<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Sit Down Restaurant New V1.0_3.0 MIAMI FL USA TMY2-12839 WMO#=722020
  2008-11-14
  01:01:12 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Sit Down Restaurant New V1.0_3.0</b></p>
<p>Environment: <b>MIAMI FL USA TMY2-12839 WMO#=722020</b></p>
<p>Simulation Timestamp: <b>2008-11-14
  01:01:12</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     3322.74</td>
    <td align="right">     6500.47</td>
    <td align="right">     6500.47</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     3322.74</td>
    <td align="right">     6500.47</td>
    <td align="right">     6500.47</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     8058.89</td>
    <td align="right">    15766.08</td>
    <td align="right">    15766.08</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     8058.89</td>
    <td align="right">    15766.08</td>
    <td align="right">    15766.08</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.15</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        8.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      722.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      185.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       23.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      652.32</td>
    <td align="right">     1201.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      339.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      121.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1375.88</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       68.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1991.22</td>
    <td align="right">     1331.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1375.88</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        8.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      722.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      185.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       23.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscElec</td>
    <td align="right">      615.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       37.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">     1201.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      339.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1375.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      121.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       18.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       32.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      408.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     2077.02</td>
    <td align="right">      254.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1409.74</td>
    <td align="right">     2350.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3895.54</td>
    <td align="right">     2604.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      408.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     2077.02</td>
    <td align="right">      254.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1409.74</td>
    <td align="right">     2350.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3895.54</td>
    <td align="right">     2604.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1991.22</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1991.22</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1991.22</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1991.22</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1375.88</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1375.88</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1375.88</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      549.83</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     7100.17</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING">DINING</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::DINING">DINING</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::DINING">DINING</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN">KITCHEN</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING">DINING</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN">KITCHEN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN">KITCHEN</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::DINING">DINING</a>    |   
<a href="#SPACELOADS::KITCHEN">KITCHEN</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::FPL_GSLD-1_GENERALSERVICELARGEDEMAND">FPL_GSLD-1_GENERALSERVICELARGEDEMAND</a>   |  
<a href="#TariffReport::FPL_GSD-1_GENERALSERVICEDEMAND">FPL_GSD-1_GENERALSERVICEDEMAND</a>   |  
<a href="#TariffReport::FPL_GS-1_NONDEMAND">FPL_GS-1_NONDEMAND</a>   |  
<a href="#TariffReport::FL_EIAMONTHLYRATEGAS">FL_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">MIAMI FL USA TMY2-12839 WMO#=722020</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">      -80.27</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -5.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">      275.72</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">       47.17</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       19.30</td>
    <td align="right">       13.94</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
    <td align="right">       28.00</td>
    <td align="right">       20.22</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">      569.51</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      371.75</td>
    <td align="right">Yes</td>
    <td align="right">     1133.39</td>
    <td align="right">        1.00</td>
    <td align="right">      169.19</td>
    <td align="right">       47.17</td>
    <td align="right">     22.6000</td>
    <td align="right">        1.39</td>
    <td align="right">     60.2600</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      139.41</td>
    <td align="right">Yes</td>
    <td align="right">      425.02</td>
    <td align="right">        1.00</td>
    <td align="right">      106.53</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9100</td>
    <td align="right">       18.52</td>
    <td align="right">   2184.7800</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      511.15</td>
    <td align="right">No</td>
    <td align="right">      856.26</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.40</td>
    <td align="right">      340.00</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.10</td>
    <td align="right">        6.70</td>
    <td align="right">       25.30</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.70</td>
    <td align="right">      140.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       50.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       68.93</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       50.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      371.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       68.93</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       18.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       18.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      139.41</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">       60.26</td>
    <td align="right">      180.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">       60.26</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">      224.50</td>
    <td align="right">      270.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">      224.50</td>
    <td align="right">       90.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">       13.94</td>
    <td align="right">        6.88</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       19.30</td>
    <td align="right">        6.88</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">       13.94</td>
    <td align="right">        6.88</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_WEST</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    87756.99</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    70317.36</td>
    <td align="right">        2.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
    <td align="right">        2.67</td>
    <td align="right">        0.03</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        3.53</td>
    <td align="right">     6701.31</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        2.83</td>
    <td align="right">     5369.58</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.20</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.42</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    43360.83</td>
    <td align="right">       2.945</td>
    <td align="right">       3.534</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       32.66</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    38436.14</td>
    <td align="right">       2.177</td>
    <td align="right">       2.832</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 01:00:00</td>
    <td align="right">       27.27</td>
    <td align="right">     0.01717</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    11288.17</td>
    <td align="right">       0.384</td>
    <td align="right">       2.669</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      362.35</td>
    <td align="right">       0.012</td>
    <td align="right">       2.832</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">        2.67</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     6712.83</td>
    <td align="right">     4564.17</td>
    <td align="right">     4197.83</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     7185.17</td>
    <td align="right">     7096.17</td>
    <td align="right">     7095.67</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7187.00</td>
    <td align="right">     7187.00</td>
    <td align="right">     7100.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">        0.83</td>
    <td align="right">      585.00</td>
    <td align="right">        0.83</td>
    <td align="right">      544.17</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">      419.67</td>
    <td align="right">        0.00</td>
    <td align="right">       41.17</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.83</td>
    <td align="right">      938.00</td>
    <td align="right">        0.83</td>
    <td align="right">      549.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DINING DIRECT AIR</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">KITCHEN DIRECT AIR</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        3.53</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">        3.53</td>
    <td align="right">    87756.99</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">        2.83</td>
    <td align="right">    70317.36</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">    41046.33</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">    32889.34</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 FAN</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 FAN</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.104888</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000140</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.000018</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   321795.04</td>
    <td align="right">   321795.04</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   321795.04</td>
    <td align="right">   321795.04</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      629.55</td>
    <td align="right">      629.55</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     1022.31</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1022.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">      511.15</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">     7667.30</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">       19.30</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">     3495.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">       13.94</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">     2523.85</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">       13.94</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">     2523.85</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      205.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">      569.51</td>
    <td align="right">m2</td>
    <td align="right">       14.93</td>
    <td align="right">     8500.39</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">       68.93</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">       68.93</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">      228.55</td>
    <td align="right">m2</td>
    <td align="right">       38.21</td>
    <td align="right">     8733.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">      511.15</td>
    <td align="right">m2</td>
    <td align="right">      560.79</td>
    <td align="right">   286648.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       27.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">ATTIC-ROOF:ATTIC-ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">INFILTRATION:DINING</td>
    <td align="right">        0.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">PEOPLE:DINING</td>
    <td align="right">      266.92</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      266.92</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">LIGHTING EQUIP:DINING</td>
    <td align="right">        8.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">ELECTRICEQUIPMENT:DINING:MISCELEC</td>
    <td align="right">       22.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">INFILTRATION:KITCHEN</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">PEOPLE:KITCHEN</td>
    <td align="right">        7.53</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.53</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">LIGHTING EQUIP:KITCHEN</td>
    <td align="right">        1.80</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN:MISCELEC</td>
    <td align="right">       52.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">GASEQUIPMENT:KITCHEN:MISCGAS</td>
    <td align="right">      250.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      250.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN:EXHFAN</td>
    <td align="right">        1.57</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">INFILTRATION:ATTIC</td>
    <td align="right">        0.24</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   321795.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      23.472</td>
    <td align="right">      58.970</td>
    <td align="right">      25.876</td>
    <td align="right">     430.000</td>
    <td align="right">       0.512</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      23.638</td>
    <td align="right">      57.314</td>
    <td align="right">      26.168</td>
    <td align="right">     309.333</td>
    <td align="right">       0.554</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      23.773</td>
    <td align="right">      56.575</td>
    <td align="right">      26.422</td>
    <td align="right">     362.667</td>
    <td align="right">       0.595</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      24.096</td>
    <td align="right">      58.073</td>
    <td align="right">      26.956</td>
    <td align="right">     325.333</td>
    <td align="right">       0.706</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      24.251</td>
    <td align="right">      67.315</td>
    <td align="right">      27.131</td>
    <td align="right">     911.333</td>
    <td align="right">       0.014</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      24.404</td>
    <td align="right">      67.673</td>
    <td align="right">      27.386</td>
    <td align="right">     978.000</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      24.532</td>
    <td align="right">      70.892</td>
    <td align="right">      27.530</td>
    <td align="right">    1210.000</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      24.402</td>
    <td align="right">      69.673</td>
    <td align="right">      27.507</td>
    <td align="right">    1198.333</td>
    <td align="right">       0.116</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      24.344</td>
    <td align="right">      70.372</td>
    <td align="right">      27.305</td>
    <td align="right">    1151.667</td>
    <td align="right">       0.080</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      24.204</td>
    <td align="right">      66.605</td>
    <td align="right">      27.071</td>
    <td align="right">     864.000</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      24.008</td>
    <td align="right">      60.287</td>
    <td align="right">      26.684</td>
    <td align="right">     406.667</td>
    <td align="right">       0.680</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      23.730</td>
    <td align="right">      55.980</td>
    <td align="right">      26.191</td>
    <td align="right">     248.333</td>
    <td align="right">       0.559</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      24.073</td>
    <td align="right">      63.352</td>
    <td align="right">      26.856</td>
    <td align="right">    8395.667</td>
    <td align="right">       0.403</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      23.472</td>
    <td align="right">      55.980</td>
    <td align="right">      25.876</td>
    <td align="right">     248.333</td>
    <td align="right">       0.014</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      24.532</td>
    <td align="right">      70.892</td>
    <td align="right">      27.530</td>
    <td align="right">    1210.000</td>
    <td align="right">       0.794</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      25.924</td>
    <td align="right">      52.843</td>
    <td align="right">      31.104</td>
    <td align="right">    1151.333</td>
    <td align="right">       1.374</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      25.949</td>
    <td align="right">      51.799</td>
    <td align="right">      31.239</td>
    <td align="right">    1057.000</td>
    <td align="right">       1.383</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      25.965</td>
    <td align="right">      51.405</td>
    <td align="right">      31.373</td>
    <td align="right">    1184.000</td>
    <td align="right">       1.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      26.004</td>
    <td align="right">      52.948</td>
    <td align="right">      31.674</td>
    <td align="right">    1178.000</td>
    <td align="right">       1.445</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      26.010</td>
    <td align="right">      60.103</td>
    <td align="right">      31.795</td>
    <td align="right">    1222.000</td>
    <td align="right">       1.015</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      26.015</td>
    <td align="right">      60.593</td>
    <td align="right">      31.932</td>
    <td align="right">    1184.000</td>
    <td align="right">       1.040</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      26.018</td>
    <td align="right">      63.216</td>
    <td align="right">      31.990</td>
    <td align="right">    1218.000</td>
    <td align="right">       1.070</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      26.010</td>
    <td align="right">      62.120</td>
    <td align="right">      31.969</td>
    <td align="right">    1224.000</td>
    <td align="right">       1.057</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      26.012</td>
    <td align="right">      62.565</td>
    <td align="right">      31.840</td>
    <td align="right">    1180.000</td>
    <td align="right">       1.041</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      26.004</td>
    <td align="right">      59.545</td>
    <td align="right">      31.701</td>
    <td align="right">    1220.000</td>
    <td align="right">       1.500</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      26.001</td>
    <td align="right">      54.531</td>
    <td align="right">      31.498</td>
    <td align="right">    1181.667</td>
    <td align="right">       1.439</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      25.971</td>
    <td align="right">      50.853</td>
    <td align="right">      31.251</td>
    <td align="right">    1191.333</td>
    <td align="right">       1.380</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      25.990</td>
    <td align="right">      56.911</td>
    <td align="right">      31.616</td>
    <td align="right">   14191.333</td>
    <td align="right">       1.261</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      25.924</td>
    <td align="right">      50.853</td>
    <td align="right">      31.104</td>
    <td align="right">    1057.000</td>
    <td align="right">       1.015</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      26.018</td>
    <td align="right">      63.216</td>
    <td align="right">      31.990</td>
    <td align="right">    1224.000</td>
    <td align="right">       1.500</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  31853.1674</td>
    <td align="right">     50.9070</td>
    <td align="right">    173.2278</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  21435.3906</td>
    <td align="right">  13228.1785</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  29050.5457</td>
    <td align="right">     46.5742</td>
    <td align="right">    159.1378</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  19692.0122</td>
    <td align="right">  12078.9487</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  32921.9984</td>
    <td align="right">     52.9347</td>
    <td align="right">    181.5554</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  22466.1503</td>
    <td align="right">  13704.0665</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  33765.3169</td>
    <td align="right">     54.6913</td>
    <td align="right">    189.3594</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  23432.2035</td>
    <td align="right">  14095.2498</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  37364.7677</td>
    <td align="right">     60.9195</td>
    <td align="right">    212.6779</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  26318.0958</td>
    <td align="right">  15637.7097</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  37357.2347</td>
    <td align="right">     61.0947</td>
    <td align="right">    214.1111</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  26495.6158</td>
    <td align="right">  15653.3488</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  39784.1693</td>
    <td align="right">     65.2324</td>
    <td align="right">    229.3480</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0011</td>
    <td align="right">  28381.2845</td>
    <td align="right">  16687.1721</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  39498.7277</td>
    <td align="right">     64.7162</td>
    <td align="right">    227.3237</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  28130.7322</td>
    <td align="right">  16562.6227</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  37634.0188</td>
    <td align="right">     61.5638</td>
    <td align="right">    215.8263</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  26707.8741</td>
    <td align="right">  15770.9656</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  36723.5964</td>
    <td align="right">     59.7608</td>
    <td align="right">    208.1364</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  25755.9949</td>
    <td align="right">  15358.0134</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  33037.2312</td>
    <td align="right">     53.3789</td>
    <td align="right">    184.2286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  22797.1682</td>
    <td align="right">  13777.9743</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  31632.0545</td>
    <td align="right">     50.6751</td>
    <td align="right">    172.9819</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  21405.0675</td>
    <td align="right">  13148.5307</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 420622.8287</td>
    <td align="right">    682.4485</td>
    <td align="right">   2367.9143</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0109</td>
    <td align="right"> 293017.5896</td>
    <td align="right"> 175702.7808</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  29050.5457</td>
    <td align="right">     46.5742</td>
    <td align="right">    159.1378</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  19692.0122</td>
    <td align="right">  12078.9487</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  39784.1693</td>
    <td align="right">     65.2324</td>
    <td align="right">    229.3480</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0011</td>
    <td align="right">  28381.2845</td>
    <td align="right">  16687.1721</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DINING></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">     108.823</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">     109.164</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">     110.081</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">     109.480</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">     109.453</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">     110.012</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">     108.936</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">     110.081</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">     109.480</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">     108.823</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">     108.595</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">     108.936</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">     109.323</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">     108.595</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">     110.081</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::KITCHEN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">       3.069</td>
    <td align="right">       1.324</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">       3.079</td>
    <td align="right">       1.324</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">       3.105</td>
    <td align="right">       1.320</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">       3.088</td>
    <td align="right">       1.324</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">       3.087</td>
    <td align="right">       1.322</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">       3.103</td>
    <td align="right">       1.320</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">       3.072</td>
    <td align="right">       1.326</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">       3.105</td>
    <td align="right">       1.320</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">       3.088</td>
    <td align="right">       1.324</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">       3.069</td>
    <td align="right">       1.324</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">       3.063</td>
    <td align="right">       1.322</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">       3.072</td>
    <td align="right">       1.326</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">       3.083</td>
    <td align="right">       1.323</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">       3.063</td>
    <td align="right">       1.320</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">       3.105</td>
    <td align="right">       1.326</td>
    <td align="right">       0.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DINING></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131053E+11</td>
    <td align="right">0.156518E+11</td>
    <td align="right">       0.000</td>
    <td align="right">16747759.375</td>
    <td align="right">15893529.513</td>
    <td align="right">0.224864E+09</td>
    <td align="right">0.135208E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.836303E+10</td>
    <td align="right">0.157541E+11</td>
    <td align="right">       0.000</td>
    <td align="right">20923949.372</td>
    <td align="right">29194396.190</td>
    <td align="right"> 9070609.080</td>
    <td align="right">0.125345E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.759656E+10</td>
    <td align="right">0.214069E+11</td>
    <td align="right">       0.000</td>
    <td align="right">18645987.386</td>
    <td align="right">54720332.761</td>
    <td align="right"> 5430767.005</td>
    <td align="right">0.110118E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.276909E+10</td>
    <td align="right">0.362853E+11</td>
    <td align="right">       0.000</td>
    <td align="right">13228229.189</td>
    <td align="right">0.121404E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.384962E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155570E+10</td>
    <td align="right">0.704686E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 8500511.587</td>
    <td align="right">0.364395E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.131528E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.968124E+09</td>
    <td align="right">0.827048E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 6031641.921</td>
    <td align="right">0.442997E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.329538E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.883879E+09</td>
    <td align="right">0.104174E+12</td>
    <td align="right">       0.000</td>
    <td align="right"> 9152274.253</td>
    <td align="right">0.629761E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.677744E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.897097E+09</td>
    <td align="right">0.988771E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 6614133.541</td>
    <td align="right">0.632776E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.293961E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114537E+10</td>
    <td align="right">0.884062E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 6343837.432</td>
    <td align="right">0.432204E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.367294E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191771E+10</td>
    <td align="right">0.606590E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 9294630.442</td>
    <td align="right">0.249107E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.209739E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.375802E+10</td>
    <td align="right">0.283671E+11</td>
    <td align="right">       0.000</td>
    <td align="right">13230019.722</td>
    <td align="right">78628643.095</td>
    <td align="right">       0.000</td>
    <td align="right">0.529598E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.759627E+10</td>
    <td align="right">0.105586E+11</td>
    <td align="right">       0.000</td>
    <td align="right">28794948.388</td>
    <td align="right"> 6714551.050</td>
    <td align="right"> 5045460.664</td>
    <td align="right">0.160382E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.505561E+11</td>
    <td align="right">0.633313E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.157508E+09</td>
    <td align="right">0.305780E+10</td>
    <td align="right">0.244411E+09</td>
    <td align="right">0.673322E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.883879E+09</td>
    <td align="right">0.105586E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 6031641.921</td>
    <td align="right"> 6714551.050</td>
    <td align="right">       0.000</td>
    <td align="right">0.293961E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131053E+11</td>
    <td align="right">0.104174E+12</td>
    <td align="right">       0.000</td>
    <td align="right">28794948.388</td>
    <td align="right">0.632776E+09</td>
    <td align="right">0.224864E+09</td>
    <td align="right">0.160382E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::KITCHEN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.916736E+09</td>
    <td align="right">0.522594E+09</td>
    <td align="right">       0.000</td>
    <td align="right">21187299.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.149072E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.524248E+09</td>
    <td align="right">0.615092E+09</td>
    <td align="right">       0.000</td>
    <td align="right">21879803.406</td>
    <td align="right">    8479.209</td>
    <td align="right">       0.000</td>
    <td align="right">0.148794E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.474299E+09</td>
    <td align="right">0.828738E+09</td>
    <td align="right">       0.000</td>
    <td align="right">22754525.367</td>
    <td align="right">    9138.523</td>
    <td align="right">       0.000</td>
    <td align="right">0.133668E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">63379321.903</td>
    <td align="right">0.151560E+10</td>
    <td align="right">       0.000</td>
    <td align="right">18826513.943</td>
    <td align="right">   41644.848</td>
    <td align="right">       0.000</td>
    <td align="right">0.593257E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  390402.539</td>
    <td align="right">0.363407E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 6354351.465</td>
    <td align="right">  458632.835</td>
    <td align="right">       0.000</td>
    <td align="right">0.136668E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  158049.144</td>
    <td align="right">0.448033E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1365705.130</td>
    <td align="right">  520204.837</td>
    <td align="right">       0.000</td>
    <td align="right"> 1267173.922</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   10765.409</td>
    <td align="right">0.595747E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  147442.179</td>
    <td align="right"> 1122965.156</td>
    <td align="right">       0.000</td>
    <td align="right">     535.350</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   39383.479</td>
    <td align="right">0.547557E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  209315.617</td>
    <td align="right"> 1039768.077</td>
    <td align="right">       0.000</td>
    <td align="right">   70433.623</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   77208.789</td>
    <td align="right">0.485121E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  792320.577</td>
    <td align="right">  691692.103</td>
    <td align="right">       0.000</td>
    <td align="right"> 1945918.417</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 3505862.746</td>
    <td align="right">0.304418E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 8861152.677</td>
    <td align="right">  229044.566</td>
    <td align="right">       0.000</td>
    <td align="right">0.247488E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">99287977.852</td>
    <td align="right">0.109967E+10</td>
    <td align="right">       0.000</td>
    <td align="right">20910975.709</td>
    <td align="right">   37034.831</td>
    <td align="right">       0.000</td>
    <td align="right">0.749534E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.370896E+09</td>
    <td align="right">0.340460E+09</td>
    <td align="right">       0.000</td>
    <td align="right">30296534.371</td>
    <td align="right">     966.763</td>
    <td align="right">       0.000</td>
    <td align="right">0.194152E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245303E+10</td>
    <td align="right">0.323650E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.153586E+09</td>
    <td align="right"> 4159571.748</td>
    <td align="right">       0.000</td>
    <td align="right">0.798709E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   10765.409</td>
    <td align="right">0.340460E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  147442.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     535.350</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.916736E+09</td>
    <td align="right">0.595747E+10</td>
    <td align="right">       0.000</td>
    <td align="right">30296534.371</td>
    <td align="right"> 1122965.156</td>
    <td align="right">       0.000</td>
    <td align="right">0.194152E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.183791E+11</td>
    <td align="right">0.574835E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148756E+11</td>
    <td align="right">0.563616E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163267E+11</td>
    <td align="right">0.722077E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147251E+11</td>
    <td align="right">0.982083E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151474E+11</td>
    <td align="right">0.140024E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146265E+11</td>
    <td align="right">0.153239E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151805E+11</td>
    <td align="right">0.177664E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151086E+11</td>
    <td align="right">0.173730E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146615E+11</td>
    <td align="right">0.158519E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151834E+11</td>
    <td align="right">0.128572E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147240E+11</td>
    <td align="right">0.859852E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158317E+11</td>
    <td align="right">0.533923E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184770E+12</td>
    <td align="right">0.135539E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.146265E+11</td>
    <td align="right">0.533923E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183791E+11</td>
    <td align="right">0.177664E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137198E+11</td>
    <td align="right">0.460960E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124767E+11</td>
    <td align="right">0.433352E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.137815E+11</td>
    <td align="right">0.509920E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132930E+11</td>
    <td align="right">0.563292E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137259E+11</td>
    <td align="right">0.696055E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132864E+11</td>
    <td align="right">0.719208E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137292E+11</td>
    <td align="right">0.803306E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137320E+11</td>
    <td align="right">0.769802E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132885E+11</td>
    <td align="right">0.725417E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137358E+11</td>
    <td align="right">0.672668E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133145E+11</td>
    <td align="right">0.542848E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.138038E+11</td>
    <td align="right">0.469411E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161887E+12</td>
    <td align="right">0.736624E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.124767E+11</td>
    <td align="right">0.433352E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.138038E+11</td>
    <td align="right">0.803306E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.665822E+11</td>
    <td align="right">0.416232E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.624410E+11</td>
    <td align="right">0.165919E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.735524E+11</td>
    <td align="right">0.160189E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.829631E+11</td>
    <td align="right">0.119785E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100040E+12</td>
    <td align="right">39170099.549</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103730E+12</td>
    <td align="right">34303764.880</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.114249E+12</td>
    <td align="right">30933479.470</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112160E+12</td>
    <td align="right">34705377.482</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105105E+12</td>
    <td align="right">37092590.527</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.960511E+11</td>
    <td align="right">47344845.595</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.784058E+11</td>
    <td align="right">0.145737E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.663944E+11</td>
    <td align="right">0.905632E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106167E+13</td>
    <td align="right">0.881811E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.624410E+11</td>
    <td align="right">30933479.470</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114249E+12</td>
    <td align="right">0.416232E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145665E+12</td>
    <td align="right">   85703.321</td>
    <td align="right">06-JAN-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   37959.905</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2448.441</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133818E+12</td>
    <td align="right">   86803.391</td>
    <td align="right">23-FEB-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   39055.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2453.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152670E+12</td>
    <td align="right">   86961.958</td>
    <td align="right">14-MAR-10:39</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   38735.199</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159235E+12</td>
    <td align="right">   89302.296</td>
    <td align="right">01-APR-18:40</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   40231.119</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2292.710</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178846E+12</td>
    <td align="right">   92808.346</td>
    <td align="right">23-MAY-11:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   45348.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2165.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180052E+12</td>
    <td align="right">   98276.000</td>
    <td align="right">27-JUN-17:49</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   50815.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2165.832</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192867E+12</td>
    <td align="right">   96199.134</td>
    <td align="right">13-JUL-11:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   48738.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2165.824</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.191164E+12</td>
    <td align="right">   96165.288</td>
    <td align="right">21-AUG-15:20</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   48704.966</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2165.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181495E+12</td>
    <td align="right">   93869.327</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   46409.918</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2164.434</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175026E+12</td>
    <td align="right">   92727.382</td>
    <td align="right">06-OCT-18:10</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   43842.213</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2106.702</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154919E+12</td>
    <td align="right">   89262.835</td>
    <td align="right">01-NOV-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   41519.970</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2447.890</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145459E+12</td>
    <td align="right">   84465.323</td>
    <td align="right">15-DEC-18:19</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   35582.972</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2103.883</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199122E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133818E+12</td>
    <td align="right">   84465.323</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   35582.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2103.883</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192867E+12</td>
    <td align="right">   98276.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   50815.192</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145665E+12</td>
    <td align="right">   85703.321</td>
    <td align="right">06-JAN-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   37959.905</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2448.441</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133818E+12</td>
    <td align="right">   86803.391</td>
    <td align="right">23-FEB-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   39055.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2453.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152670E+12</td>
    <td align="right">   86961.958</td>
    <td align="right">14-MAR-10:39</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   38735.199</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159235E+12</td>
    <td align="right">   89302.296</td>
    <td align="right">01-APR-18:40</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   40231.119</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2292.710</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178846E+12</td>
    <td align="right">   92808.346</td>
    <td align="right">23-MAY-11:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   45348.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2165.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180052E+12</td>
    <td align="right">   98276.000</td>
    <td align="right">27-JUN-17:49</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   50815.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2165.832</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192867E+12</td>
    <td align="right">   96199.134</td>
    <td align="right">13-JUL-11:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   48738.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2165.824</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.191164E+12</td>
    <td align="right">   96165.288</td>
    <td align="right">21-AUG-15:20</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   48704.966</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2165.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181495E+12</td>
    <td align="right">   93869.327</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   46409.918</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2164.434</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175026E+12</td>
    <td align="right">   92727.382</td>
    <td align="right">06-OCT-18:10</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   43842.213</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2106.702</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154919E+12</td>
    <td align="right">   89262.835</td>
    <td align="right">01-NOV-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   41519.970</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2447.890</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145459E+12</td>
    <td align="right">   84465.323</td>
    <td align="right">15-DEC-18:19</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   35582.972</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2103.883</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199122E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133818E+12</td>
    <td align="right">   84465.323</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   35582.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2103.883</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192867E+12</td>
    <td align="right">   98276.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12070.912</td>
    <td align="right">       0.000</td>
    <td align="right">   50815.192</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DINING></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.83</td>
    <td align="right">       20.47</td>
    <td align="right">        0.83</td>
    <td align="right">       20.47</td>
    <td align="right">        3.17</td>
    <td align="right">       24.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       24.60</td>
    <td align="right">        1.00</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       24.68</td>
    <td align="right">        1.67</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       25.02</td>
    <td align="right">        3.50</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.83</td>
    <td align="right">       24.69</td>
    <td align="right">       46.83</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.67</td>
    <td align="right">       25.00</td>
    <td align="right">       88.17</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.33</td>
    <td align="right">       24.77</td>
    <td align="right">      173.50</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.67</td>
    <td align="right">       24.69</td>
    <td align="right">      114.67</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.67</td>
    <td align="right">       24.68</td>
    <td align="right">       87.00</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.50</td>
    <td align="right">       24.66</td>
    <td align="right">       23.17</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       24.92</td>
    <td align="right">        3.00</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       24.48</td>
    <td align="right">        0.67</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.83</td>
    <td align="right">       20.47</td>
    <td align="right">        0.83</td>
    <td align="right">       20.47</td>
    <td align="right">      585.00</td>
    <td align="right">       24.76</td>
    <td align="right">      544.17</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       24.48</td>
    <td align="right">        0.67</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       20.47</td>
    <td align="right">        0.83</td>
    <td align="right">       20.47</td>
    <td align="right">      179.33</td>
    <td align="right">       25.02</td>
    <td align="right">      173.50</td>
    <td align="right">       25.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.67</td>
    <td align="right">       31.09</td>
    <td align="right">        1.17</td>
    <td align="right">       26.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.17</td>
    <td align="right">       31.23</td>
    <td align="right">        1.17</td>
    <td align="right">       27.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.17</td>
    <td align="right">       31.21</td>
    <td align="right">        2.17</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.33</td>
    <td align="right">       31.27</td>
    <td align="right">        3.67</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.33</td>
    <td align="right">       31.35</td>
    <td align="right">        4.83</td>
    <td align="right">       28.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.00</td>
    <td align="right">       31.47</td>
    <td align="right">        5.17</td>
    <td align="right">       28.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.33</td>
    <td align="right">       31.50</td>
    <td align="right">        5.33</td>
    <td align="right">       29.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.33</td>
    <td align="right">       31.49</td>
    <td align="right">        5.00</td>
    <td align="right">       28.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.67</td>
    <td align="right">       31.45</td>
    <td align="right">        4.67</td>
    <td align="right">       28.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.83</td>
    <td align="right">       31.32</td>
    <td align="right">        3.83</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.83</td>
    <td align="right">       31.27</td>
    <td align="right">        3.17</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.00</td>
    <td align="right">       31.27</td>
    <td align="right">        1.00</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      419.67</td>
    <td align="right">       31.34</td>
    <td align="right">       41.17</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.17</td>
    <td align="right">       31.09</td>
    <td align="right">        1.00</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.33</td>
    <td align="right">       31.50</td>
    <td align="right">        5.33</td>
    <td align="right">       29.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DINING></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.346055E+11</td>
    <td align="right">    50654.72</td>
    <td align="right">11-JAN-05:10</td>
    <td align="right">       16.70</td>
    <td align="right">       16.05</td>
    <td align="right">0.155638E+11</td>
    <td align="right">    13797.58</td>
    <td align="right">07-JAN-19:10</td>
    <td align="right">       20.00</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321989E+11</td>
    <td align="right">    56762.81</td>
    <td align="right">16-FEB-05:10</td>
    <td align="right">       17.80</td>
    <td align="right">       16.40</td>
    <td align="right">0.142431E+11</td>
    <td align="right">    13797.63</td>
    <td align="right">04-FEB-19:10</td>
    <td align="right">       19.90</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.367695E+11</td>
    <td align="right">    57701.20</td>
    <td align="right">03-MAR-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       16.91</td>
    <td align="right">0.159976E+11</td>
    <td align="right">    13797.52</td>
    <td align="right">11-MAR-19:10</td>
    <td align="right">       21.70</td>
    <td align="right">       16.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.376975E+11</td>
    <td align="right">    62932.04</td>
    <td align="right">06-APR-04:10</td>
    <td align="right">       18.22</td>
    <td align="right">       14.52</td>
    <td align="right">0.155623E+11</td>
    <td align="right">    13796.48</td>
    <td align="right">08-APR-18:10</td>
    <td align="right">       25.40</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.393383E+11</td>
    <td align="right">    51633.09</td>
    <td align="right">06-MAY-04:10</td>
    <td align="right">       18.90</td>
    <td align="right">       17.40</td>
    <td align="right">0.162500E+11</td>
    <td align="right">    14536.67</td>
    <td align="right">20-MAY-18:00</td>
    <td align="right">       26.70</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.393051E+11</td>
    <td align="right">    49299.83</td>
    <td align="right">04-JUN-08:09</td>
    <td align="right">       26.20</td>
    <td align="right">       21.90</td>
    <td align="right">0.159515E+11</td>
    <td align="right">    15117.40</td>
    <td align="right">27-JUN-17:40</td>
    <td align="right">       31.70</td>
    <td align="right">       26.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.407128E+11</td>
    <td align="right">    43601.97</td>
    <td align="right">30-JUL-08:09</td>
    <td align="right">       27.48</td>
    <td align="right">       23.52</td>
    <td align="right">0.165137E+11</td>
    <td align="right">    15034.24</td>
    <td align="right">29-JUL-18:30</td>
    <td align="right">       29.15</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419885E+11</td>
    <td align="right">    43517.94</td>
    <td align="right">28-AUG-04:19</td>
    <td align="right">       26.50</td>
    <td align="right">       22.32</td>
    <td align="right">0.164909E+11</td>
    <td align="right">    14343.56</td>
    <td align="right">21-AUG-18:10</td>
    <td align="right">       31.42</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.389625E+11</td>
    <td align="right">    39897.50</td>
    <td align="right">17-SEP-08:09</td>
    <td align="right">       27.57</td>
    <td align="right">       24.18</td>
    <td align="right">0.158132E+11</td>
    <td align="right">    15039.92</td>
    <td align="right">02-SEP-18:40</td>
    <td align="right">       27.97</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.390737E+11</td>
    <td align="right">    58351.81</td>
    <td align="right">25-OCT-04:10</td>
    <td align="right">       17.77</td>
    <td align="right">       15.35</td>
    <td align="right">0.161267E+11</td>
    <td align="right">    14460.65</td>
    <td align="right">07-OCT-18:30</td>
    <td align="right">       28.35</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.358866E+11</td>
    <td align="right">    57258.78</td>
    <td align="right">19-NOV-09:09</td>
    <td align="right">       24.60</td>
    <td align="right">       19.12</td>
    <td align="right">0.154486E+11</td>
    <td align="right">    13797.26</td>
    <td align="right">25-NOV-19:10</td>
    <td align="right">       20.40</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.349081E+11</td>
    <td align="right">    60051.30</td>
    <td align="right">29-DEC-05:10</td>
    <td align="right">       21.33</td>
    <td align="right">       16.30</td>
    <td align="right">0.158255E+11</td>
    <td align="right">    13797.78</td>
    <td align="right">23-DEC-19:10</td>
    <td align="right">       20.63</td>
    <td align="right">       15.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.451447E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.189787E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321989E+11</td>
    <td align="right">    39897.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">       14.52</td>
    <td align="right">0.142431E+11</td>
    <td align="right">    13796.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.90</td>
    <td align="right">       15.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.419885E+11</td>
    <td align="right">    62932.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.57</td>
    <td align="right">       24.18</td>
    <td align="right">0.165137E+11</td>
    <td align="right">    15117.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       26.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.186932E+11</td>
    <td align="right">    49694.11</td>
    <td align="right">27-JAN-04:30</td>
    <td align="right">       22.50</td>
    <td align="right">       20.22</td>
    <td align="right">0.197638E+11</td>
    <td align="right">    11815.49</td>
    <td align="right">12-JAN-18:30</td>
    <td align="right">       11.40</td>
    <td align="right">        9.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182863E+11</td>
    <td align="right">    49837.54</td>
    <td align="right">17-FEB-04:30</td>
    <td align="right">       21.70</td>
    <td align="right">       19.40</td>
    <td align="right">0.178526E+11</td>
    <td align="right">    11815.47</td>
    <td align="right">10-FEB-18:30</td>
    <td align="right">       14.45</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216860E+11</td>
    <td align="right">    50619.38</td>
    <td align="right">24-MAR-03:30</td>
    <td align="right">       21.95</td>
    <td align="right">       18.80</td>
    <td align="right">0.197704E+11</td>
    <td align="right">    11815.46</td>
    <td align="right">16-MAR-17:30</td>
    <td align="right">       18.60</td>
    <td align="right">        9.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240974E+11</td>
    <td align="right">    53142.16</td>
    <td align="right">28-APR-03:30</td>
    <td align="right">       22.80</td>
    <td align="right">       16.01</td>
    <td align="right">0.191295E+11</td>
    <td align="right">    11815.45</td>
    <td align="right">06-APR-17:19</td>
    <td align="right">       22.57</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268757E+11</td>
    <td align="right">    49755.55</td>
    <td align="right">05-MAY-03:30</td>
    <td align="right">       21.10</td>
    <td align="right">       19.57</td>
    <td align="right">0.197680E+11</td>
    <td align="right">    11815.37</td>
    <td align="right">05-MAY-17:00</td>
    <td align="right">       28.30</td>
    <td align="right">       18.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.279053E+11</td>
    <td align="right">    51143.05</td>
    <td align="right">16-JUN-03:30</td>
    <td align="right">       25.60</td>
    <td align="right">       21.87</td>
    <td align="right">0.191328E+11</td>
    <td align="right">    11815.38</td>
    <td align="right">02-JUN-17:19</td>
    <td align="right">       27.60</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300915E+11</td>
    <td align="right">    50116.66</td>
    <td align="right">21-JUL-03:30</td>
    <td align="right">       27.20</td>
    <td align="right">       24.16</td>
    <td align="right">0.197647E+11</td>
    <td align="right">    11815.33</td>
    <td align="right">05-JUL-17:49</td>
    <td align="right">       25.10</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291750E+11</td>
    <td align="right">    50204.36</td>
    <td align="right">01-AUG-03:30</td>
    <td align="right">       25.10</td>
    <td align="right">       22.75</td>
    <td align="right">0.197710E+11</td>
    <td align="right">    11815.33</td>
    <td align="right">24-AUG-17:10</td>
    <td align="right">       27.80</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.270711E+11</td>
    <td align="right">    50320.10</td>
    <td align="right">05-SEP-03:30</td>
    <td align="right">       26.40</td>
    <td align="right">       23.62</td>
    <td align="right">0.191295E+11</td>
    <td align="right">    11815.35</td>
    <td align="right">07-SEP-17:19</td>
    <td align="right">       25.00</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260726E+11</td>
    <td align="right">    49201.98</td>
    <td align="right">24-OCT-03:39</td>
    <td align="right">       17.93</td>
    <td align="right">       15.81</td>
    <td align="right">0.197649E+11</td>
    <td align="right">    11815.40</td>
    <td align="right">24-OCT-17:19</td>
    <td align="right">       24.10</td>
    <td align="right">       17.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.226532E+11</td>
    <td align="right">    49895.94</td>
    <td align="right">24-NOV-04:30</td>
    <td align="right">       21.70</td>
    <td align="right">       19.40</td>
    <td align="right">0.191269E+11</td>
    <td align="right">    11815.41</td>
    <td align="right">13-NOV-18:10</td>
    <td align="right">       23.03</td>
    <td align="right">       16.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.204210E+11</td>
    <td align="right">    52213.90</td>
    <td align="right">29-DEC-04:40</td>
    <td align="right">       21.23</td>
    <td align="right">       16.26</td>
    <td align="right">0.197643E+11</td>
    <td align="right">    11815.44</td>
    <td align="right">22-DEC-18:19</td>
    <td align="right">       17.83</td>
    <td align="right">       12.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293028E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.232738E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182863E+11</td>
    <td align="right">    49201.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.93</td>
    <td align="right">       15.81</td>
    <td align="right">0.178526E+11</td>
    <td align="right">    11815.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.40</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300915E+11</td>
    <td align="right">    53142.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       24.16</td>
    <td align="right">0.197710E+11</td>
    <td align="right">    11815.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       23.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       14.00</td>
    <td align="right">       12.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       14.00</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       15.00</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       15.00</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       19.00</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       19.00</td>
    <td align="right">       16.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
    <td align="right">       18.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       21.47</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       21.47</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
    <td align="right">       22.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
    <td align="right">       23.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
    <td align="right">       22.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
    <td align="right">       22.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       18.07</td>
    <td align="right">       13.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       18.07</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
    <td align="right">       12.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
    <td align="right">       24.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DINING></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7227831.56</td>
    <td align="right">     6736.76</td>
    <td align="right">31-JAN-05:12</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  8149651.91</td>
    <td align="right">     5473.47</td>
    <td align="right">20-FEB-01:50</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 16283455.90</td>
    <td align="right">     6195.58</td>
    <td align="right">19-MAR-00:12</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55896609.34</td>
    <td align="right">    11753.01</td>
    <td align="right">02-APR-00:13</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">102290157.76</td>
    <td align="right">    16269.69</td>
    <td align="right">27-MAY-23:10</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">200332137.90</td>
    <td align="right">    19545.85</td>
    <td align="right">26-JUN-23:10</td>
    <td align="right">       28.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">227407415.74</td>
    <td align="right">    19783.41</td>
    <td align="right">13-JUL-23:10</td>
    <td align="right">       28.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">295079690.50</td>
    <td align="right">    21304.55</td>
    <td align="right">17-AUG-23:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">128358163.68</td>
    <td align="right">    16321.73</td>
    <td align="right">11-SEP-23:10</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 69221093.96</td>
    <td align="right">    14124.43</td>
    <td align="right">06-OCT-23:10</td>
    <td align="right">       27.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 36902116.06</td>
    <td align="right">    12913.13</td>
    <td align="right">02-NOV-00:10</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3152853.05</td>
    <td align="right">     5227.80</td>
    <td align="right">21-DEC-05:13</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115030E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3152853.05</td>
    <td align="right">     5227.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">295079690.50</td>
    <td align="right">    21304.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104679E+10</td>
    <td align="right">    21404.72</td>
    <td align="right">13-JAN-05:11</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">858678025.92</td>
    <td align="right">    21251.98</td>
    <td align="right">12-FEB-05:11</td>
    <td align="right">        9.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">691287602.92</td>
    <td align="right">    21209.78</td>
    <td align="right">16-MAR-04:11</td>
    <td align="right">        7.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">228044641.38</td>
    <td align="right">    19787.85</td>
    <td align="right">10-APR-04:11</td>
    <td align="right">       13.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">140945183.36</td>
    <td align="right">    13401.45</td>
    <td align="right">31-MAY-03:31</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">150109283.26</td>
    <td align="right">    13526.79</td>
    <td align="right">04-JUN-03:31</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">185703729.74</td>
    <td align="right">    13179.10</td>
    <td align="right">24-JUL-03:31</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">140590157.25</td>
    <td align="right">    13529.77</td>
    <td align="right">28-AUG-03:31</td>
    <td align="right">       26.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">156659986.26</td>
    <td align="right">    13298.48</td>
    <td align="right">16-SEP-03:31</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">144098046.60</td>
    <td align="right">    18137.10</td>
    <td align="right">25-OCT-04:11</td>
    <td align="right">       17.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">354450242.46</td>
    <td align="right">    19501.37</td>
    <td align="right">26-NOV-05:11</td>
    <td align="right">       14.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">760764693.00</td>
    <td align="right">    20671.37</td>
    <td align="right">27-DEC-05:11</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.485812E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">140590157.25</td>
    <td align="right">    13179.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104679E+10</td>
    <td align="right">    21404.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DINING></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129163E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116989E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">0.141130E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131220E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125519E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">0.151210E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130191E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126819E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">0.151210E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128891E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131220E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125519E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">0.151210E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129163E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125035E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">0.151210E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128891E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152862E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.183973E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116989E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141130E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131220E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276686E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.250608E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">0.359281E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281091E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.268878E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">0.384944E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.278888E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271664E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">0.384944E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.276103E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.281091E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268878E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">0.384944E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.276686E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267842E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">0.384944E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.276103E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327452E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.468349E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.250608E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.359281E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.281091E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DINING></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.286769E+11</td>
    <td align="right">0.129163E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right"> 69544607.70</td>
    <td align="right">0.144430E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259845E+11</td>
    <td align="right">0.116989E+11</td>
    <td align="right">0.141130E+11</td>
    <td align="right"> 76516432.14</td>
    <td align="right">0.113966E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291036E+11</td>
    <td align="right">0.131220E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">105324545.89</td>
    <td align="right">0.109380E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279044E+11</td>
    <td align="right">0.125519E+11</td>
    <td align="right">0.151210E+11</td>
    <td align="right">345693504.29</td>
    <td align="right">562501518.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.288902E+11</td>
    <td align="right">0.130191E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">527142263.79</td>
    <td align="right">399184373.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.281350E+11</td>
    <td align="right">0.126819E+11</td>
    <td align="right">0.151210E+11</td>
    <td align="right">724749593.69</td>
    <td align="right">230105697.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.286596E+11</td>
    <td align="right">0.128891E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">870284505.09</td>
    <td align="right">184650577.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291036E+11</td>
    <td align="right">0.131220E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">867820627.06</td>
    <td align="right">184208835.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279044E+11</td>
    <td align="right">0.125519E+11</td>
    <td align="right">0.151210E+11</td>
    <td align="right">665919698.42</td>
    <td align="right">256803662.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.286769E+11</td>
    <td align="right">0.129163E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">406469287.63</td>
    <td align="right">476604737.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277256E+11</td>
    <td align="right">0.125035E+11</td>
    <td align="right">0.151210E+11</td>
    <td align="right">185830943.07</td>
    <td align="right">720491827.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.286596E+11</td>
    <td align="right">0.128891E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right"> 51898263.95</td>
    <td align="right">0.129551E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.339424E+12</td>
    <td align="right">0.152862E+12</td>
    <td align="right">0.183973E+12</td>
    <td align="right">0.489719E+10</td>
    <td align="right">0.798782E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259845E+11</td>
    <td align="right">0.116989E+11</td>
    <td align="right">0.141130E+11</td>
    <td align="right"> 51898263.95</td>
    <td align="right">184208835.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291036E+11</td>
    <td align="right">0.131220E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">870284505.09</td>
    <td align="right">0.144430E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::KITCHEN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">808785531.36</td>
    <td align="right">0.276686E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">  1901184.89</td>
    <td align="right">0.111632E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">732850098.48</td>
    <td align="right">0.250608E+10</td>
    <td align="right">0.264600E+11</td>
    <td align="right">  6371975.52</td>
    <td align="right">904962507.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">820818126.72</td>
    <td align="right">0.281091E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">  9615838.53</td>
    <td align="right">881683328.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">786996777.60</td>
    <td align="right">0.268878E+10</td>
    <td align="right">0.283500E+11</td>
    <td align="right"> 54728663.05</td>
    <td align="right">490426049.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">814801829.04</td>
    <td align="right">0.278888E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">109978844.34</td>
    <td align="right">365687175.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">793500883.20</td>
    <td align="right">0.271664E+10</td>
    <td align="right">0.283500E+11</td>
    <td align="right">188629565.85</td>
    <td align="right">225934238.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">808297723.44</td>
    <td align="right">0.276103E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">246679913.96</td>
    <td align="right">192333285.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">820818126.72</td>
    <td align="right">0.281091E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">245447305.43</td>
    <td align="right">193382605.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">786996777.60</td>
    <td align="right">0.268878E+10</td>
    <td align="right">0.283500E+11</td>
    <td align="right">167281809.31</td>
    <td align="right">260810166.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">808785531.36</td>
    <td align="right">0.276686E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right"> 77706277.53</td>
    <td align="right">438589726.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">781956095.76</td>
    <td align="right">0.267842E+10</td>
    <td align="right">0.283500E+11</td>
    <td align="right"> 17135442.59</td>
    <td align="right">627739780.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">808297723.44</td>
    <td align="right">0.276103E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">  3369422.63</td>
    <td align="right">0.102280E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.957291E+10</td>
    <td align="right">0.327452E+11</td>
    <td align="right">0.344925E+12</td>
    <td align="right">0.112885E+10</td>
    <td align="right">0.672067E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">732850098.48</td>
    <td align="right">0.250608E+10</td>
    <td align="right">0.264600E+11</td>
    <td align="right">  1901184.89</td>
    <td align="right">192333285.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">820818126.72</td>
    <td align="right">0.281091E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">246679913.96</td>
    <td align="right">0.111632E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1365098.44</td>
    <td align="right">0.405230E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1717309.84</td>
    <td align="right">0.347096E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2028749.63</td>
    <td align="right">0.366413E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20936679.92</td>
    <td align="right">0.248722E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38879202.60</td>
    <td align="right">0.200916E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">116712782.52</td>
    <td align="right">0.142536E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">150607440.74</td>
    <td align="right">0.122842E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">127929691.41</td>
    <td align="right">0.124180E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">139749371.85</td>
    <td align="right">0.147011E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31711702.46</td>
    <td align="right">0.218602E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1514039.39</td>
    <td align="right">0.269074E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   316103.09</td>
    <td align="right">0.382933E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">633468171.90</td>
    <td align="right">0.297556E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   316103.09</td>
    <td align="right">0.122842E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">150607440.74</td>
    <td align="right">0.405230E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.725158E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">02-JAN-11:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.655384E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-FEB-11:09</td>
    <td align="right">0.921630E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">01-FEB-16:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.727700E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-MAR-11:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.702411E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">03-APR-10:09</td>
    <td align="right">0.987460E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">01-APR-15:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.726429E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-MAY-10:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-MAY-15:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.704018E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-JUN-10:09</td>
    <td align="right">0.987460E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">01-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.724822E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">03-JUL-10:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.727700E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-AUG-10:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-AUG-15:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.702411E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-SEP-10:09</td>
    <td align="right">0.987460E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">01-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.725158E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">02-OCT-10:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-OCT-15:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.701813E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">0.987460E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.724822E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-DEC-11:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-DEC-16:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.854783E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.120141E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.655384E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.921630E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.727700E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156832E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.222791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.287691E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.378131E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.192172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.260251E+11</td>
    <td align="right">       43.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.364159E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.200717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288268E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.447256E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.182292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.279223E+11</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.550408E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158080E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.177663E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288420E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.711980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153985E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.167071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.278855E+11</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.758447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156501E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.174281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288850E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.853644E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.183627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288129E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.833472E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.189145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.279204E+11</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.771844E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156832E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.207748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288814E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.671697E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151819E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.212021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.279220E+11</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.504839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156501E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.224838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.289111E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.374834E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.185607E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.233436E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.339603E+12</td>
    <td align="right">      565.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.722071E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.167071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.260251E+11</td>
    <td align="right">       43.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.364159E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.224838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.289111E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.853644E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.416232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119919E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.921630E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.165919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106888E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.160189E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113512E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.987460E+11</td>
    <td align="right">        0.00</td>
    <td align="right">119785008.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.100841E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right"> 39170099.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.956085E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.987460E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 34303764.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.862822E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right"> 30933479.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.853613E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right"> 34705377.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.881843E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.987460E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 37092590.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.905427E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right"> 47344845.60</td>
    <td align="right">        0.00</td>
    <td align="right">0.101792E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.987460E+11</td>
    <td align="right">        0.00</td>
    <td align="right">145736946.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.106945E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right">905632382.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.117023E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120141E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.881811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.121290E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.921630E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 30933479.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.853613E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.416232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119919E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9181.11</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12070.91</td>
    <td align="right">01-JAN-02:39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9181.11</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12070.91</td>
    <td align="right">05-FEB-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9181.11</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12070.91</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9181.11</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12070.91</td>
    <td align="right">03-APR-23:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9181.11</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12070.91</td>
    <td align="right">06-MAY-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9181.11</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12070.91</td>
    <td align="right">01-JUN-23:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9181.11</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12070.91</td>
    <td align="right">05-JUL-23:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9181.11</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12070.91</td>
    <td align="right">01-AUG-23:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9181.11</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12070.91</td>
    <td align="right">05-SEP-23:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     9181.11</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12070.91</td>
    <td align="right">04-OCT-23:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9181.11</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12070.91</td>
    <td align="right">02-NOV-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     9181.11</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12070.91</td>
    <td align="right">03-DEC-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9181.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12070.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9181.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12070.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    42171.95</td>
    <td align="right">    15271.34</td>
    <td align="right">        0.00</td>
    <td align="right">    57443.29</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       82.50</td>
    <td align="right">       29.88</td>
    <td align="right">        0.00</td>
    <td align="right">      112.38</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       82.50</td>
    <td align="right">       29.88</td>
    <td align="right">        0.00</td>
    <td align="right">      112.38</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">FPL_GSLD-1_GENERALSERVICELARGEDEMAND</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    41494.09</td>
  </tr>
  <tr>
    <td align="right">FPL_GSD-1_GENERALSERVICEDEMAND</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    42171.95</td>
  </tr>
  <tr>
    <td align="right">FPL_GS-1_NONDEMAND</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    55966.59</td>
  </tr>
  <tr>
    <td align="right">FL_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    15271.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FPL_GSLD-1_GENERALSERVICELARGEDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FPL_GSLD-1_GENERALSERVICELARGEDEMAND</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2112.32</td>
    <td align="right">     1940.52</td>
    <td align="right">     2213.89</td>
    <td align="right">     2309.09</td>
    <td align="right">     2593.48</td>
    <td align="right">     2610.97</td>
    <td align="right">     2796.79</td>
    <td align="right">     2772.10</td>
    <td align="right">     2631.89</td>
    <td align="right">     2538.08</td>
    <td align="right">     2246.51</td>
    <td align="right">     2109.33</td>
    <td align="right">    28874.96</td>
    <td align="right">     2796.79</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      711.08</td>
    <td align="right">      719.59</td>
    <td align="right">      723.53</td>
    <td align="right">      742.71</td>
    <td align="right">      773.43</td>
    <td align="right">      819.34</td>
    <td align="right">      801.07</td>
    <td align="right">      801.20</td>
    <td align="right">      780.93</td>
    <td align="right">      770.71</td>
    <td align="right">      740.77</td>
    <td align="right">      703.70</td>
    <td align="right">     9088.05</td>
    <td align="right">      819.34</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">      457.44</td>
    <td align="right">       38.12</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2861.51</td>
    <td align="right">     2698.22</td>
    <td align="right">     2975.55</td>
    <td align="right">     3089.92</td>
    <td align="right">     3405.02</td>
    <td align="right">     3468.43</td>
    <td align="right">     3635.98</td>
    <td align="right">     3611.42</td>
    <td align="right">     3450.94</td>
    <td align="right">     3346.92</td>
    <td align="right">     3025.40</td>
    <td align="right">     2851.14</td>
    <td align="right">    38420.46</td>
    <td align="right">     3635.98</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2861.51</td>
    <td align="right">     2698.22</td>
    <td align="right">     2975.55</td>
    <td align="right">     3089.92</td>
    <td align="right">     3405.02</td>
    <td align="right">     3468.43</td>
    <td align="right">     3635.98</td>
    <td align="right">     3611.42</td>
    <td align="right">     3450.94</td>
    <td align="right">     3346.92</td>
    <td align="right">     3025.40</td>
    <td align="right">     2851.14</td>
    <td align="right">    38420.46</td>
    <td align="right">     3635.98</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      228.92</td>
    <td align="right">      215.86</td>
    <td align="right">      238.04</td>
    <td align="right">      247.19</td>
    <td align="right">      272.40</td>
    <td align="right">      277.47</td>
    <td align="right">      290.88</td>
    <td align="right">      288.91</td>
    <td align="right">      276.08</td>
    <td align="right">      267.75</td>
    <td align="right">      242.03</td>
    <td align="right">      228.09</td>
    <td align="right">     3073.64</td>
    <td align="right">      290.88</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3090.44</td>
    <td align="right">     2914.08</td>
    <td align="right">     3213.59</td>
    <td align="right">     3337.11</td>
    <td align="right">     3677.42</td>
    <td align="right">     3745.91</td>
    <td align="right">     3926.85</td>
    <td align="right">     3900.33</td>
    <td align="right">     3727.02</td>
    <td align="right">     3614.67</td>
    <td align="right">     3267.43</td>
    <td align="right">     3079.24</td>
    <td align="right">    41494.09</td>
    <td align="right">     3926.85</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">NON-FUELENERGYCHARGE ($)</td>
    <td align="right">      437.03</td>
    <td align="right">      401.49</td>
    <td align="right">      458.05</td>
    <td align="right">      477.74</td>
    <td align="right">      536.58</td>
    <td align="right">      540.20</td>
    <td align="right">      578.65</td>
    <td align="right">      573.54</td>
    <td align="right">      544.53</td>
    <td align="right">      525.12</td>
    <td align="right">      464.80</td>
    <td align="right">      436.41</td>
    <td align="right">     5974.13</td>
    <td align="right">      578.65</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FUELENERGYCHARGE ($)</td>
    <td align="right">     1618.63</td>
    <td align="right">     1486.99</td>
    <td align="right">     1696.47</td>
    <td align="right">     1769.42</td>
    <td align="right">     1987.34</td>
    <td align="right">     2000.74</td>
    <td align="right">     2143.13</td>
    <td align="right">     2124.21</td>
    <td align="right">     2016.77</td>
    <td align="right">     1944.89</td>
    <td align="right">     1721.46</td>
    <td align="right">     1616.34</td>
    <td align="right">    22126.41</td>
    <td align="right">     2143.13</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CONSERVATIONENERGYCHARGE ($)</td>
    <td align="right">       48.56</td>
    <td align="right">       44.61</td>
    <td align="right">       50.89</td>
    <td align="right">       53.08</td>
    <td align="right">       59.62</td>
    <td align="right">       60.02</td>
    <td align="right">       64.29</td>
    <td align="right">       63.73</td>
    <td align="right">       60.50</td>
    <td align="right">       58.35</td>
    <td align="right">       51.64</td>
    <td align="right">       48.49</td>
    <td align="right">      663.79</td>
    <td align="right">       64.29</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ENVIRONMENTALENERGYCHARGE ($)</td>
    <td align="right">        8.09</td>
    <td align="right">        7.43</td>
    <td align="right">        8.48</td>
    <td align="right">        8.85</td>
    <td align="right">        9.94</td>
    <td align="right">       10.00</td>
    <td align="right">       10.72</td>
    <td align="right">       10.62</td>
    <td align="right">       10.08</td>
    <td align="right">        9.72</td>
    <td align="right">        8.61</td>
    <td align="right">        8.08</td>
    <td align="right">      110.63</td>
    <td align="right">       10.72</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      228.92</td>
    <td align="right">      215.86</td>
    <td align="right">      238.04</td>
    <td align="right">      247.19</td>
    <td align="right">      272.40</td>
    <td align="right">      277.47</td>
    <td align="right">      290.88</td>
    <td align="right">      288.91</td>
    <td align="right">      276.08</td>
    <td align="right">      267.75</td>
    <td align="right">      242.03</td>
    <td align="right">      228.09</td>
    <td align="right">     3073.64</td>
    <td align="right">      290.88</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">      495.37</td>
    <td align="right">      501.29</td>
    <td align="right">      504.04</td>
    <td align="right">      517.40</td>
    <td align="right">      538.80</td>
    <td align="right">      570.79</td>
    <td align="right">      558.06</td>
    <td align="right">      558.15</td>
    <td align="right">      544.03</td>
    <td align="right">      536.91</td>
    <td align="right">      516.05</td>
    <td align="right">      490.22</td>
    <td align="right">     6331.13</td>
    <td align="right">      570.79</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCAPACITYCHARGE ($)</td>
    <td align="right">      215.71</td>
    <td align="right">      218.29</td>
    <td align="right">      219.49</td>
    <td align="right">      225.31</td>
    <td align="right">      234.62</td>
    <td align="right">      248.55</td>
    <td align="right">      243.01</td>
    <td align="right">      243.05</td>
    <td align="right">      236.90</td>
    <td align="right">      233.80</td>
    <td align="right">      224.72</td>
    <td align="right">      213.47</td>
    <td align="right">     2756.93</td>
    <td align="right">      248.55</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2861.51</td>
    <td align="right">     2698.22</td>
    <td align="right">     2975.55</td>
    <td align="right">     3089.92</td>
    <td align="right">     3405.02</td>
    <td align="right">     3468.43</td>
    <td align="right">     3635.98</td>
    <td align="right">     3611.42</td>
    <td align="right">     3450.94</td>
    <td align="right">     3346.92</td>
    <td align="right">     3025.40</td>
    <td align="right">     2851.14</td>
    <td align="right">    38420.46</td>
    <td align="right">     3635.98</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND3000KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND3000KW                                                                                      FROM TotalDemand</b><br><br>
<b>MINDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>NON-FUELENERGYCHARGE                                                                                 FROM TotalEnergy</b><br><br>
<b>FUELENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>CONSERVATIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ENVIRONMENTALENERGYCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALDEMANDBASECHARGE                                                                               FROM TotalDemand</b><br><br>
<b>ANNUALDEMANDCAPACITYCHARGE                                                                           FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM NON-FUELENERGYCHARGE                                                                                 FUELENERGYCHARGE                                                                                     CONSERVATIONENERGYCHARGE                                                                             ENVIRONMENTALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDBASECHARGE                                                                               ANNUALDEMANDCAPACITYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FPL_GSD-1_GENERALSERVICEDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FPL_GSD-1_GENERALSERVICEDEMAND</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2237.76</td>
    <td align="right">     2055.76</td>
    <td align="right">     2345.37</td>
    <td align="right">     2446.22</td>
    <td align="right">     2747.49</td>
    <td align="right">     2766.03</td>
    <td align="right">     2962.88</td>
    <td align="right">     2936.73</td>
    <td align="right">     2788.19</td>
    <td align="right">     2688.81</td>
    <td align="right">     2379.92</td>
    <td align="right">     2234.60</td>
    <td align="right">    30589.76</td>
    <td align="right">     2962.88</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      626.17</td>
    <td align="right">      634.66</td>
    <td align="right">      638.60</td>
    <td align="right">      657.73</td>
    <td align="right">      688.37</td>
    <td align="right">      734.18</td>
    <td align="right">      715.94</td>
    <td align="right">      716.08</td>
    <td align="right">      695.86</td>
    <td align="right">      685.67</td>
    <td align="right">      655.79</td>
    <td align="right">      618.81</td>
    <td align="right">     8067.86</td>
    <td align="right">      734.18</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">      390.48</td>
    <td align="right">       32.54</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2896.47</td>
    <td align="right">     2722.96</td>
    <td align="right">     3016.51</td>
    <td align="right">     3136.49</td>
    <td align="right">     3468.41</td>
    <td align="right">     3532.74</td>
    <td align="right">     3711.37</td>
    <td align="right">     3685.35</td>
    <td align="right">     3516.59</td>
    <td align="right">     3407.02</td>
    <td align="right">     3068.26</td>
    <td align="right">     2885.94</td>
    <td align="right">    39048.10</td>
    <td align="right">     3711.37</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2896.47</td>
    <td align="right">     2722.96</td>
    <td align="right">     3016.51</td>
    <td align="right">     3136.49</td>
    <td align="right">     3468.41</td>
    <td align="right">     3532.74</td>
    <td align="right">     3711.37</td>
    <td align="right">     3685.35</td>
    <td align="right">     3516.59</td>
    <td align="right">     3407.02</td>
    <td align="right">     3068.26</td>
    <td align="right">     2885.94</td>
    <td align="right">    39048.10</td>
    <td align="right">     3711.37</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      231.72</td>
    <td align="right">      217.84</td>
    <td align="right">      241.32</td>
    <td align="right">      250.92</td>
    <td align="right">      277.47</td>
    <td align="right">      282.62</td>
    <td align="right">      296.91</td>
    <td align="right">      294.83</td>
    <td align="right">      281.33</td>
    <td align="right">      272.56</td>
    <td align="right">      245.46</td>
    <td align="right">      230.88</td>
    <td align="right">     3123.85</td>
    <td align="right">      296.91</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3128.19</td>
    <td align="right">     2940.80</td>
    <td align="right">     3257.83</td>
    <td align="right">     3387.41</td>
    <td align="right">     3745.88</td>
    <td align="right">     3815.36</td>
    <td align="right">     4008.28</td>
    <td align="right">     3980.17</td>
    <td align="right">     3797.91</td>
    <td align="right">     3679.58</td>
    <td align="right">     3313.72</td>
    <td align="right">     3116.82</td>
    <td align="right">    42171.95</td>
    <td align="right">     4008.28</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">NON-FUELENERGYCHARGE ($)</td>
    <td align="right">      554.38</td>
    <td align="right">      509.29</td>
    <td align="right">      581.04</td>
    <td align="right">      606.03</td>
    <td align="right">      680.66</td>
    <td align="right">      685.25</td>
    <td align="right">      734.02</td>
    <td align="right">      727.54</td>
    <td align="right">      690.74</td>
    <td align="right">      666.13</td>
    <td align="right">      589.60</td>
    <td align="right">      553.60</td>
    <td align="right">     7578.29</td>
    <td align="right">      734.02</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FUELENERGYCHARGE ($)</td>
    <td align="right">     1622.68</td>
    <td align="right">     1490.70</td>
    <td align="right">     1700.71</td>
    <td align="right">     1773.84</td>
    <td align="right">     1992.31</td>
    <td align="right">     2005.74</td>
    <td align="right">     2148.49</td>
    <td align="right">     2129.52</td>
    <td align="right">     2021.81</td>
    <td align="right">     1949.75</td>
    <td align="right">     1725.77</td>
    <td align="right">     1620.38</td>
    <td align="right">    22181.72</td>
    <td align="right">     2148.49</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CONSERVATIONENERGYCHARGE ($)</td>
    <td align="right">       52.61</td>
    <td align="right">       48.33</td>
    <td align="right">       55.14</td>
    <td align="right">       57.51</td>
    <td align="right">       64.59</td>
    <td align="right">       65.02</td>
    <td align="right">       69.65</td>
    <td align="right">       69.04</td>
    <td align="right">       65.55</td>
    <td align="right">       63.21</td>
    <td align="right">       55.95</td>
    <td align="right">       52.53</td>
    <td align="right">      719.11</td>
    <td align="right">       69.65</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ENVIRONMENTALENERGYCHARGE ($)</td>
    <td align="right">        8.09</td>
    <td align="right">        7.43</td>
    <td align="right">        8.48</td>
    <td align="right">        8.85</td>
    <td align="right">        9.94</td>
    <td align="right">       10.00</td>
    <td align="right">       10.72</td>
    <td align="right">       10.62</td>
    <td align="right">       10.08</td>
    <td align="right">        9.72</td>
    <td align="right">        8.61</td>
    <td align="right">        8.08</td>
    <td align="right">      110.63</td>
    <td align="right">       10.72</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      231.72</td>
    <td align="right">      217.84</td>
    <td align="right">      241.32</td>
    <td align="right">      250.92</td>
    <td align="right">      277.47</td>
    <td align="right">      282.62</td>
    <td align="right">      296.91</td>
    <td align="right">      294.83</td>
    <td align="right">      281.33</td>
    <td align="right">      272.56</td>
    <td align="right">      245.46</td>
    <td align="right">      230.88</td>
    <td align="right">     3123.85</td>
    <td align="right">      296.91</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">      437.27</td>
    <td align="right">      443.19</td>
    <td align="right">      445.94</td>
    <td align="right">      459.30</td>
    <td align="right">      480.70</td>
    <td align="right">      512.69</td>
    <td align="right">      499.96</td>
    <td align="right">      500.05</td>
    <td align="right">      485.93</td>
    <td align="right">      478.81</td>
    <td align="right">      457.95</td>
    <td align="right">      432.12</td>
    <td align="right">     5633.93</td>
    <td align="right">      512.69</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCAPACITYCHARGE ($)</td>
    <td align="right">      188.91</td>
    <td align="right">      191.47</td>
    <td align="right">      192.65</td>
    <td align="right">      198.43</td>
    <td align="right">      207.67</td>
    <td align="right">      221.49</td>
    <td align="right">      215.99</td>
    <td align="right">      216.03</td>
    <td align="right">      209.93</td>
    <td align="right">      206.85</td>
    <td align="right">      197.84</td>
    <td align="right">      186.68</td>
    <td align="right">     2433.93</td>
    <td align="right">      221.49</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2896.47</td>
    <td align="right">     2722.96</td>
    <td align="right">     3016.51</td>
    <td align="right">     3136.49</td>
    <td align="right">     3468.41</td>
    <td align="right">     3532.74</td>
    <td align="right">     3711.37</td>
    <td align="right">     3685.35</td>
    <td align="right">     3516.59</td>
    <td align="right">     3407.02</td>
    <td align="right">     3068.26</td>
    <td align="right">     2885.94</td>
    <td align="right">    39048.10</td>
    <td align="right">     3711.37</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND20KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>NON-FUELENERGYCHARGE                                                                                 FROM TotalEnergy</b><br><br>
<b>FUELENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>CONSERVATIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ENVIRONMENTALENERGYCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALDEMANDBASECHARGE                                                                               FROM TotalDemand</b><br><br>
<b>ANNUALDEMANDCAPACITYCHARGE                                                                           FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM NON-FUELENERGYCHARGE                                                                                 FUELENERGYCHARGE                                                                                     CONSERVATIONENERGYCHARGE                                                                             ENVIRONMENTALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDBASECHARGE                                                                               ANNUALDEMANDCAPACITYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FPL_GS-1_NONDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FPL_GS-1_NONDEMAND</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND20KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     3783.56</td>
    <td align="right">     3475.83</td>
    <td align="right">     3965.50</td>
    <td align="right">     4136.01</td>
    <td align="right">     4645.40</td>
    <td align="right">     4676.74</td>
    <td align="right">     5009.57</td>
    <td align="right">     4965.35</td>
    <td align="right">     4714.20</td>
    <td align="right">     4546.19</td>
    <td align="right">     4023.92</td>
    <td align="right">     3778.20</td>
    <td align="right">    51720.48</td>
    <td align="right">     5009.57</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">      100.44</td>
    <td align="right">        8.37</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     3791.93</td>
    <td align="right">     3484.20</td>
    <td align="right">     3973.87</td>
    <td align="right">     4144.38</td>
    <td align="right">     4653.77</td>
    <td align="right">     4685.11</td>
    <td align="right">     5017.94</td>
    <td align="right">     4973.72</td>
    <td align="right">     4722.57</td>
    <td align="right">     4554.56</td>
    <td align="right">     4032.29</td>
    <td align="right">     3786.57</td>
    <td align="right">    51820.92</td>
    <td align="right">     5017.94</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     3791.93</td>
    <td align="right">     3484.20</td>
    <td align="right">     3973.87</td>
    <td align="right">     4144.38</td>
    <td align="right">     4653.77</td>
    <td align="right">     4685.11</td>
    <td align="right">     5017.94</td>
    <td align="right">     4973.72</td>
    <td align="right">     4722.57</td>
    <td align="right">     4554.56</td>
    <td align="right">     4032.29</td>
    <td align="right">     3786.57</td>
    <td align="right">    51820.92</td>
    <td align="right">     5017.94</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      303.35</td>
    <td align="right">      278.74</td>
    <td align="right">      317.91</td>
    <td align="right">      331.55</td>
    <td align="right">      372.30</td>
    <td align="right">      374.81</td>
    <td align="right">      401.44</td>
    <td align="right">      397.90</td>
    <td align="right">      377.81</td>
    <td align="right">      364.36</td>
    <td align="right">      322.58</td>
    <td align="right">      302.93</td>
    <td align="right">     4145.67</td>
    <td align="right">      401.44</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     4095.28</td>
    <td align="right">     3762.94</td>
    <td align="right">     4291.78</td>
    <td align="right">     4475.93</td>
    <td align="right">     5026.07</td>
    <td align="right">     5059.91</td>
    <td align="right">     5419.38</td>
    <td align="right">     5371.62</td>
    <td align="right">     5100.38</td>
    <td align="right">     4918.92</td>
    <td align="right">     4354.88</td>
    <td align="right">     4089.50</td>
    <td align="right">    55966.59</td>
    <td align="right">     5419.38</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">NON-FUELENERGYCHARGE ($)</td>
    <td align="right">     1561.98</td>
    <td align="right">     1434.94</td>
    <td align="right">     1637.09</td>
    <td align="right">     1707.49</td>
    <td align="right">     1917.78</td>
    <td align="right">     1930.72</td>
    <td align="right">     2068.12</td>
    <td align="right">     2049.87</td>
    <td align="right">     1946.18</td>
    <td align="right">     1876.82</td>
    <td align="right">     1661.21</td>
    <td align="right">     1559.77</td>
    <td align="right">    21351.98</td>
    <td align="right">     2068.12</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FUELENERGYCHARGE ($)</td>
    <td align="right">     1655.05</td>
    <td align="right">     1520.44</td>
    <td align="right">     1734.64</td>
    <td align="right">     1809.23</td>
    <td align="right">     2032.05</td>
    <td align="right">     2045.76</td>
    <td align="right">     2191.35</td>
    <td align="right">     2172.01</td>
    <td align="right">     2062.15</td>
    <td align="right">     1988.65</td>
    <td align="right">     1760.20</td>
    <td align="right">     1652.71</td>
    <td align="right">    22624.25</td>
    <td align="right">     2191.35</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CONSERVATION ($)</td>
    <td align="right">       56.65</td>
    <td align="right">       52.04</td>
    <td align="right">       59.38</td>
    <td align="right">       61.93</td>
    <td align="right">       69.56</td>
    <td align="right">       70.03</td>
    <td align="right">       75.01</td>
    <td align="right">       74.35</td>
    <td align="right">       70.59</td>
    <td align="right">       68.07</td>
    <td align="right">       60.25</td>
    <td align="right">       56.57</td>
    <td align="right">      774.42</td>
    <td align="right">       75.01</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CAPACITY ($)</td>
    <td align="right">      254.93</td>
    <td align="right">      234.20</td>
    <td align="right">      267.19</td>
    <td align="right">      278.68</td>
    <td align="right">      313.01</td>
    <td align="right">      315.12</td>
    <td align="right">      337.54</td>
    <td align="right">      334.56</td>
    <td align="right">      317.64</td>
    <td align="right">      306.32</td>
    <td align="right">      271.13</td>
    <td align="right">      254.57</td>
    <td align="right">     3484.91</td>
    <td align="right">      337.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      303.35</td>
    <td align="right">      278.74</td>
    <td align="right">      317.91</td>
    <td align="right">      331.55</td>
    <td align="right">      372.30</td>
    <td align="right">      374.81</td>
    <td align="right">      401.44</td>
    <td align="right">      397.90</td>
    <td align="right">      377.81</td>
    <td align="right">      364.36</td>
    <td align="right">      322.58</td>
    <td align="right">      302.93</td>
    <td align="right">     4145.67</td>
    <td align="right">      401.44</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     3791.93</td>
    <td align="right">     3484.20</td>
    <td align="right">     3973.87</td>
    <td align="right">     4144.38</td>
    <td align="right">     4653.77</td>
    <td align="right">     4685.11</td>
    <td align="right">     5017.94</td>
    <td align="right">     4973.72</td>
    <td align="right">     4722.57</td>
    <td align="right">     4554.56</td>
    <td align="right">     4032.29</td>
    <td align="right">     3786.57</td>
    <td align="right">    51820.92</td>
    <td align="right">     5017.94</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND20KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    40465.85</td>
    <td align="right">    37174.69</td>
    <td align="right">    42411.72</td>
    <td align="right">    44235.44</td>
    <td align="right">    49683.44</td>
    <td align="right">    50018.57</td>
    <td align="right">    53578.34</td>
    <td align="right">    53105.35</td>
    <td align="right">    50419.27</td>
    <td align="right">    48622.31</td>
    <td align="right">    43036.62</td>
    <td align="right">    40408.60</td>
    <td align="right">   553160.18</td>
    <td align="right">    53578.34</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       85.26</td>
    <td align="right">       86.28</td>
    <td align="right">       86.75</td>
    <td align="right">       89.05</td>
    <td align="right">       92.74</td>
    <td align="right">       98.24</td>
    <td align="right">       96.05</td>
    <td align="right">       96.07</td>
    <td align="right">       93.64</td>
    <td align="right">       92.41</td>
    <td align="right">       88.82</td>
    <td align="right">       84.38</td>
    <td align="right">     1089.69</td>
    <td align="right">       98.24</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>NON-FUELENERGYCHARGE                                                                                 FROM TotalEnergy</b><br><br>
<b>FUELENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>CONSERVATION                                                                                         FROM TotalEnergy</b><br><br>
<b>CAPACITY                                                                                             FROM TotalEnergy                                                                                          TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM NON-FUELENERGYCHARGE                                                                                 FUELENERGYCHARGE                                                                                     CONSERVATION                                                                                         CAPACITY                                                                                             CAPACITY</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FL_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FL_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2008-11-14
    01:01:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1250.19</td>
    <td align="right">     1118.36</td>
    <td align="right">     1228.32</td>
    <td align="right">     1152.43</td>
    <td align="right">     1197.79</td>
    <td align="right">     1183.98</td>
    <td align="right">     1234.93</td>
    <td align="right">     1188.73</td>
    <td align="right">     1159.06</td>
    <td align="right">     1183.23</td>
    <td align="right">     1076.07</td>
    <td align="right">     1167.04</td>
    <td align="right">    14140.13</td>
    <td align="right">     1250.19</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1250.19</td>
    <td align="right">     1118.36</td>
    <td align="right">     1228.32</td>
    <td align="right">     1152.43</td>
    <td align="right">     1197.79</td>
    <td align="right">     1183.98</td>
    <td align="right">     1234.93</td>
    <td align="right">     1188.73</td>
    <td align="right">     1159.06</td>
    <td align="right">     1183.23</td>
    <td align="right">     1076.07</td>
    <td align="right">     1167.04</td>
    <td align="right">    14140.13</td>
    <td align="right">     1250.19</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1250.19</td>
    <td align="right">     1118.36</td>
    <td align="right">     1228.32</td>
    <td align="right">     1152.43</td>
    <td align="right">     1197.79</td>
    <td align="right">     1183.98</td>
    <td align="right">     1234.93</td>
    <td align="right">     1188.73</td>
    <td align="right">     1159.06</td>
    <td align="right">     1183.23</td>
    <td align="right">     1076.07</td>
    <td align="right">     1167.04</td>
    <td align="right">    14140.13</td>
    <td align="right">     1250.19</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      100.02</td>
    <td align="right">       89.47</td>
    <td align="right">       98.27</td>
    <td align="right">       92.19</td>
    <td align="right">       95.82</td>
    <td align="right">       94.72</td>
    <td align="right">       98.79</td>
    <td align="right">       95.10</td>
    <td align="right">       92.73</td>
    <td align="right">       94.66</td>
    <td align="right">       86.09</td>
    <td align="right">       93.36</td>
    <td align="right">     1131.21</td>
    <td align="right">      100.02</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1350.21</td>
    <td align="right">     1207.83</td>
    <td align="right">     1326.58</td>
    <td align="right">     1244.63</td>
    <td align="right">     1293.62</td>
    <td align="right">     1278.69</td>
    <td align="right">     1333.73</td>
    <td align="right">     1283.83</td>
    <td align="right">     1251.79</td>
    <td align="right">     1277.89</td>
    <td align="right">     1162.16</td>
    <td align="right">     1260.40</td>
    <td align="right">    15271.34</td>
    <td align="right">     1350.21</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     1250.19</td>
    <td align="right">     1118.36</td>
    <td align="right">     1228.32</td>
    <td align="right">     1152.43</td>
    <td align="right">     1197.79</td>
    <td align="right">     1183.98</td>
    <td align="right">     1234.93</td>
    <td align="right">     1188.73</td>
    <td align="right">     1159.06</td>
    <td align="right">     1183.23</td>
    <td align="right">     1076.07</td>
    <td align="right">     1167.04</td>
    <td align="right">    14140.13</td>
    <td align="right">     1250.19</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      100.02</td>
    <td align="right">       89.47</td>
    <td align="right">       98.27</td>
    <td align="right">       92.19</td>
    <td align="right">       95.82</td>
    <td align="right">       94.72</td>
    <td align="right">       98.79</td>
    <td align="right">       95.10</td>
    <td align="right">       92.73</td>
    <td align="right">       94.66</td>
    <td align="right">       86.09</td>
    <td align="right">       93.36</td>
    <td align="right">     1131.21</td>
    <td align="right">      100.02</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1250.19</td>
    <td align="right">     1118.36</td>
    <td align="right">     1228.32</td>
    <td align="right">     1152.43</td>
    <td align="right">     1197.79</td>
    <td align="right">     1183.98</td>
    <td align="right">     1234.93</td>
    <td align="right">     1188.73</td>
    <td align="right">     1159.06</td>
    <td align="right">     1183.23</td>
    <td align="right">     1076.07</td>
    <td align="right">     1167.04</td>
    <td align="right">    14140.13</td>
    <td align="right">     1250.19</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      112.02</td>
    <td align="right">       99.06</td>
    <td align="right">      108.99</td>
    <td align="right">      103.26</td>
    <td align="right">      105.81</td>
    <td align="right">      101.80</td>
    <td align="right">      104.83</td>
    <td align="right">      105.10</td>
    <td align="right">      102.21</td>
    <td align="right">      106.41</td>
    <td align="right">      103.87</td>
    <td align="right">      108.66</td>
    <td align="right">     1262.04</td>
    <td align="right">      112.02</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      112.02</td>
    <td align="right">       99.06</td>
    <td align="right">      108.99</td>
    <td align="right">      103.26</td>
    <td align="right">      105.81</td>
    <td align="right">      101.80</td>
    <td align="right">      104.83</td>
    <td align="right">      105.10</td>
    <td align="right">      102.21</td>
    <td align="right">      106.41</td>
    <td align="right">      103.87</td>
    <td align="right">      108.66</td>
    <td align="right">     1262.04</td>
    <td align="right">      112.02</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.3464</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2944</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.44</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      112.02</td>
    <td align="right">       99.06</td>
    <td align="right">      108.99</td>
    <td align="right">      103.26</td>
    <td align="right">      105.81</td>
    <td align="right">      101.80</td>
    <td align="right">      104.83</td>
    <td align="right">      105.10</td>
    <td align="right">      102.21</td>
    <td align="right">      106.41</td>
    <td align="right">      103.87</td>
    <td align="right">      108.66</td>
    <td align="right">     1262.04</td>
    <td align="right">      112.02</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.3464</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2944</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.44</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.3464</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2944</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.44</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.3464</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2944</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.44</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.3464</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2944</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.44</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      112.02</td>
    <td align="right">       99.06</td>
    <td align="right">      108.99</td>
    <td align="right">      103.26</td>
    <td align="right">      105.81</td>
    <td align="right">      101.80</td>
    <td align="right">      104.83</td>
    <td align="right">      105.10</td>
    <td align="right">      102.21</td>
    <td align="right">      106.41</td>
    <td align="right">      103.87</td>
    <td align="right">      108.66</td>
    <td align="right">     1262.04</td>
    <td align="right">      112.02</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.3464</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2944</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.44</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      112.02</td>
    <td align="right">       99.06</td>
    <td align="right">      108.99</td>
    <td align="right">      103.26</td>
    <td align="right">      105.81</td>
    <td align="right">      101.80</td>
    <td align="right">      104.83</td>
    <td align="right">      105.10</td>
    <td align="right">      102.21</td>
    <td align="right">      106.41</td>
    <td align="right">      103.87</td>
    <td align="right">      108.66</td>
    <td align="right">     1262.04</td>
    <td align="right">      112.02</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.3464</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2944</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.44</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      112.02</td>
    <td align="right">       99.06</td>
    <td align="right">      108.99</td>
    <td align="right">      103.26</td>
    <td align="right">      105.81</td>
    <td align="right">      101.80</td>
    <td align="right">      104.83</td>
    <td align="right">      105.10</td>
    <td align="right">      102.21</td>
    <td align="right">      106.41</td>
    <td align="right">      103.87</td>
    <td align="right">      108.66</td>
    <td align="right">     1262.04</td>
    <td align="right">      112.02</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.3464</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2944</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.44</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FL_MONTHLYGASRATES</td>
    <td align="right">       11.16</td>
    <td align="right">       11.29</td>
    <td align="right">       11.27</td>
    <td align="right">       11.16</td>
    <td align="right">       11.32</td>
    <td align="right">       11.63</td>
    <td align="right">       11.78</td>
    <td align="right">       11.31</td>
    <td align="right">       11.34</td>
    <td align="right">       11.12</td>
    <td align="right">       10.36</td>
    <td align="right">       10.74</td>
    <td align="right">      134.48</td>
    <td align="right">       11.78</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          FL_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
