<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Sit Down Restaurant New V1.0_3.0 HOUSTON TX USA TMY2-12960 WMO#=722430
  2008-11-14
  01:00:38 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Sit Down Restaurant New V1.0_3.0</b></p>
<p>Environment: <b>HOUSTON TX USA TMY2-12960 WMO#=722430</b></p>
<p>Simulation Timestamp: <b>2008-11-14
  01:00:38</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     3294.03</td>
    <td align="right">     6444.32</td>
    <td align="right">     6444.32</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     3294.03</td>
    <td align="right">     6444.32</td>
    <td align="right">     6444.32</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1654.46</td>
    <td align="right">     3236.71</td>
    <td align="right">     3236.71</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1654.46</td>
    <td align="right">     3236.71</td>
    <td align="right">     3236.71</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.15</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      161.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      514.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      185.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       23.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      652.32</td>
    <td align="right">     1201.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      335.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      152.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1375.88</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       67.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1778.96</td>
    <td align="right">     1515.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1375.88</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      161.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      514.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      185.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       23.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscElec</td>
    <td align="right">      615.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       37.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">     1201.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      335.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1375.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      152.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       32.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      408.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1662.79</td>
    <td align="right">      613.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1408.74</td>
    <td align="right">     2350.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3480.29</td>
    <td align="right">     2964.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      408.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1662.79</td>
    <td align="right">      613.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1408.74</td>
    <td align="right">     2350.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3480.29</td>
    <td align="right">     2964.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1778.96</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1778.96</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1778.96</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1778.96</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1375.88</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1375.88</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1375.88</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       80.33</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      487.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     6553.67</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING">DINING</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::DINING">DINING</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::DINING">DINING</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN">KITCHEN</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING">DINING</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN">KITCHEN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN">KITCHEN</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::DINING">DINING</a>    |   
<a href="#SPACELOADS::KITCHEN">KITCHEN</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::RELIANTENERGY_PTB-LGS_LARGEGENERAL">RELIANTENERGY_PTB-LGS_LARGEGENERAL</a>   |  
<a href="#TariffReport::RELIANTENERGY_PTB-MGS_MISCGENERAL">RELIANTENERGY_PTB-MGS_MISCGENERAL</a>   |  
<a href="#TariffReport::TX_EIAMONTHLYRATEGAS">TX_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">HOUSTON TX USA TMY2-12960 WMO#=722430</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       29.98</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">      -95.37</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -6.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">      275.72</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">       47.17</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       19.30</td>
    <td align="right">       13.94</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
    <td align="right">       28.00</td>
    <td align="right">       20.22</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">      569.51</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      371.75</td>
    <td align="right">Yes</td>
    <td align="right">     1133.39</td>
    <td align="right">        1.00</td>
    <td align="right">      169.19</td>
    <td align="right">       47.17</td>
    <td align="right">     22.6000</td>
    <td align="right">        1.39</td>
    <td align="right">     60.2600</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      139.41</td>
    <td align="right">Yes</td>
    <td align="right">      425.02</td>
    <td align="right">        1.00</td>
    <td align="right">      106.53</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9100</td>
    <td align="right">       18.52</td>
    <td align="right">   2184.7800</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      511.15</td>
    <td align="right">No</td>
    <td align="right">      856.26</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -2.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.40</td>
    <td align="right">WETBULB</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       36.10</td>
    <td align="right">       10.60</td>
    <td align="right">       24.90</td>
    <td align="right">WETBULB</td>
    <td align="right">        3.70</td>
    <td align="right">      170.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       50.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       68.93</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       50.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      371.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       68.93</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       18.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       18.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      139.41</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">       60.26</td>
    <td align="right">      180.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">       60.26</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">      224.50</td>
    <td align="right">      270.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">      224.50</td>
    <td align="right">       90.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">       13.94</td>
    <td align="right">        6.88</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       19.30</td>
    <td align="right">        6.88</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">       13.94</td>
    <td align="right">        6.88</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_WEST</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    87949.86</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    70317.36</td>
    <td align="right">        2.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
    <td align="right">        2.67</td>
    <td align="right">        0.03</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        3.54</td>
    <td align="right">     6716.03</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        2.83</td>
    <td align="right">     5369.58</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.20</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.42</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    43297.97</td>
    <td align="right">       2.951</td>
    <td align="right">       3.542</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       35.94</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    37790.38</td>
    <td align="right">       2.148</td>
    <td align="right">       2.832</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 01:00:00</td>
    <td align="right">       26.88</td>
    <td align="right">     0.01533</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    24808.29</td>
    <td align="right">       0.853</td>
    <td align="right">       2.669</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    10757.92</td>
    <td align="right">       0.349</td>
    <td align="right">       2.832</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        3.54</td>
    <td align="right">        3.54</td>
    <td align="right">        2.67</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     5189.00</td>
    <td align="right">     5498.33</td>
    <td align="right">     3737.33</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     7048.33</td>
    <td align="right">     6404.50</td>
    <td align="right">     6320.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7186.83</td>
    <td align="right">     7187.00</td>
    <td align="right">     6553.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">       88.83</td>
    <td align="right">      507.50</td>
    <td align="right">       80.33</td>
    <td align="right">      483.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">      348.33</td>
    <td align="right">        0.00</td>
    <td align="right">       21.33</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       88.83</td>
    <td align="right">      821.17</td>
    <td align="right">       80.33</td>
    <td align="right">      487.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DINING DIRECT AIR</td>
    <td align="right">        3.54</td>
  </tr>
  <tr>
    <td align="right">KITCHEN DIRECT AIR</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.54</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        3.54</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        3.54</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">        3.54</td>
    <td align="right">    87949.86</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">        2.83</td>
    <td align="right">    70317.36</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">    54305.88</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">    43418.44</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 FAN</td>
    <td align="right">        3.54</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 FAN</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.104888</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000140</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.000018</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   321795.04</td>
    <td align="right">   321795.04</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   321795.04</td>
    <td align="right">   321795.04</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      629.55</td>
    <td align="right">      629.55</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     1022.31</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1022.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">      511.15</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">     7667.30</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">       19.30</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">     3495.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">       13.94</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">     2523.85</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">       13.94</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">     2523.85</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      205.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">      569.51</td>
    <td align="right">m2</td>
    <td align="right">       14.93</td>
    <td align="right">     8500.39</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">       68.93</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">       68.93</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">      228.55</td>
    <td align="right">m2</td>
    <td align="right">       38.21</td>
    <td align="right">     8733.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">      511.15</td>
    <td align="right">m2</td>
    <td align="right">      560.79</td>
    <td align="right">   286648.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       31.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">ATTIC-ROOF:ATTIC-ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">INFILTRATION:DINING</td>
    <td align="right">        0.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">PEOPLE:DINING</td>
    <td align="right">      266.92</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      266.92</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">LIGHTING EQUIP:DINING</td>
    <td align="right">        8.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">ELECTRICEQUIPMENT:DINING:MISCELEC</td>
    <td align="right">       22.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">INFILTRATION:KITCHEN</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">PEOPLE:KITCHEN</td>
    <td align="right">        7.53</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.53</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">LIGHTING EQUIP:KITCHEN</td>
    <td align="right">        1.80</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN:MISCELEC</td>
    <td align="right">       52.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">GASEQUIPMENT:KITCHEN:MISCGAS</td>
    <td align="right">      250.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      250.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN:EXHFAN</td>
    <td align="right">        1.57</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">INFILTRATION:ATTIC</td>
    <td align="right">        0.24</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   321795.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      21.856</td>
    <td align="right">      44.714</td>
    <td align="right">      23.351</td>
    <td align="right">     473.000</td>
    <td align="right">      -0.063</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      21.605</td>
    <td align="right">      45.259</td>
    <td align="right">      23.138</td>
    <td align="right">     199.000</td>
    <td align="right">      -0.124</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      22.617</td>
    <td align="right">      49.093</td>
    <td align="right">      24.576</td>
    <td align="right">     296.000</td>
    <td align="right">       0.191</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      23.512</td>
    <td align="right">      59.645</td>
    <td align="right">      25.706</td>
    <td align="right">     472.667</td>
    <td align="right">       0.504</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      24.012</td>
    <td align="right">      64.170</td>
    <td align="right">      26.472</td>
    <td align="right">     753.667</td>
    <td align="right">      -0.151</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      24.174</td>
    <td align="right">      68.761</td>
    <td align="right">      26.935</td>
    <td align="right">    1040.667</td>
    <td align="right">      -0.021</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      24.534</td>
    <td align="right">      71.468</td>
    <td align="right">      27.283</td>
    <td align="right">    1186.333</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      24.429</td>
    <td align="right">      69.824</td>
    <td align="right">      27.168</td>
    <td align="right">    1046.000</td>
    <td align="right">       0.075</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      24.215</td>
    <td align="right">      64.953</td>
    <td align="right">      26.831</td>
    <td align="right">     694.333</td>
    <td align="right">      -0.052</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      23.506</td>
    <td align="right">      64.152</td>
    <td align="right">      25.827</td>
    <td align="right">     547.667</td>
    <td align="right">       0.544</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      22.797</td>
    <td align="right">      54.347</td>
    <td align="right">      24.838</td>
    <td align="right">     396.000</td>
    <td align="right">       0.277</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      21.709</td>
    <td align="right">      46.754</td>
    <td align="right">      23.229</td>
    <td align="right">     369.333</td>
    <td align="right">      -0.088</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      23.256</td>
    <td align="right">      58.671</td>
    <td align="right">      25.459</td>
    <td align="right">    7474.667</td>
    <td align="right">       0.103</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      21.605</td>
    <td align="right">      44.714</td>
    <td align="right">      23.138</td>
    <td align="right">     199.000</td>
    <td align="right">      -0.151</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      24.534</td>
    <td align="right">      71.468</td>
    <td align="right">      27.283</td>
    <td align="right">    1186.333</td>
    <td align="right">       0.544</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      25.279</td>
    <td align="right">      40.872</td>
    <td align="right">      29.602</td>
    <td align="right">     793.333</td>
    <td align="right">       1.036</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      25.369</td>
    <td align="right">      40.646</td>
    <td align="right">      29.615</td>
    <td align="right">     696.333</td>
    <td align="right">       1.047</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      25.753</td>
    <td align="right">      44.322</td>
    <td align="right">      30.429</td>
    <td align="right">    1016.667</td>
    <td align="right">       1.213</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      25.938</td>
    <td align="right">      53.320</td>
    <td align="right">      31.007</td>
    <td align="right">    1119.667</td>
    <td align="right">       1.369</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      25.991</td>
    <td align="right">      57.353</td>
    <td align="right">      31.391</td>
    <td align="right">    1209.667</td>
    <td align="right">       0.930</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      26.001</td>
    <td align="right">      61.025</td>
    <td align="right">      31.654</td>
    <td align="right">    1184.000</td>
    <td align="right">       0.999</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      26.008</td>
    <td align="right">      63.643</td>
    <td align="right">      31.769</td>
    <td align="right">    1218.000</td>
    <td align="right">       1.038</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      26.009</td>
    <td align="right">      62.240</td>
    <td align="right">      31.686</td>
    <td align="right">    1224.000</td>
    <td align="right">       1.015</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      26.006</td>
    <td align="right">      58.328</td>
    <td align="right">      31.512</td>
    <td align="right">    1180.000</td>
    <td align="right">       0.958</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      25.939</td>
    <td align="right">      56.653</td>
    <td align="right">      31.029</td>
    <td align="right">    1178.333</td>
    <td align="right">       1.397</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      25.790</td>
    <td align="right">      48.507</td>
    <td align="right">      30.549</td>
    <td align="right">    1021.667</td>
    <td align="right">       1.263</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      25.408</td>
    <td align="right">      41.876</td>
    <td align="right">      29.681</td>
    <td align="right">     798.333</td>
    <td align="right">       1.069</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      25.793</td>
    <td align="right">      52.466</td>
    <td align="right">      30.833</td>
    <td align="right">   12640.000</td>
    <td align="right">       1.111</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      25.279</td>
    <td align="right">      40.646</td>
    <td align="right">      29.602</td>
    <td align="right">     696.333</td>
    <td align="right">       0.930</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      26.009</td>
    <td align="right">      63.643</td>
    <td align="right">      31.769</td>
    <td align="right">    1224.000</td>
    <td align="right">       1.397</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  36766.2151</td>
    <td align="right">     44.8813</td>
    <td align="right">    161.2858</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">  55002.1069</td>
    <td align="right">  14208.0670</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  32086.7068</td>
    <td align="right">     39.0201</td>
    <td align="right">    138.6733</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  47289.8831</td>
    <td align="right">  12380.5166</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  36573.1951</td>
    <td align="right">     45.2778</td>
    <td align="right">    169.2917</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">  57735.8293</td>
    <td align="right">  14214.9498</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  38684.3792</td>
    <td align="right">     48.4224</td>
    <td align="right">    186.5010</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">  63607.7813</td>
    <td align="right">  15103.9521</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  44321.0612</td>
    <td align="right">     55.8305</td>
    <td align="right">    218.6119</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  74561.2569</td>
    <td align="right">  17350.1684</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  46512.3865</td>
    <td align="right">     58.8283</td>
    <td align="right">    232.7462</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  79383.2037</td>
    <td align="right">  18238.6050</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  50374.7216</td>
    <td align="right">     63.8463</td>
    <td align="right">    253.9359</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  86611.0537</td>
    <td align="right">  19770.2608</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  49385.7802</td>
    <td align="right">     62.5413</td>
    <td align="right">    248.2280</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  84663.9875</td>
    <td align="right">  19375.4857</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  44601.0383</td>
    <td align="right">     56.3107</td>
    <td align="right">    221.7789</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  75642.0523</td>
    <td align="right">  17476.2074</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  41061.2510</td>
    <td align="right">     51.4995</td>
    <td align="right">    199.3862</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  68002.9063</td>
    <td align="right">  16045.1041</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  36342.3698</td>
    <td align="right">     45.1529</td>
    <td align="right">    170.4760</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">  58140.5733</td>
    <td align="right">  14145.9675</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  35835.1382</td>
    <td align="right">     43.7031</td>
    <td align="right">    156.6181</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">  53410.0729</td>
    <td align="right">  13842.8901</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 492544.2430</td>
    <td align="right">    615.3142</td>
    <td align="right">   2357.5330</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0068</td>
    <td align="right"> 804050.7070</td>
    <td align="right"> 192152.1746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  32086.7068</td>
    <td align="right">     39.0201</td>
    <td align="right">    138.6733</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  47289.8831</td>
    <td align="right">  12380.5166</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  50374.7216</td>
    <td align="right">     63.8463</td>
    <td align="right">    253.9359</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  86611.0537</td>
    <td align="right">  19770.2608</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DINING></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">     108.823</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">     109.164</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">     110.081</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">     109.480</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">     109.453</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">     110.012</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">     108.936</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">     110.081</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">     109.480</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">     108.823</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">     108.595</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">     108.936</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">     109.323</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">     108.595</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">     110.081</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::KITCHEN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">       3.069</td>
    <td align="right">       1.324</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">       3.079</td>
    <td align="right">       1.324</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">       3.105</td>
    <td align="right">       1.320</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">       3.088</td>
    <td align="right">       1.324</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">       3.087</td>
    <td align="right">       1.322</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">       3.103</td>
    <td align="right">       1.320</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">       3.072</td>
    <td align="right">       1.326</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">       3.105</td>
    <td align="right">       1.320</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">       3.088</td>
    <td align="right">       1.324</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">       3.069</td>
    <td align="right">       1.324</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">       3.063</td>
    <td align="right">       1.322</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">       3.072</td>
    <td align="right">       1.326</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">       3.083</td>
    <td align="right">       1.323</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">       3.063</td>
    <td align="right">       1.320</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">       3.105</td>
    <td align="right">       1.326</td>
    <td align="right">       0.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DINING></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.513777E+11</td>
    <td align="right">0.356164E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 9870691.800</td>
    <td align="right"> 1272269.894</td>
    <td align="right">0.121924E+11</td>
    <td align="right">0.128313E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.616497E+11</td>
    <td align="right">0.119536E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 8113736.438</td>
    <td align="right">       0.000</td>
    <td align="right">0.478732E+10</td>
    <td align="right">0.953119E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.314310E+11</td>
    <td align="right">0.439021E+10</td>
    <td align="right">       0.000</td>
    <td align="right">20140088.286</td>
    <td align="right"> 1084760.393</td>
    <td align="right">0.108136E+10</td>
    <td align="right">0.192565E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113577E+11</td>
    <td align="right">0.175598E+11</td>
    <td align="right">       0.000</td>
    <td align="right">17190106.394</td>
    <td align="right">25338788.396</td>
    <td align="right"> 8766230.937</td>
    <td align="right">0.139597E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.417673E+10</td>
    <td align="right">0.451528E+11</td>
    <td align="right">       0.000</td>
    <td align="right">12438903.060</td>
    <td align="right">0.162881E+09</td>
    <td align="right"> 3039599.087</td>
    <td align="right">0.532979E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155714E+10</td>
    <td align="right">0.755594E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 4925518.279</td>
    <td align="right">0.229715E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.885352E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126000E+10</td>
    <td align="right">0.985557E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 6545392.496</td>
    <td align="right">0.538399E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.423758E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148932E+10</td>
    <td align="right">0.895238E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 6962020.455</td>
    <td align="right">0.537224E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.125151E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.229702E+10</td>
    <td align="right">0.568005E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 9080391.185</td>
    <td align="right">0.211306E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.271232E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114417E+11</td>
    <td align="right">0.260600E+11</td>
    <td align="right">       0.000</td>
    <td align="right">14795568.724</td>
    <td align="right">47955486.272</td>
    <td align="right">12028594.880</td>
    <td align="right">0.107726E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256938E+11</td>
    <td align="right">0.968328E+10</td>
    <td align="right">       0.000</td>
    <td align="right">15598517.057</td>
    <td align="right">15772796.494</td>
    <td align="right">0.622103E+09</td>
    <td align="right">0.170909E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.612040E+11</td>
    <td align="right">0.358463E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 8990793.224</td>
    <td align="right"> 5910326.913</td>
    <td align="right">0.657250E+10</td>
    <td align="right">0.128346E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264936E+12</td>
    <td align="right">0.431627E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.134652E+09</td>
    <td align="right">0.177686E+10</td>
    <td align="right">0.252795E+11</td>
    <td align="right">0.106879E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126000E+10</td>
    <td align="right">0.119536E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4925518.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.423758E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.616497E+11</td>
    <td align="right">0.985557E+11</td>
    <td align="right">       0.000</td>
    <td align="right">20140088.286</td>
    <td align="right">0.538399E+09</td>
    <td align="right">0.121924E+11</td>
    <td align="right">0.192565E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::KITCHEN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.501062E+10</td>
    <td align="right">99136036.166</td>
    <td align="right">       0.000</td>
    <td align="right">11342420.254</td>
    <td align="right">    3619.115</td>
    <td align="right">75329250.794</td>
    <td align="right">0.136726E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.540673E+10</td>
    <td align="right"> 4236601.378</td>
    <td align="right">       0.000</td>
    <td align="right"> 9486955.328</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.113474E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.255736E+10</td>
    <td align="right">0.148723E+09</td>
    <td align="right">       0.000</td>
    <td align="right">19625370.104</td>
    <td align="right">     789.371</td>
    <td align="right">       0.000</td>
    <td align="right">0.225386E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.665439E+09</td>
    <td align="right">0.691275E+09</td>
    <td align="right">       0.000</td>
    <td align="right">20272580.351</td>
    <td align="right">     551.135</td>
    <td align="right">       0.000</td>
    <td align="right">0.164042E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147606E+09</td>
    <td align="right">0.221653E+10</td>
    <td align="right">       0.000</td>
    <td align="right">14369255.304</td>
    <td align="right">  146370.941</td>
    <td align="right">       0.000</td>
    <td align="right">0.658295E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  770491.887</td>
    <td align="right">0.404546E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5718844.939</td>
    <td align="right">   73899.934</td>
    <td align="right">       0.000</td>
    <td align="right">70880906.403</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   95921.341</td>
    <td align="right">0.572763E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1493078.782</td>
    <td align="right">  703552.832</td>
    <td align="right">       0.000</td>
    <td align="right"> 7922484.885</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">20089429.408</td>
    <td align="right">0.511854E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3650513.716</td>
    <td align="right">  669072.791</td>
    <td align="right">       0.000</td>
    <td align="right">0.111281E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">32406704.145</td>
    <td align="right">0.292709E+10</td>
    <td align="right">       0.000</td>
    <td align="right">10684094.664</td>
    <td align="right">  222102.468</td>
    <td align="right">       0.000</td>
    <td align="right">0.334551E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.727647E+09</td>
    <td align="right">0.111931E+10</td>
    <td align="right">       0.000</td>
    <td align="right">18115592.233</td>
    <td align="right">   34697.655</td>
    <td align="right">       0.000</td>
    <td align="right">0.117363E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.203452E+10</td>
    <td align="right">0.378935E+09</td>
    <td align="right">       0.000</td>
    <td align="right">17301031.194</td>
    <td align="right">    4442.017</td>
    <td align="right">       0.000</td>
    <td align="right">0.193789E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.560128E+10</td>
    <td align="right">0.146891E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9400994.481</td>
    <td align="right">    3022.184</td>
    <td align="right"> 3839389.626</td>
    <td align="right">0.133338E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222046E+11</td>
    <td align="right">0.226238E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.141461E+09</td>
    <td align="right"> 1862120.441</td>
    <td align="right">79168640.420</td>
    <td align="right">0.120241E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   95921.341</td>
    <td align="right"> 4236601.378</td>
    <td align="right">       0.000</td>
    <td align="right"> 1493078.782</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7922484.885</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.560128E+10</td>
    <td align="right">0.572763E+10</td>
    <td align="right">       0.000</td>
    <td align="right">20272580.351</td>
    <td align="right">  703552.832</td>
    <td align="right">75329250.794</td>
    <td align="right">0.225386E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.503339E+11</td>
    <td align="right">0.185347E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.471493E+11</td>
    <td align="right">0.924241E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266100E+11</td>
    <td align="right">0.249634E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166015E+11</td>
    <td align="right">0.558930E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155640E+11</td>
    <td align="right">0.103565E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146624E+11</td>
    <td align="right">0.142183E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152161E+11</td>
    <td align="right">0.169282E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151441E+11</td>
    <td align="right">0.158929E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146958E+11</td>
    <td align="right">0.119119E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.169320E+11</td>
    <td align="right">0.706836E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234056E+11</td>
    <td align="right">0.346574E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.492337E+11</td>
    <td align="right">0.132073E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.305548E+12</td>
    <td align="right">0.920260E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.146624E+11</td>
    <td align="right">0.924241E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.503339E+11</td>
    <td align="right">0.169282E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130903E+11</td>
    <td align="right">0.213019E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116082E+11</td>
    <td align="right">0.127197E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134172E+11</td>
    <td align="right">0.290208E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133185E+11</td>
    <td align="right">0.447347E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137564E+11</td>
    <td align="right">0.599113E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132748E+11</td>
    <td align="right">0.668772E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137289E+11</td>
    <td align="right">0.792977E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137415E+11</td>
    <td align="right">0.753627E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132910E+11</td>
    <td align="right">0.631125E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138177E+11</td>
    <td align="right">0.484885E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129858E+11</td>
    <td align="right">0.324510E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130365E+11</td>
    <td align="right">0.175137E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159067E+12</td>
    <td align="right">0.550792E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116082E+11</td>
    <td align="right">0.127197E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.138177E+11</td>
    <td align="right">0.792977E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.426934E+11</td>
    <td align="right">0.444525E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.333301E+11</td>
    <td align="right">0.423025E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.486735E+11</td>
    <td align="right">0.146462E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.644893E+11</td>
    <td align="right">0.256708E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.862171E+11</td>
    <td align="right">0.551362E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.993669E+11</td>
    <td align="right">30523549.285</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113056E+12</td>
    <td align="right">39933944.334</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108347E+12</td>
    <td align="right">48545867.076</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.909953E+11</td>
    <td align="right">35161734.511</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.714872E+11</td>
    <td align="right">0.237692E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.521308E+11</td>
    <td align="right">0.112222E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.391555E+11</td>
    <td align="right">0.430604E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.849942E+12</td>
    <td align="right">0.161333E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.333301E+11</td>
    <td align="right">30523549.285</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113056E+12</td>
    <td align="right">0.444525E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121692E+12</td>
    <td align="right">   82012.890</td>
    <td align="right">03-JAN-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   34258.700</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2444.487</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104629E+12</td>
    <td align="right">   75946.349</td>
    <td align="right">21-FEB-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   28191.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2445.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127741E+12</td>
    <td align="right">   83314.565</td>
    <td align="right">25-MAR-18:10</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   35715.429</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2289.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140732E+12</td>
    <td align="right">   86971.857</td>
    <td align="right">29-APR-18:10</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   39369.443</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2292.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164967E+12</td>
    <td align="right">   93904.013</td>
    <td align="right">18-MAY-17:30</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   46484.223</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2110.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.175635E+12</td>
    <td align="right">   94301.218</td>
    <td align="right">13-JUN-17:30</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   46892.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2099.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.191627E+12</td>
    <td align="right">  100492.343</td>
    <td align="right">18-JUL-12:30</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   53015.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2167.591</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.187319E+12</td>
    <td align="right">   97858.486</td>
    <td align="right">31-AUG-11:39</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   50383.270</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2165.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167358E+12</td>
    <td align="right">   95659.095</td>
    <td align="right">16-SEP-18:30</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   46558.460</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2307.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150457E+12</td>
    <td align="right">   89491.290</td>
    <td align="right">31-OCT-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   41733.414</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2448.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128636E+12</td>
    <td align="right">   86507.781</td>
    <td align="right">27-NOV-18:19</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   37608.214</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2106.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118170E+12</td>
    <td align="right">   85951.247</td>
    <td align="right">02-DEC-19:10</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   36857.040</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2301.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177896E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104629E+12</td>
    <td align="right">   75946.349</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   28191.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2099.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191627E+12</td>
    <td align="right">  100492.343</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   53015.049</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2448.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121692E+12</td>
    <td align="right">   82012.890</td>
    <td align="right">03-JAN-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   34258.700</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2444.487</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104629E+12</td>
    <td align="right">   75946.349</td>
    <td align="right">21-FEB-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   28191.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2445.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127741E+12</td>
    <td align="right">   83314.565</td>
    <td align="right">25-MAR-18:10</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   35715.429</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2289.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140732E+12</td>
    <td align="right">   86971.857</td>
    <td align="right">29-APR-18:10</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   39369.443</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2292.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164967E+12</td>
    <td align="right">   93904.013</td>
    <td align="right">18-MAY-17:30</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   46484.223</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2110.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.175635E+12</td>
    <td align="right">   94301.218</td>
    <td align="right">13-JUN-17:30</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   46892.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2099.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.191627E+12</td>
    <td align="right">  100492.343</td>
    <td align="right">18-JUL-12:30</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   53015.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2167.591</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.187319E+12</td>
    <td align="right">   97858.486</td>
    <td align="right">31-AUG-11:39</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   50383.270</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2165.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167358E+12</td>
    <td align="right">   95659.095</td>
    <td align="right">16-SEP-18:30</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   46558.460</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2307.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150457E+12</td>
    <td align="right">   89491.290</td>
    <td align="right">31-OCT-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   41733.414</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2448.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128636E+12</td>
    <td align="right">   86507.781</td>
    <td align="right">27-NOV-18:19</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   37608.214</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2106.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118170E+12</td>
    <td align="right">   85951.247</td>
    <td align="right">02-DEC-19:10</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   36857.040</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2301.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177896E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104629E+12</td>
    <td align="right">   75946.349</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   28191.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2099.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191627E+12</td>
    <td align="right">  100492.343</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">   12085.640</td>
    <td align="right">       0.000</td>
    <td align="right">   53015.049</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2448.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DINING></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       44.00</td>
    <td align="right">       18.26</td>
    <td align="right">       41.67</td>
    <td align="right">       18.34</td>
    <td align="right">        0.67</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.67</td>
    <td align="right">       19.37</td>
    <td align="right">       13.50</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.00</td>
    <td align="right">       19.94</td>
    <td align="right">        3.00</td>
    <td align="right">       19.99</td>
    <td align="right">        1.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       24.58</td>
    <td align="right">        0.67</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.83</td>
    <td align="right">       24.69</td>
    <td align="right">       21.33</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.33</td>
    <td align="right">       24.48</td>
    <td align="right">       36.50</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.17</td>
    <td align="right">       24.88</td>
    <td align="right">      190.67</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.00</td>
    <td align="right">       24.85</td>
    <td align="right">      175.50</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.17</td>
    <td align="right">       25.04</td>
    <td align="right">       56.67</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       24.77</td>
    <td align="right">        1.17</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.17</td>
    <td align="right">       20.17</td>
    <td align="right">        1.17</td>
    <td align="right">       20.17</td>
    <td align="right">        1.50</td>
    <td align="right">       24.51</td>
    <td align="right">        0.33</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.00</td>
    <td align="right">       18.86</td>
    <td align="right">       21.00</td>
    <td align="right">       19.07</td>
    <td align="right">        0.67</td>
    <td align="right">       24.69</td>
    <td align="right">        0.17</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       88.83</td>
    <td align="right">       18.72</td>
    <td align="right">       80.33</td>
    <td align="right">       18.80</td>
    <td align="right">      507.50</td>
    <td align="right">       24.84</td>
    <td align="right">      483.00</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.00</td>
    <td align="right">       20.17</td>
    <td align="right">       41.67</td>
    <td align="right">       20.17</td>
    <td align="right">      196.17</td>
    <td align="right">       25.04</td>
    <td align="right">      190.67</td>
    <td align="right">       25.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.83</td>
    <td align="right">       30.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.17</td>
    <td align="right">       30.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.17</td>
    <td align="right">       30.80</td>
    <td align="right">        0.17</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.67</td>
    <td align="right">       31.09</td>
    <td align="right">        0.67</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.50</td>
    <td align="right">       31.21</td>
    <td align="right">        3.33</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.33</td>
    <td align="right">       31.19</td>
    <td align="right">        3.83</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.17</td>
    <td align="right">       31.33</td>
    <td align="right">        4.50</td>
    <td align="right">       28.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.83</td>
    <td align="right">       31.35</td>
    <td align="right">        4.50</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.67</td>
    <td align="right">       31.25</td>
    <td align="right">        3.33</td>
    <td align="right">       28.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.83</td>
    <td align="right">       31.18</td>
    <td align="right">        0.83</td>
    <td align="right">       28.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.33</td>
    <td align="right">       30.88</td>
    <td align="right">        0.17</td>
    <td align="right">       27.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
    <td align="right">       30.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      348.33</td>
    <td align="right">       31.10</td>
    <td align="right">       21.33</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.83</td>
    <td align="right">       30.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.17</td>
    <td align="right">       31.35</td>
    <td align="right">        4.50</td>
    <td align="right">       28.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DINING></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273003E+11</td>
    <td align="right">    44647.93</td>
    <td align="right">30-JAN-05:10</td>
    <td align="right">       20.68</td>
    <td align="right">       19.10</td>
    <td align="right">0.140783E+11</td>
    <td align="right">    13798.19</td>
    <td align="right">28-JAN-19:10</td>
    <td align="right">       20.40</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.248882E+11</td>
    <td align="right">    43261.35</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        3.22</td>
    <td align="right">        1.61</td>
    <td align="right">0.125203E+11</td>
    <td align="right">    12810.01</td>
    <td align="right">25-FEB-19:40</td>
    <td align="right">       14.40</td>
    <td align="right">        6.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.310422E+11</td>
    <td align="right">    47701.08</td>
    <td align="right">28-MAR-04:10</td>
    <td align="right">       20.10</td>
    <td align="right">       18.96</td>
    <td align="right">0.150085E+11</td>
    <td align="right">    13797.76</td>
    <td align="right">11-MAR-19:10</td>
    <td align="right">       21.02</td>
    <td align="right">       17.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318032E+11</td>
    <td align="right">    48119.02</td>
    <td align="right">17-APR-04:10</td>
    <td align="right">       19.50</td>
    <td align="right">       18.32</td>
    <td align="right">0.151924E+11</td>
    <td align="right">    13798.34</td>
    <td align="right">08-APR-18:10</td>
    <td align="right">       17.70</td>
    <td align="right">       14.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.354418E+11</td>
    <td align="right">    47192.49</td>
    <td align="right">05-MAY-04:10</td>
    <td align="right">       19.40</td>
    <td align="right">       18.62</td>
    <td align="right">0.160946E+11</td>
    <td align="right">    13902.80</td>
    <td align="right">18-MAY-17:40</td>
    <td align="right">       29.80</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372138E+11</td>
    <td align="right">    53034.28</td>
    <td align="right">06-JUN-04:10</td>
    <td align="right">       18.08</td>
    <td align="right">       17.33</td>
    <td align="right">0.157498E+11</td>
    <td align="right">    14431.53</td>
    <td align="right">24-JUN-18:30</td>
    <td align="right">       30.75</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.383524E+11</td>
    <td align="right">    40219.77</td>
    <td align="right">30-JUL-08:09</td>
    <td align="right">       27.38</td>
    <td align="right">       24.05</td>
    <td align="right">0.165608E+11</td>
    <td align="right">    15731.57</td>
    <td align="right">18-JUL-11:00</td>
    <td align="right">       33.30</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.383139E+11</td>
    <td align="right">    53009.03</td>
    <td align="right">09-AUG-04:10</td>
    <td align="right">       17.12</td>
    <td align="right">       16.12</td>
    <td align="right">0.166388E+11</td>
    <td align="right">    15775.08</td>
    <td align="right">05-AUG-18:30</td>
    <td align="right">       31.40</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.356442E+11</td>
    <td align="right">    59172.24</td>
    <td align="right">28-SEP-04:10</td>
    <td align="right">       18.80</td>
    <td align="right">       15.87</td>
    <td align="right">0.157480E+11</td>
    <td align="right">    16030.26</td>
    <td align="right">16-SEP-18:30</td>
    <td align="right">       28.35</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.340134E+11</td>
    <td align="right">    42315.36</td>
    <td align="right">05-OCT-04:10</td>
    <td align="right">       17.88</td>
    <td align="right">       17.57</td>
    <td align="right">0.156664E+11</td>
    <td align="right">    13797.57</td>
    <td align="right">21-OCT-18:10</td>
    <td align="right">       21.42</td>
    <td align="right">       16.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.305900E+11</td>
    <td align="right">    47071.06</td>
    <td align="right">20-NOV-05:10</td>
    <td align="right">       20.10</td>
    <td align="right">       18.61</td>
    <td align="right">0.144779E+11</td>
    <td align="right">    13798.03</td>
    <td align="right">18-NOV-19:10</td>
    <td align="right">       19.32</td>
    <td align="right">       17.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.274956E+11</td>
    <td align="right">    43214.29</td>
    <td align="right">20-DEC-05:10</td>
    <td align="right">       20.60</td>
    <td align="right">       19.74</td>
    <td align="right">0.139076E+11</td>
    <td align="right">    13798.16</td>
    <td align="right">30-DEC-19:19</td>
    <td align="right">       18.53</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392099E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.181643E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.248882E+11</td>
    <td align="right">    40219.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.22</td>
    <td align="right">        1.61</td>
    <td align="right">0.125203E+11</td>
    <td align="right">    12810.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.40</td>
    <td align="right">        6.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.383524E+11</td>
    <td align="right">    59172.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.38</td>
    <td align="right">       24.05</td>
    <td align="right">0.166388E+11</td>
    <td align="right">    16030.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       28.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.798115E+10</td>
    <td align="right">    39700.91</td>
    <td align="right">20-JAN-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       20.23</td>
    <td align="right">0.197492E+11</td>
    <td align="right">    11815.51</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">        9.40</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.512230E+10</td>
    <td align="right">    45913.46</td>
    <td align="right">21-FEB-04:40</td>
    <td align="right">       19.07</td>
    <td align="right">       18.96</td>
    <td align="right">0.178420E+11</td>
    <td align="right">    11815.51</td>
    <td align="right">08-FEB-18:30</td>
    <td align="right">        5.85</td>
    <td align="right">        5.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120693E+11</td>
    <td align="right">    46485.87</td>
    <td align="right">24-MAR-03:39</td>
    <td align="right">       19.80</td>
    <td align="right">       19.47</td>
    <td align="right">0.197671E+11</td>
    <td align="right">    11815.49</td>
    <td align="right">29-MAR-17:10</td>
    <td align="right">       11.10</td>
    <td align="right">       10.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.178953E+11</td>
    <td align="right">    48393.11</td>
    <td align="right">25-APR-03:30</td>
    <td align="right">       22.80</td>
    <td align="right">       21.01</td>
    <td align="right">0.191286E+11</td>
    <td align="right">    11815.48</td>
    <td align="right">06-APR-17:10</td>
    <td align="right">       13.22</td>
    <td align="right">       10.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232577E+11</td>
    <td align="right">    49702.35</td>
    <td align="right">02-MAY-03:30</td>
    <td align="right">       22.80</td>
    <td align="right">       19.17</td>
    <td align="right">0.197677E+11</td>
    <td align="right">    11815.44</td>
    <td align="right">11-MAY-17:19</td>
    <td align="right">       25.73</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.248543E+11</td>
    <td align="right">    48656.69</td>
    <td align="right">13-JUN-03:30</td>
    <td align="right">       19.70</td>
    <td align="right">       18.97</td>
    <td align="right">0.191327E+11</td>
    <td align="right">    11815.35</td>
    <td align="right">05-JUN-17:10</td>
    <td align="right">       30.15</td>
    <td align="right">       21.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.289899E+11</td>
    <td align="right">    48033.28</td>
    <td align="right">18-JUL-03:30</td>
    <td align="right">       27.20</td>
    <td align="right">       25.37</td>
    <td align="right">0.197646E+11</td>
    <td align="right">    11815.33</td>
    <td align="right">27-JUL-17:19</td>
    <td align="right">       32.60</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.278613E+11</td>
    <td align="right">    47718.77</td>
    <td align="right">11-AUG-03:39</td>
    <td align="right">       19.23</td>
    <td align="right">       17.89</td>
    <td align="right">0.197709E+11</td>
    <td align="right">    11815.38</td>
    <td align="right">10-AUG-17:19</td>
    <td align="right">       27.93</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.243000E+11</td>
    <td align="right">    50174.87</td>
    <td align="right">26-SEP-03:30</td>
    <td align="right">       20.30</td>
    <td align="right">       17.15</td>
    <td align="right">0.191295E+11</td>
    <td align="right">    11815.41</td>
    <td align="right">18-SEP-17:19</td>
    <td align="right">       26.57</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.187081E+11</td>
    <td align="right">    46936.01</td>
    <td align="right">24-OCT-03:39</td>
    <td align="right">       16.70</td>
    <td align="right">       16.70</td>
    <td align="right">0.197639E+11</td>
    <td align="right">    11815.44</td>
    <td align="right">16-OCT-17:30</td>
    <td align="right">       18.05</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128555E+11</td>
    <td align="right">    47223.64</td>
    <td align="right">28-NOV-04:40</td>
    <td align="right">       17.07</td>
    <td align="right">       15.91</td>
    <td align="right">0.191241E+11</td>
    <td align="right">    11815.50</td>
    <td align="right">29-NOV-18:00</td>
    <td align="right">       11.10</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.620696E+10</td>
    <td align="right">    39041.50</td>
    <td align="right">19-DEC-05:10</td>
    <td align="right">       18.98</td>
    <td align="right">       18.21</td>
    <td align="right">0.197533E+11</td>
    <td align="right">    11816.92</td>
    <td align="right">12-DEC-18:10</td>
    <td align="right">        9.82</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210102E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.232694E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.512230E+10</td>
    <td align="right">    39041.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">       15.91</td>
    <td align="right">0.178420E+11</td>
    <td align="right">    11815.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.85</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.289899E+11</td>
    <td align="right">    50174.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       25.37</td>
    <td align="right">0.197709E+11</td>
    <td align="right">    11816.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.60</td>
    <td align="right">       23.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       12.85</td>
    <td align="right">       12.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       12.85</td>
    <td align="right">       12.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        3.22</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        3.22</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       17.33</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       17.33</td>
    <td align="right">       15.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       18.90</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       18.90</td>
    <td align="right">       17.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       24.55</td>
    <td align="right">       22.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       24.55</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       23.30</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       23.30</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       24.42</td>
    <td align="right">       23.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       24.42</td>
    <td align="right">       23.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.35</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.35</td>
    <td align="right">       23.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       25.10</td>
    <td align="right">       23.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       25.10</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       18.20</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       18.20</td>
    <td align="right">       15.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.32</td>
    <td align="right">       16.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.32</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.87</td>
    <td align="right">        9.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.87</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.22</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.22</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.35</td>
    <td align="right">       23.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.35</td>
    <td align="right">       23.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DINING></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49984983.24</td>
    <td align="right">    19262.15</td>
    <td align="right">18-JAN-05:10</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 57933262.68</td>
    <td align="right">    16660.14</td>
    <td align="right">13-FEB-05:10</td>
    <td align="right">        6.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6908466.04</td>
    <td align="right">    15074.08</td>
    <td align="right">20-MAR-04:10</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  7793205.54</td>
    <td align="right">    11851.23</td>
    <td align="right">08-APR-04:11</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52942030.09</td>
    <td align="right">    14341.98</td>
    <td align="right">17-MAY-23:10</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 49637558.20</td>
    <td align="right">    10920.04</td>
    <td align="right">28-JUN-23:10</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">161372402.91</td>
    <td align="right">    16360.90</td>
    <td align="right">17-JUL-23:10</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">140682434.05</td>
    <td align="right">    15480.84</td>
    <td align="right">28-AUG-23:10</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48072055.77</td>
    <td align="right">    11691.91</td>
    <td align="right">04-SEP-00:10</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 10593769.45</td>
    <td align="right">    13066.39</td>
    <td align="right">16-OCT-04:11</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10974093.65</td>
    <td align="right">     9793.78</td>
    <td align="right">10-NOV-05:10</td>
    <td align="right">        4.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 39976015.52</td>
    <td align="right">    18599.25</td>
    <td align="right">15-DEC-05:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">636870277.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6908466.04</td>
    <td align="right">     9793.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">161372402.91</td>
    <td align="right">    19262.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.259445E+10</td>
    <td align="right">    23725.68</td>
    <td align="right">26-JAN-05:11</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.306455E+10</td>
    <td align="right">    23873.06</td>
    <td align="right">16-FEB-05:11</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.231209E+10</td>
    <td align="right">    22544.77</td>
    <td align="right">18-MAR-04:11</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106444E+10</td>
    <td align="right">    21703.82</td>
    <td align="right">08-APR-04:11</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">421230052.55</td>
    <td align="right">    20905.46</td>
    <td align="right">11-MAY-04:11</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75507068.59</td>
    <td align="right">    13647.75</td>
    <td align="right">06-JUN-03:40</td>
    <td align="right">       18.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">136452176.80</td>
    <td align="right">    13173.46</td>
    <td align="right">31-JUL-03:31</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">195011640.82</td>
    <td align="right">    17863.46</td>
    <td align="right">10-AUG-04:11</td>
    <td align="right">       17.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">194582726.04</td>
    <td align="right">    19081.63</td>
    <td align="right">18-SEP-04:11</td>
    <td align="right">       16.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130025E+10</td>
    <td align="right">    23633.98</td>
    <td align="right">17-OCT-04:11</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195762E+10</td>
    <td align="right">    23904.33</td>
    <td align="right">14-NOV-05:11</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.313130E+10</td>
    <td align="right">    22646.78</td>
    <td align="right">22-DEC-05:11</td>
    <td align="right">       -2.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164475E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 75507068.59</td>
    <td align="right">    13173.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.313130E+10</td>
    <td align="right">    23904.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       12.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       17.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DINING></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129163E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116989E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">0.141130E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131220E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125519E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">0.151210E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130191E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126819E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">0.151210E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128891E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131220E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125519E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">0.151210E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129163E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125035E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">0.151210E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128891E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152862E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.183973E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116989E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141130E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131220E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276686E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.250608E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">0.359281E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281091E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.268878E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">0.384944E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.278888E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271664E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">0.384944E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.276103E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.281091E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268878E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">0.384944E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.276686E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267842E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">0.384944E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.276103E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327452E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.468349E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.250608E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.359281E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.281091E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DINING></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.286769E+11</td>
    <td align="right">0.129163E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right"> 10270478.88</td>
    <td align="right">0.344646E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259845E+11</td>
    <td align="right">0.116989E+11</td>
    <td align="right">0.141130E+11</td>
    <td align="right"> 24703635.05</td>
    <td align="right">0.334256E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291036E+11</td>
    <td align="right">0.131220E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right"> 37048848.23</td>
    <td align="right">0.232182E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279044E+11</td>
    <td align="right">0.125519E+11</td>
    <td align="right">0.151210E+11</td>
    <td align="right">146963554.84</td>
    <td align="right">0.133573E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.288902E+11</td>
    <td align="right">0.130191E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">396203372.15</td>
    <td align="right">753731938.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.281350E+11</td>
    <td align="right">0.126819E+11</td>
    <td align="right">0.151210E+11</td>
    <td align="right">755150760.23</td>
    <td align="right">462182794.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.286596E+11</td>
    <td align="right">0.128891E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">953758344.97</td>
    <td align="right">294013110.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291036E+11</td>
    <td align="right">0.131220E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">857147535.06</td>
    <td align="right">385627636.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279044E+11</td>
    <td align="right">0.125519E+11</td>
    <td align="right">0.151210E+11</td>
    <td align="right">496011745.56</td>
    <td align="right">518590742.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.286769E+11</td>
    <td align="right">0.129163E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">218948541.84</td>
    <td align="right">0.135808E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277256E+11</td>
    <td align="right">0.125035E+11</td>
    <td align="right">0.151210E+11</td>
    <td align="right"> 50923618.39</td>
    <td align="right">0.206232E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.286596E+11</td>
    <td align="right">0.128891E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right"> 14703154.18</td>
    <td align="right">0.353586E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.339424E+12</td>
    <td align="right">0.152862E+12</td>
    <td align="right">0.183973E+12</td>
    <td align="right">0.396183E+10</td>
    <td align="right">0.198170E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259845E+11</td>
    <td align="right">0.116989E+11</td>
    <td align="right">0.141130E+11</td>
    <td align="right"> 10270478.88</td>
    <td align="right">294013110.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291036E+11</td>
    <td align="right">0.131220E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">953758344.97</td>
    <td align="right">0.353586E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::KITCHEN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">808785531.36</td>
    <td align="right">0.276686E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">   293534.70</td>
    <td align="right">0.226466E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">732850098.48</td>
    <td align="right">0.250608E+10</td>
    <td align="right">0.264600E+11</td>
    <td align="right">  4170577.46</td>
    <td align="right">0.221153E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">820818126.72</td>
    <td align="right">0.281091E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">  4196838.22</td>
    <td align="right">0.167869E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">786996777.60</td>
    <td align="right">0.268878E+10</td>
    <td align="right">0.283500E+11</td>
    <td align="right"> 23777105.25</td>
    <td align="right">0.103820E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">814801829.04</td>
    <td align="right">0.278888E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right"> 93377541.78</td>
    <td align="right">640708944.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">793500883.20</td>
    <td align="right">0.271664E+10</td>
    <td align="right">0.283500E+11</td>
    <td align="right">216062218.12</td>
    <td align="right">411178657.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">808297723.44</td>
    <td align="right">0.276103E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">309615223.02</td>
    <td align="right">289743753.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">820818126.72</td>
    <td align="right">0.281091E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">266673805.54</td>
    <td align="right">347156952.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">786996777.60</td>
    <td align="right">0.268878E+10</td>
    <td align="right">0.283500E+11</td>
    <td align="right">122103609.62</td>
    <td align="right">465762840.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">808785531.36</td>
    <td align="right">0.276686E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right"> 40783465.30</td>
    <td align="right">0.105635E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">781956095.76</td>
    <td align="right">0.267842E+10</td>
    <td align="right">0.283500E+11</td>
    <td align="right">  2906639.94</td>
    <td align="right">0.150624E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">808297723.44</td>
    <td align="right">0.276103E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">  1307848.25</td>
    <td align="right">0.235302E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.957291E+10</td>
    <td align="right">0.327452E+11</td>
    <td align="right">0.344925E+12</td>
    <td align="right">0.108527E+10</td>
    <td align="right">0.142632E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">732850098.48</td>
    <td align="right">0.250608E+10</td>
    <td align="right">0.264600E+11</td>
    <td align="right">   293534.70</td>
    <td align="right">289743753.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">820818126.72</td>
    <td align="right">0.281091E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">309615223.02</td>
    <td align="right">0.235302E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6814566.37</td>
    <td align="right">0.715092E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26275656.50</td>
    <td align="right">0.690141E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7754341.40</td>
    <td align="right">0.556746E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33686841.12</td>
    <td align="right">0.381663E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">127170446.22</td>
    <td align="right">0.276307E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">358119074.91</td>
    <td align="right">0.191764E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">529816569.04</td>
    <td align="right">0.155666E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">445718578.29</td>
    <td align="right">0.170988E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">164886545.75</td>
    <td align="right">0.215312E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">117542190.12</td>
    <td align="right">0.383281E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10834032.18</td>
    <td align="right">0.498203E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15796601.13</td>
    <td align="right">0.732273E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184442E+10</td>
    <td align="right">0.496744E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6814566.37</td>
    <td align="right">0.155666E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">529816569.04</td>
    <td align="right">0.732273E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.725158E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">02-JAN-11:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.655384E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-FEB-11:09</td>
    <td align="right">0.921630E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">01-FEB-16:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.727700E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-MAR-11:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.702411E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">03-APR-10:09</td>
    <td align="right">0.987460E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">01-APR-15:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.726429E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-MAY-10:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-MAY-15:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.704018E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-JUN-10:09</td>
    <td align="right">0.987460E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">01-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.724822E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">03-JUL-10:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.727700E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-AUG-10:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-AUG-15:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.702411E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-SEP-10:09</td>
    <td align="right">0.987460E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">01-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.725158E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">02-OCT-10:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-OCT-15:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.701813E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">0.987460E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.724822E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-DEC-11:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-DEC-16:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.854783E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.120141E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.655384E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.921630E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.727700E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156832E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.226974E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.278623E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.148311E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.194753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.249156E+11</td>
    <td align="right">       43.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.841455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.201251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.283103E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.203632E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.180244E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.278664E+11</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.366229E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158080E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.173747E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288793E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.573378E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153985E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.161819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.279128E+11</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.714541E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156501E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.169741E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.289132E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.841425E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.180511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288468E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.795006E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.188522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.279587E+11</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.630366E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156832E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.209706E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288482E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.426390E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151819E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.216026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.274136E+11</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.247172E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156501E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.230179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.278220E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.113335E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.185607E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.233347E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.335549E+12</td>
    <td align="right">      565.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.514393E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.161819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.249156E+11</td>
    <td align="right">       43.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.841455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.230179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.289132E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.841425E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.444525E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.161349E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.921630E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.423025E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.144880E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.146462E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.152451E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.987460E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.256708E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131612E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right">551361955.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.119264E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.987460E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 30523549.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.101896E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right"> 39933944.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.965791E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right"> 48545867.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.989196E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.987460E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 35161734.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.104368E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.237692E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122861E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.987460E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.112222E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.135340E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.430604E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.153749E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120141E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.161333E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.152327E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.921630E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 30523549.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.965791E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.444525E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.161349E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9181.11</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12085.64</td>
    <td align="right">01-JAN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9181.11</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12085.64</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9181.11</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12085.64</td>
    <td align="right">04-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9181.11</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12085.64</td>
    <td align="right">03-APR-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9181.11</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12085.64</td>
    <td align="right">11-MAY-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9181.11</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12085.64</td>
    <td align="right">04-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9181.11</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12085.64</td>
    <td align="right">01-JUL-04:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9181.11</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12085.64</td>
    <td align="right">01-AUG-04:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9181.11</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12085.64</td>
    <td align="right">03-SEP-04:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     9181.11</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12085.64</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9181.11</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12085.64</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     9181.11</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12085.64</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9181.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12085.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9181.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12085.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    52870.51</td>
    <td align="right">    12420.79</td>
    <td align="right">        0.00</td>
    <td align="right">    65291.29</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">      103.43</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">      127.73</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">      103.43</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">      127.73</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">RELIANTENERGY_PTB-LGS_LARGEGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    79792.94</td>
  </tr>
  <tr>
    <td align="right">RELIANTENERGY_PTB-MGS_MISCGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    52870.51</td>
  </tr>
  <tr>
    <td align="right">TX_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    12420.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::RELIANTENERGY_PTB-LGS_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> RELIANTENERGY_PTB-LGS_LARGEGENERAL</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND400KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1639.60</td>
    <td align="right">     1409.70</td>
    <td align="right">     1721.09</td>
    <td align="right">     1896.13</td>
    <td align="right">     4547.51</td>
    <td align="right">     4808.53</td>
    <td align="right">     5232.52</td>
    <td align="right">     5112.28</td>
    <td align="right">     4615.41</td>
    <td align="right">     4169.27</td>
    <td align="right">     1733.15</td>
    <td align="right">     1592.14</td>
    <td align="right">    38477.33</td>
    <td align="right">     5232.52</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">    35234.40</td>
    <td align="right">     2936.20</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     4575.80</td>
    <td align="right">     4345.90</td>
    <td align="right">     4657.29</td>
    <td align="right">     4832.33</td>
    <td align="right">     7483.71</td>
    <td align="right">     7744.73</td>
    <td align="right">     8168.72</td>
    <td align="right">     8048.48</td>
    <td align="right">     7551.61</td>
    <td align="right">     7105.47</td>
    <td align="right">     4669.35</td>
    <td align="right">     4528.34</td>
    <td align="right">    73711.73</td>
    <td align="right">     8168.72</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     4575.80</td>
    <td align="right">     4345.90</td>
    <td align="right">     4657.29</td>
    <td align="right">     4832.33</td>
    <td align="right">     7483.71</td>
    <td align="right">     7744.73</td>
    <td align="right">     8168.72</td>
    <td align="right">     8048.48</td>
    <td align="right">     7551.61</td>
    <td align="right">     7105.47</td>
    <td align="right">     4669.35</td>
    <td align="right">     4528.34</td>
    <td align="right">    73711.73</td>
    <td align="right">     8168.72</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      377.50</td>
    <td align="right">      358.54</td>
    <td align="right">      384.23</td>
    <td align="right">      398.67</td>
    <td align="right">      617.41</td>
    <td align="right">      638.94</td>
    <td align="right">      673.92</td>
    <td align="right">      664.00</td>
    <td align="right">      623.01</td>
    <td align="right">      586.20</td>
    <td align="right">      385.22</td>
    <td align="right">      373.59</td>
    <td align="right">     6081.22</td>
    <td align="right">      673.92</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     4953.30</td>
    <td align="right">     4704.43</td>
    <td align="right">     5041.51</td>
    <td align="right">     5231.00</td>
    <td align="right">     8101.12</td>
    <td align="right">     8383.67</td>
    <td align="right">     8842.64</td>
    <td align="right">     8712.48</td>
    <td align="right">     8174.62</td>
    <td align="right">     7691.67</td>
    <td align="right">     5054.57</td>
    <td align="right">     4901.93</td>
    <td align="right">    79792.94</td>
    <td align="right">     8842.64</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3771.63</td>
    <td align="right">     4015.54</td>
    <td align="right">     4381.16</td>
    <td align="right">     4282.67</td>
    <td align="right">     3826.30</td>
    <td align="right">     3439.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23717.18</td>
    <td align="right">     4381.16</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELENERGYCHARGE ($)</td>
    <td align="right">     1639.60</td>
    <td align="right">     1409.70</td>
    <td align="right">     1721.09</td>
    <td align="right">     1896.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1733.15</td>
    <td align="right">     1592.14</td>
    <td align="right">     9991.80</td>
    <td align="right">     1896.13</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPTTWOFIVEPERCENT ($)</td>
    <td align="right">      377.50</td>
    <td align="right">      358.54</td>
    <td align="right">      384.23</td>
    <td align="right">      398.67</td>
    <td align="right">      617.41</td>
    <td align="right">      638.94</td>
    <td align="right">      673.92</td>
    <td align="right">      664.00</td>
    <td align="right">      623.01</td>
    <td align="right">      586.20</td>
    <td align="right">      385.22</td>
    <td align="right">      373.59</td>
    <td align="right">     6081.22</td>
    <td align="right">      673.92</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      775.88</td>
    <td align="right">      792.98</td>
    <td align="right">      851.36</td>
    <td align="right">      829.62</td>
    <td align="right">      789.11</td>
    <td align="right">      729.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4768.34</td>
    <td align="right">      851.36</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     4575.80</td>
    <td align="right">     4345.90</td>
    <td align="right">     4657.29</td>
    <td align="right">     4832.33</td>
    <td align="right">     7483.71</td>
    <td align="right">     7744.73</td>
    <td align="right">     8168.72</td>
    <td align="right">     8048.48</td>
    <td align="right">     7551.61</td>
    <td align="right">     7105.47</td>
    <td align="right">     4669.35</td>
    <td align="right">     4528.34</td>
    <td align="right">    73711.73</td>
    <td align="right">     8168.72</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    33806.11</td>
    <td align="right">    29065.92</td>
    <td align="right">    35486.35</td>
    <td align="right">    39095.44</td>
    <td align="right">    45827.81</td>
    <td align="right">    48791.54</td>
    <td align="right">    53234.02</td>
    <td align="right">    52037.28</td>
    <td align="right">    46492.10</td>
    <td align="right">    41796.83</td>
    <td align="right">    35735.12</td>
    <td align="right">    32827.60</td>
    <td align="right">   494196.13</td>
    <td align="right">    53234.02</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND400KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    33806.11</td>
    <td align="right">    29065.92</td>
    <td align="right">    35486.35</td>
    <td align="right">    39095.44</td>
    <td align="right">    45827.81</td>
    <td align="right">    48791.54</td>
    <td align="right">    53234.02</td>
    <td align="right">    52037.28</td>
    <td align="right">    46492.10</td>
    <td align="right">    41796.83</td>
    <td align="right">    35735.12</td>
    <td align="right">    32827.60</td>
    <td align="right">   494196.13</td>
    <td align="right">    53234.02</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    33806.11</td>
    <td align="right">    29065.92</td>
    <td align="right">    35486.35</td>
    <td align="right">    39095.44</td>
    <td align="right">    45827.81</td>
    <td align="right">    48791.54</td>
    <td align="right">    53234.02</td>
    <td align="right">    52037.28</td>
    <td align="right">    46492.10</td>
    <td align="right">    41796.83</td>
    <td align="right">    35735.12</td>
    <td align="right">    32827.60</td>
    <td align="right">   494196.13</td>
    <td align="right">    53234.02</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    33806.11</td>
    <td align="right">    29065.92</td>
    <td align="right">    35486.35</td>
    <td align="right">    39095.44</td>
    <td align="right">    45827.81</td>
    <td align="right">    48791.54</td>
    <td align="right">    53234.02</td>
    <td align="right">    52037.28</td>
    <td align="right">    46492.10</td>
    <td align="right">    41796.83</td>
    <td align="right">    35735.12</td>
    <td align="right">    32827.60</td>
    <td align="right">   494196.13</td>
    <td align="right">    53234.02</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    33806.11</td>
    <td align="right">    29065.92</td>
    <td align="right">    35486.35</td>
    <td align="right">    39095.44</td>
    <td align="right">    45827.81</td>
    <td align="right">    48791.54</td>
    <td align="right">    53234.02</td>
    <td align="right">    52037.28</td>
    <td align="right">    46492.10</td>
    <td align="right">    41796.83</td>
    <td align="right">    35735.12</td>
    <td align="right">    32827.60</td>
    <td align="right">   494196.13</td>
    <td align="right">    53234.02</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    33806.11</td>
    <td align="right">    29065.92</td>
    <td align="right">    35486.35</td>
    <td align="right">    39095.44</td>
    <td align="right">    45827.81</td>
    <td align="right">    48791.54</td>
    <td align="right">    53234.02</td>
    <td align="right">    52037.28</td>
    <td align="right">    46492.10</td>
    <td align="right">    41796.83</td>
    <td align="right">    35735.12</td>
    <td align="right">    32827.60</td>
    <td align="right">   494196.13</td>
    <td align="right">    53234.02</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND400KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>SUMMERBASEENERGYCHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>ANNUALDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELENERGYCHARGE                                                                               WINTERFUELENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPTTWOFIVEPERCENT                                                                           FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPTTWOFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::RELIANTENERGY_PTB-MGS_MISCGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> RELIANTENERGY_PTB-MGS_MISCGENERAL</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1639.60</td>
    <td align="right">     1409.70</td>
    <td align="right">     1721.09</td>
    <td align="right">     1896.13</td>
    <td align="right">     6203.11</td>
    <td align="right">     6489.60</td>
    <td align="right">     7032.55</td>
    <td align="right">     6865.41</td>
    <td align="right">     6299.90</td>
    <td align="right">     5732.90</td>
    <td align="right">     1733.15</td>
    <td align="right">     1592.14</td>
    <td align="right">    48615.28</td>
    <td align="right">     7032.55</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">      225.84</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1658.42</td>
    <td align="right">     1428.52</td>
    <td align="right">     1739.91</td>
    <td align="right">     1914.95</td>
    <td align="right">     6221.93</td>
    <td align="right">     6508.42</td>
    <td align="right">     7051.37</td>
    <td align="right">     6884.23</td>
    <td align="right">     6318.72</td>
    <td align="right">     5751.72</td>
    <td align="right">     1751.97</td>
    <td align="right">     1610.96</td>
    <td align="right">    48841.12</td>
    <td align="right">     7051.37</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1658.42</td>
    <td align="right">     1428.52</td>
    <td align="right">     1739.91</td>
    <td align="right">     1914.95</td>
    <td align="right">     6221.93</td>
    <td align="right">     6508.42</td>
    <td align="right">     7051.37</td>
    <td align="right">     6884.23</td>
    <td align="right">     6318.72</td>
    <td align="right">     5751.72</td>
    <td align="right">     1751.97</td>
    <td align="right">     1610.96</td>
    <td align="right">    48841.12</td>
    <td align="right">     7051.37</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      136.82</td>
    <td align="right">      117.85</td>
    <td align="right">      143.54</td>
    <td align="right">      157.98</td>
    <td align="right">      513.31</td>
    <td align="right">      536.94</td>
    <td align="right">      581.74</td>
    <td align="right">      567.95</td>
    <td align="right">      521.29</td>
    <td align="right">      474.52</td>
    <td align="right">      144.54</td>
    <td align="right">      132.90</td>
    <td align="right">     4029.39</td>
    <td align="right">      581.74</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1795.24</td>
    <td align="right">     1546.37</td>
    <td align="right">     1883.45</td>
    <td align="right">     2072.93</td>
    <td align="right">     6735.24</td>
    <td align="right">     7045.36</td>
    <td align="right">     7633.11</td>
    <td align="right">     7452.18</td>
    <td align="right">     6840.01</td>
    <td align="right">     6226.24</td>
    <td align="right">     1896.51</td>
    <td align="right">     1743.86</td>
    <td align="right">    52870.51</td>
    <td align="right">     7633.11</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3771.63</td>
    <td align="right">     4015.54</td>
    <td align="right">     4381.16</td>
    <td align="right">     4282.67</td>
    <td align="right">     3826.30</td>
    <td align="right">     3439.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23717.18</td>
    <td align="right">     4381.16</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELENERGYCHARGE ($)</td>
    <td align="right">     1639.60</td>
    <td align="right">     1409.70</td>
    <td align="right">     1721.09</td>
    <td align="right">     1896.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1733.15</td>
    <td align="right">     1592.14</td>
    <td align="right">     9991.80</td>
    <td align="right">     1896.13</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPTTWOFIVEPERCENT ($)</td>
    <td align="right">      136.82</td>
    <td align="right">      117.85</td>
    <td align="right">      143.54</td>
    <td align="right">      157.98</td>
    <td align="right">      513.31</td>
    <td align="right">      536.94</td>
    <td align="right">      581.74</td>
    <td align="right">      567.95</td>
    <td align="right">      521.29</td>
    <td align="right">      474.52</td>
    <td align="right">      144.54</td>
    <td align="right">      132.90</td>
    <td align="right">     4029.39</td>
    <td align="right">      581.74</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1215.74</td>
    <td align="right">     1237.03</td>
    <td align="right">     1325.70</td>
    <td align="right">     1291.37</td>
    <td align="right">     1236.80</td>
    <td align="right">     1146.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7453.15</td>
    <td align="right">     1325.70</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1658.42</td>
    <td align="right">     1428.52</td>
    <td align="right">     1739.91</td>
    <td align="right">     1914.95</td>
    <td align="right">     6221.93</td>
    <td align="right">     6508.42</td>
    <td align="right">     7051.37</td>
    <td align="right">     6884.23</td>
    <td align="right">     6318.72</td>
    <td align="right">     5751.72</td>
    <td align="right">     1751.97</td>
    <td align="right">     1610.96</td>
    <td align="right">    48841.12</td>
    <td align="right">     7051.37</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    33806.11</td>
    <td align="right">    29065.92</td>
    <td align="right">    35486.35</td>
    <td align="right">    39095.44</td>
    <td align="right">    45827.81</td>
    <td align="right">    48791.54</td>
    <td align="right">    53234.02</td>
    <td align="right">    52037.28</td>
    <td align="right">    46492.10</td>
    <td align="right">    41796.83</td>
    <td align="right">    35735.12</td>
    <td align="right">    32827.60</td>
    <td align="right">   494196.13</td>
    <td align="right">    53234.02</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND400KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    33806.11</td>
    <td align="right">    29065.92</td>
    <td align="right">    35486.35</td>
    <td align="right">    39095.44</td>
    <td align="right">    45827.81</td>
    <td align="right">    48791.54</td>
    <td align="right">    53234.02</td>
    <td align="right">    52037.28</td>
    <td align="right">    46492.10</td>
    <td align="right">    41796.83</td>
    <td align="right">    35735.12</td>
    <td align="right">    32827.60</td>
    <td align="right">   494196.13</td>
    <td align="right">    53234.02</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    33806.11</td>
    <td align="right">    29065.92</td>
    <td align="right">    35486.35</td>
    <td align="right">    39095.44</td>
    <td align="right">    45827.81</td>
    <td align="right">    48791.54</td>
    <td align="right">    53234.02</td>
    <td align="right">    52037.28</td>
    <td align="right">    46492.10</td>
    <td align="right">    41796.83</td>
    <td align="right">    35735.12</td>
    <td align="right">    32827.60</td>
    <td align="right">   494196.13</td>
    <td align="right">    53234.02</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    33806.11</td>
    <td align="right">    29065.92</td>
    <td align="right">    35486.35</td>
    <td align="right">    39095.44</td>
    <td align="right">    45827.81</td>
    <td align="right">    48791.54</td>
    <td align="right">    53234.02</td>
    <td align="right">    52037.28</td>
    <td align="right">    46492.10</td>
    <td align="right">    41796.83</td>
    <td align="right">    35735.12</td>
    <td align="right">    32827.60</td>
    <td align="right">   494196.13</td>
    <td align="right">    53234.02</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    33806.11</td>
    <td align="right">    29065.92</td>
    <td align="right">    35486.35</td>
    <td align="right">    39095.44</td>
    <td align="right">    45827.81</td>
    <td align="right">    48791.54</td>
    <td align="right">    53234.02</td>
    <td align="right">    52037.28</td>
    <td align="right">    46492.10</td>
    <td align="right">    41796.83</td>
    <td align="right">    35735.12</td>
    <td align="right">    32827.60</td>
    <td align="right">   494196.13</td>
    <td align="right">    53234.02</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    33806.11</td>
    <td align="right">    29065.92</td>
    <td align="right">    35486.35</td>
    <td align="right">    39095.44</td>
    <td align="right">    45827.81</td>
    <td align="right">    48791.54</td>
    <td align="right">    53234.02</td>
    <td align="right">    52037.28</td>
    <td align="right">    46492.10</td>
    <td align="right">    41796.83</td>
    <td align="right">    35735.12</td>
    <td align="right">    32827.60</td>
    <td align="right">   494196.13</td>
    <td align="right">    53234.02</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       81.58</td>
    <td align="right">       75.73</td>
    <td align="right">       83.03</td>
    <td align="right">       86.46</td>
    <td align="right">       93.75</td>
    <td align="right">       94.24</td>
    <td align="right">      100.49</td>
    <td align="right">       97.79</td>
    <td align="right">       95.45</td>
    <td align="right">       89.17</td>
    <td align="right">       86.42</td>
    <td align="right">       85.73</td>
    <td align="right">     1069.83</td>
    <td align="right">      100.49</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND400KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>SUMMERBASEENERGYCHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand                                                                                          TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>ANNUALDEMANDCHARGE                                                                                   FROM TotalDemand                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELENERGYCHARGE                                                                               WINTERFUELENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPTTWOFIVEPERCENT                                                                           FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPTTWOFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::TX_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> TX_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2008-11-14
    01:00:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1213.07</td>
    <td align="right">     1091.33</td>
    <td align="right">      926.58</td>
    <td align="right">      852.82</td>
    <td align="right">      873.74</td>
    <td align="right">      903.70</td>
    <td align="right">      869.48</td>
    <td align="right">      885.16</td>
    <td align="right">      832.29</td>
    <td align="right">      846.17</td>
    <td align="right">      964.55</td>
    <td align="right">     1215.27</td>
    <td align="right">    11474.17</td>
    <td align="right">     1215.27</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1213.07</td>
    <td align="right">     1091.33</td>
    <td align="right">      926.58</td>
    <td align="right">      852.82</td>
    <td align="right">      873.74</td>
    <td align="right">      903.70</td>
    <td align="right">      869.48</td>
    <td align="right">      885.16</td>
    <td align="right">      832.29</td>
    <td align="right">      846.17</td>
    <td align="right">      964.55</td>
    <td align="right">     1215.27</td>
    <td align="right">    11474.17</td>
    <td align="right">     1215.27</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1213.07</td>
    <td align="right">     1091.33</td>
    <td align="right">      926.58</td>
    <td align="right">      852.82</td>
    <td align="right">      873.74</td>
    <td align="right">      903.70</td>
    <td align="right">      869.48</td>
    <td align="right">      885.16</td>
    <td align="right">      832.29</td>
    <td align="right">      846.17</td>
    <td align="right">      964.55</td>
    <td align="right">     1215.27</td>
    <td align="right">    11474.17</td>
    <td align="right">     1215.27</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      100.08</td>
    <td align="right">       90.03</td>
    <td align="right">       76.44</td>
    <td align="right">       70.36</td>
    <td align="right">       72.08</td>
    <td align="right">       74.56</td>
    <td align="right">       71.73</td>
    <td align="right">       73.03</td>
    <td align="right">       68.66</td>
    <td align="right">       69.81</td>
    <td align="right">       79.58</td>
    <td align="right">      100.26</td>
    <td align="right">      946.62</td>
    <td align="right">      100.26</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1313.15</td>
    <td align="right">     1181.36</td>
    <td align="right">     1003.02</td>
    <td align="right">      923.17</td>
    <td align="right">      945.83</td>
    <td align="right">      978.25</td>
    <td align="right">      941.21</td>
    <td align="right">      958.19</td>
    <td align="right">      900.95</td>
    <td align="right">      915.98</td>
    <td align="right">     1044.13</td>
    <td align="right">     1315.53</td>
    <td align="right">    12420.79</td>
    <td align="right">     1315.53</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     1213.07</td>
    <td align="right">     1091.33</td>
    <td align="right">      926.58</td>
    <td align="right">      852.82</td>
    <td align="right">      873.74</td>
    <td align="right">      903.70</td>
    <td align="right">      869.48</td>
    <td align="right">      885.16</td>
    <td align="right">      832.29</td>
    <td align="right">      846.17</td>
    <td align="right">      964.55</td>
    <td align="right">     1215.27</td>
    <td align="right">    11474.17</td>
    <td align="right">     1215.27</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPTTWOFIVEPERCENT ($)</td>
    <td align="right">      100.08</td>
    <td align="right">       90.03</td>
    <td align="right">       76.44</td>
    <td align="right">       70.36</td>
    <td align="right">       72.08</td>
    <td align="right">       74.56</td>
    <td align="right">       71.73</td>
    <td align="right">       73.03</td>
    <td align="right">       68.66</td>
    <td align="right">       69.81</td>
    <td align="right">       79.58</td>
    <td align="right">      100.26</td>
    <td align="right">      946.62</td>
    <td align="right">      100.26</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1213.07</td>
    <td align="right">     1091.33</td>
    <td align="right">      926.58</td>
    <td align="right">      852.82</td>
    <td align="right">      873.74</td>
    <td align="right">      903.70</td>
    <td align="right">      869.48</td>
    <td align="right">      885.16</td>
    <td align="right">      832.29</td>
    <td align="right">      846.17</td>
    <td align="right">      964.55</td>
    <td align="right">     1215.27</td>
    <td align="right">    11474.17</td>
    <td align="right">     1215.27</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      154.14</td>
    <td align="right">      141.18</td>
    <td align="right">      125.04</td>
    <td align="right">      108.50</td>
    <td align="right">      108.54</td>
    <td align="right">      103.28</td>
    <td align="right">      105.90</td>
    <td align="right">      106.13</td>
    <td align="right">      103.52</td>
    <td align="right">      110.61</td>
    <td align="right">      117.06</td>
    <td align="right">      152.10</td>
    <td align="right">     1436.01</td>
    <td align="right">      154.14</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      154.14</td>
    <td align="right">      141.18</td>
    <td align="right">      125.04</td>
    <td align="right">      108.50</td>
    <td align="right">      108.54</td>
    <td align="right">      103.28</td>
    <td align="right">      105.90</td>
    <td align="right">      106.13</td>
    <td align="right">      103.52</td>
    <td align="right">      110.61</td>
    <td align="right">      117.06</td>
    <td align="right">      152.10</td>
    <td align="right">     1436.01</td>
    <td align="right">      154.14</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.5241</td>
    <td align="right">      0.4733</td>
    <td align="right">      0.3844</td>
    <td align="right">      0.3064</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2884</td>
    <td align="right">      0.3705</td>
    <td align="right">      0.5080</td>
    <td align="right">        4.27</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      154.14</td>
    <td align="right">      141.18</td>
    <td align="right">      125.04</td>
    <td align="right">      108.50</td>
    <td align="right">      108.54</td>
    <td align="right">      103.28</td>
    <td align="right">      105.90</td>
    <td align="right">      106.13</td>
    <td align="right">      103.52</td>
    <td align="right">      110.61</td>
    <td align="right">      117.06</td>
    <td align="right">      152.10</td>
    <td align="right">     1436.01</td>
    <td align="right">      154.14</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.5241</td>
    <td align="right">      0.4733</td>
    <td align="right">      0.3844</td>
    <td align="right">      0.3064</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2884</td>
    <td align="right">      0.3705</td>
    <td align="right">      0.5080</td>
    <td align="right">        4.27</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.5241</td>
    <td align="right">      0.4733</td>
    <td align="right">      0.3844</td>
    <td align="right">      0.3064</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2884</td>
    <td align="right">      0.3705</td>
    <td align="right">      0.5080</td>
    <td align="right">        4.27</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.5241</td>
    <td align="right">      0.4733</td>
    <td align="right">      0.3844</td>
    <td align="right">      0.3064</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2884</td>
    <td align="right">      0.3705</td>
    <td align="right">      0.5080</td>
    <td align="right">        4.27</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.5241</td>
    <td align="right">      0.4733</td>
    <td align="right">      0.3844</td>
    <td align="right">      0.3064</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2884</td>
    <td align="right">      0.3705</td>
    <td align="right">      0.5080</td>
    <td align="right">        4.27</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      154.14</td>
    <td align="right">      141.18</td>
    <td align="right">      125.04</td>
    <td align="right">      108.50</td>
    <td align="right">      108.54</td>
    <td align="right">      103.28</td>
    <td align="right">      105.90</td>
    <td align="right">      106.13</td>
    <td align="right">      103.52</td>
    <td align="right">      110.61</td>
    <td align="right">      117.06</td>
    <td align="right">      152.10</td>
    <td align="right">     1436.01</td>
    <td align="right">      154.14</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.5241</td>
    <td align="right">      0.4733</td>
    <td align="right">      0.3844</td>
    <td align="right">      0.3064</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2884</td>
    <td align="right">      0.3705</td>
    <td align="right">      0.5080</td>
    <td align="right">        4.27</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      154.14</td>
    <td align="right">      141.18</td>
    <td align="right">      125.04</td>
    <td align="right">      108.50</td>
    <td align="right">      108.54</td>
    <td align="right">      103.28</td>
    <td align="right">      105.90</td>
    <td align="right">      106.13</td>
    <td align="right">      103.52</td>
    <td align="right">      110.61</td>
    <td align="right">      117.06</td>
    <td align="right">      152.10</td>
    <td align="right">     1436.01</td>
    <td align="right">      154.14</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.5241</td>
    <td align="right">      0.4733</td>
    <td align="right">      0.3844</td>
    <td align="right">      0.3064</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2884</td>
    <td align="right">      0.3705</td>
    <td align="right">      0.5080</td>
    <td align="right">        4.27</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      154.14</td>
    <td align="right">      141.18</td>
    <td align="right">      125.04</td>
    <td align="right">      108.50</td>
    <td align="right">      108.54</td>
    <td align="right">      103.28</td>
    <td align="right">      105.90</td>
    <td align="right">      106.13</td>
    <td align="right">      103.52</td>
    <td align="right">      110.61</td>
    <td align="right">      117.06</td>
    <td align="right">      152.10</td>
    <td align="right">     1436.01</td>
    <td align="right">      154.14</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.5241</td>
    <td align="right">      0.4733</td>
    <td align="right">      0.3844</td>
    <td align="right">      0.3064</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2884</td>
    <td align="right">      0.3705</td>
    <td align="right">      0.5080</td>
    <td align="right">        4.27</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TX_MONTHLYGASRATES</td>
    <td align="right">        7.87</td>
    <td align="right">        7.73</td>
    <td align="right">        7.41</td>
    <td align="right">        7.86</td>
    <td align="right">        8.05</td>
    <td align="right">        8.75</td>
    <td align="right">        8.21</td>
    <td align="right">        8.34</td>
    <td align="right">        8.04</td>
    <td align="right">        7.65</td>
    <td align="right">        8.24</td>
    <td align="right">        7.99</td>
    <td align="right">       96.14</td>
    <td align="right">        8.75</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          TX_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPTTWOFIVEPERCENT                                                                           FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPTTWOFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
