! DOE Commercial Building Benchmark
! Sit Down Restaurant, new construction
! Benchmark V 1.0_3.0
! EnergyPlus V 3.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Single story, Two zone building.
! Form:         Area = 511 m2 (5,500 ft2); Number of Stories = 1 plus attic; Shape = rectangle, Aspect ratio = 1.0
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: steel frame walls; attic roof; slab-on-grade floor
!               Windows: window-to-wall ratio = 14%
!               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              50% of full value when ventilation system on.
! HVAC:         ASHRAE 90.1-2004 PSZ-AC, gas furnace
!               No economizer
! Exhaust:      Kitchen exhaust 2832 L/s (6000 cfm), 94% of exhaust make-up air from dining
!               Kitchen exhaust fan modeled as exterior load to avoid getting double make-up air
! Refrigeration: Walk-in cooler and walk-in freezer
!
! Int. gains:   W/m2 (W/ft2)   lights            elec plug          gas plug
!               Kitchen         12.9 (1.2)          377 (35.0)       1797 (167)
!               Dining         22.6 (2.1)          60.3 (5.6)            0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              PSZ-AC:1; PSZ-AC:2
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      No
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          COIL:DX:COOLINGBYPASSFACTOREMPIRICAL; COIL:GAS:HEATING
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.1)
! Created on 11/14/2008 00:52:16

!***** NOTICE *****

!***** The Benchmarks were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Benchmarks imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Benchmarks. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Griffith, B.; Long, N.; Benne, K.; Torcellini, P; Halverson, M.;
! Winiarski,  D.; Liu, B.; Crawley, D. (2008). DOE Commercial Building Resarch
! Benchmarks for Commercial Buildings. Washington, DC: U.S. Department of Energy,
! Energy Efficiency and Renewable Energy, Office of Building Technologies.


! Start SimMetaData
! WeatherFileName=USA_MD_Baltimore_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! RoofConstruction=Attic and Other
! ExtWallConstruction=Steel-Framed
! End SimMetaData

Version,
  3.0.0;  !- Version

Timestep,
  6;  !- Number of Timesteps per Hour

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation
  Yes,  !- Do System Sizing Calculation
  Yes,  !- Do Plant Sizing Calculation
  No,  !- Run Simulation for Sizing Periods
  Yes;  !- Run Simulation for Weather File Run Periods

RunPeriod,
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  Detailed;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

Sizing:Parameters,
  1.2000,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  1,  !- Minimum System Timestep
  20;  !- Maximum HVAC Iterations

ShadowCalculation,
  30,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System

Building,
  Benchmark Sit Down Restaurant New V1.0_3.0,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

! US National Holidays
 
!  VERSION,
!    2.2;                    !- Version Identifier
 
  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
! Daylight Saving Period in US
 
  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date
 

 
  Site:Location,
    BALTIMORE_MD_USA TMY2-93721,  !- Name
    39.18000,                !- Latitude {deg}
    -76.67000,               !- Longitude {deg}
    -5.000000,               !- Time Zone {hr}
    47.00000;                !- Elevation {m}
 
  Site:GroundTemperature:BuildingSurface,
    20.02,                   !- January Ground Temperature {C}
    20.00,                   !- February Ground Temperature {C}
    20.04,                   !- March Ground Temperature {C}
    20.08,                   !- April Ground Temperature {C}
    20.13,                   !- May Ground Temperature {C}
    20.19,                   !- June Ground Temperature {C}
    20.24,                   !- July Ground Temperature {C}
    20.27,                   !- August Ground Temperature {C}
    20.26,                   !- September Ground Temperature {C}
    20.25,                   !- October Ground Temperature {C}
    20.22,                   !- November Ground Temperature {C}
    20.16;                   !- December Ground Temperature {C}
 
! Daily Avg, -0.7, 0.9, 6.8, 11.2, 17.0, 22.5, 24.5, 24.4, 19.7, 14.1, 8.6, 1.7
 
  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    12.56,                   !- Annual Average Outdoor Air Temperature {C}
    25.20;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
 
! BALTIMORE_MD_USA Annual Heating 99.6%, MaxDB=-11°C
 
  SizingPeriod:DesignDay,
    BALTIMORE Ann Htg 99.6% Condns DB,  !- Name
    -11,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Temperature Range {deltaC}
    -11,                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100762.,                 !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    0.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    1,                       !- Month
    WinterDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type
 
! BALTIMORE_MD_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=23.9°C
 
  SizingPeriod:DesignDay,
    BALTIMORE Ann Clg .4% Condns DB=>MWB,  !- Name
    34.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.4,                    !- Daily Temperature Range {deltaC}
    23.9,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100762.,                 !- Barometric Pressure {Pa}
    4.7,                     !- Wind Speed {m/s}
    280,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    7,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type
 

 
!  VERSION,
!    2.2;                    !- Version Identifier
 
  ScheduleTypeLimits,
    Any Number;              !- Name
 
  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0:1.0,                 !- Range
    CONTINUOUS;              !- Numeric Type
 
  ScheduleTypeLimits,
    Temperature,             !- Name
    -60:200,                 !- Range
    CONTINUOUS;              !- Numeric Type
 
  ScheduleTypeLimits,
    On/Off,                  !- Name
    0:1,                     !- Range
    DISCRETE;                !- Numeric Type
 
  ScheduleTypeLimits,
    Control Type,            !- Name
    0:4,                     !- Range
    DISCRETE;                !- Numeric Type
 
  ScheduleTypeLimits,
    Humidity,                !- Name
    10:90,                   !- Range
    CONTINUOUS;              !- Numeric Type
 
  ScheduleTypeLimits,
    Number;                  !- Name
 

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 05:00,            !- Field 3
    0.15,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.4,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.6,                     !- Field 10
    Until: 22:00,            !- Field 11
    0.9,                     !- Field 12
    Until: 23:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 24:00,            !- Field 15
    0.3,                     !- Field 16
    For: Saturday,           !- Field 17
    Until: 01:00,            !- Field 18
    0.2,                     !- Field 19
    Until: 06:00,            !- Field 20
    0.15,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.3,                     !- Field 23
    Until: 10:00,            !- Field 24
    0.6,                     !- Field 25
    Until: 17:00,            !- Field 26
    0.8,                     !- Field 27
    Until: 22:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 23:00,            !- Field 30
    0.5,                     !- Field 31
    Until: 24:00,            !- Field 32
    0.3,                     !- Field 33
    For: SummerDesignDay,    !- Field 34
    Until: 24:00,            !- Field 35
    1.0,                     !- Field 36
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,            !- Field 38
    0.0,                     !- Field 39
    For: Sunday Holidays AllOtherDays,  !- Field 40
    Until: 01:00,            !- Field 41
    0.2,                     !- Field 42
    Until: 06:00,            !- Field 43
    0.15,                    !- Field 44
    Until: 08:00,            !- Field 45
    0.3,                     !- Field 46
    Until: 10:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 16:00,            !- Field 49
    0.7,                     !- Field 50
    Until: 22:00,            !- Field 51
    0.6,                     !- Field 52
    Until: 23:00,            !- Field 53
    0.5,                     !- Field 54
    Until: 24:00,            !- Field 55
    0.3;                     !- Field 56
 
! Schedule Restaurant Receptacles
! Hours: Weekly: 109.55, Yearly: 5712
 
  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 06:00,            !- Field 3
    0.15,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 15
    0.3,                     !- Field 16
    For: Saturday,           !- Field 17
    Until: 06:00,            !- Field 20
    0.15,                     !- Field 21
    Until: 07:00,            !- Field 22
    0.25,                     !- Field 23
    Until: 24:00,            !- Field 32
    0.3,                     !- Field 33
    For: SummerDesignDay,    !- Field 34
    Until: 24:00,            !- Field 35
    0.3,                     !- Field 36
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,            !- Field 38
    0.0,                     !- Field 39
    For: Sunday Holidays AllOtherDays,  !- Field 40
    Until: 06:00,            !- Field 43
    0.15,                     !- Field 44
    Until: 07:00,            !- Field 45
    0.25,                     !- Field 46
    Until: 24:00,            !- Field 55
    0.3;                     !- Field 56
 
  Schedule:Compact,
    FF_GAS_EQUIP_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,    !- Field 2
    Until: 05:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 08:00,            !- Field 7
    0.15,                     !- Field 8
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.25,                     !- Field 12
    Until: 14:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.15,                     !- Field 16
    Until: 23:00,            !- Field 31
    0.10,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                     !- Field 34
    For: SummerDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.25,                     !- Field 37
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: Sunday Holidays AllOtherDays,    !- Field 2
    Until: 05:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 08:00,            !- Field 7
    0.15,                     !- Field 8
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.25,                     !- Field 12
    Until: 14:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.15,                     !- Field 16
    Until: 23:00,            !- Field 31
    0.10,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05;                     !- Field 34

  Schedule:Compact,
    Rest_GAS_EQUIP_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,    !- Field 2
    Until: 05:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 08:00,            !- Field 7
    0.15,                     !- Field 8
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.25,                     !- Field 12
    Until: 14:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 15:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 21:00,            !- Field 13
    0.20,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.15,                     !- Field 16
    Until: 23:00,            !- Field 31
    0.10,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                     !- Field 34
    For: SummerDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.25,                     !- Field 37
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: Sunday Holidays AllOtherDays,    !- Field 2
    Until: 05:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 08:00,            !- Field 7
    0.15,                     !- Field 8
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.25,                     !- Field 12
    Until: 14:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 15:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 21:00,            !- Field 13
    0.20,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.15,                     !- Field 16
    Until: 23:00,            !- Field 31
    0.10,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05;                     !- Field 34

    ! Schedule Restaurant Occupancy, 
 
  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 05:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 06:00,            !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.4,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 12:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 13:00,            !- Field 15
    0.8,                     !- Field 16
    Until: 14:00,            !- Field 17
    0.7,                     !- Field 18
    Until: 15:00,            !- Field 19
    0.4,                     !- Field 20
    Until: 16:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 17:00,            !- Field 23
    0.25,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.5,                     !- Field 26
    Until: 21:00,            !- Field 27
    0.8,                     !- Field 28
    Until: 22:00,            !- Field 29
    0.5,                     !- Field 30
    Until: 23:00,            !- Field 31
    0.35,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.2,                     !- Field 34
    For: SummerDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    1.0,                     !- Field 37
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: Saturday,           !- Field 41
    Until: 01:00,            !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,            !- Field 44
    0.0,                    !- Field 45
    Until: 07:00,            !- Field 46
    0.05,                    !- Field 47
    Until: 09:00,            !- Field 48
    0.5,                     !- Field 49
    Until: 10:00,            !- Field 50
    0.4,                    !- Field 51
    Until: 11:00,            !- Field 52
    0.2,                     !- Field 53
    Until: 12:00,            !- Field 54
    0.45,                    !- Field 55
    Until: 14:00,            !- Field 56
    0.5,                     !- Field 57
    Until: 15:00,            !- Field 58
    0.35,                    !- Field 59
    Until: 18:00,            !- Field 60
    0.3,                     !- Field 61
    Until: 19:00,            !- Field 62
    0.7,                     !- Field 63
    Until: 20:00,            !- Field 64
    0.9,                     !- Field 65
    Until: 21:00,            !- Field 66
    0.7,                     !- Field 67
    Until: 22:00,            !- Field 68
    0.65,                    !- Field 69
    Until: 23:00,            !- Field 70
    0.55,                    !- Field 71
    Until: 24:00,            !- Field 72
    0.35,                    !- Field 73
    For: Sunday Holidays AllOtherDays,  !- Field 74
    Until: 01:00,            !- Field 75
    0.05,                     !- Field 76
    Until: 06:00,            !- Field 77
    0.0,                    !- Field 78
    Until: 07:00,            !- Field 79
    0.05,                     !- Field 80
    Until: 09:00,            !- Field 81
    0.5,                     !- Field 82
    Until: 11:00,            !- Field 81
    0.2,                     !- Field 82
    Until: 12:00,            !- Field 83
    0.3,                     !- Field 84
    Until: 14:00,            !- Field 85
    0.5,                    !- Field 86
    Until: 15:00,            !- Field 87
    0.3,                    !- Field 88
    Until: 16:00,            !- Field 89
    0.2,                     !- Field 90
    Until: 17:00,            !- Field 91
    0.25,                    !- Field 92
    Until: 18:00,            !- Field 93
    0.35,                    !- Field 94
    Until: 19:00,            !- Field 95
    0.55,                    !- Field 96
    Until: 20:00,            !- Field 97
    0.65,                    !- Field 98
    Until: 21:00,            !- Field 99
    0.7,                     !- Field 100
    Until: 22:00,            !- Field 101
    0.35,                    !- Field 102
    Until: 24:00,            !- Field 103
    0.2;                     !- Field 104
 
  Schedule:Compact,
    INFIL_SCH,               !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 05:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 05:00,            !- Field 19
    1.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22
 
  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 05:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.5,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 05:00,            !- Field 19
    1.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.5;                     !- Field 22
 
! Schedule Restaurant Service Water Heating, ASHRAE 90.1-1989, Section 13
 
  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 01:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 06:00,            !- Field 5
    0.0,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.15,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.6,                     !- Field 10
    Until: 09:00,            !- Field 11
    0.55,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.45,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 12:00,            !- Field 17
    0.45,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.4,                     !- Field 20
    Until: 14:00,            !- Field 21
    0.35,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.3,                     !- Field 24
    Until: 18:00,            !- Field 25
    0.4,                     !- Field 26
    Until: 19:00,            !- Field 27
    0.55,                    !- Field 28
    Until: 20:00,            !- Field 29
    0.6,                     !- Field 30
    Until: 21:00,            !- Field 31
    0.5,                     !- Field 32
    Until: 22:00,            !- Field 33
    0.55,                    !- Field 34
    Until: 23:00,            !- Field 35
    0.45,                    !- Field 36
    Until: 24:00,            !- Field 37
    0.25,                    !- Field 38
    For: Saturday WinterDesignDay,  !- Field 39
    Until: 01:00,            !- Field 40
    0.2,                     !- Field 41
    Until: 06:00,            !- Field 42
    0.0,                    !- Field 43
    Until: 09:00,            !- Field 44
    0.15,                     !- Field 45
    Until: 10:00,            !- Field 46
    0.5,                     !- Field 47
    Until: 11:00,            !- Field 48
    0.45,                    !- Field 49
    Until: 13:00,            !- Field 50
    0.5,                     !- Field 51
    Until: 14:00,            !- Field 52
    0.45,                    !- Field 53
    Until: 16:00,            !- Field 54
    0.4,                     !- Field 55
    Until: 17:00,            !- Field 56
    0.35,                    !- Field 57
    Until: 18:00,            !- Field 58
    0.4,                     !- Field 59
    Until: 20:00,            !- Field 60
    0.55,                    !- Field 61
    Until: 21:00,            !- Field 62
    0.5,                     !- Field 63
    Until: 22:00,            !- Field 64
    0.55,                    !- Field 65
    Until: 23:00,            !- Field 66
    0.4,                     !- Field 67
    Until: 24:00,            !- Field 68
    0.3,                     !- Field 69
    For: Sunday Holidays AllOtherDays,  !- Field 70
    Until: 01:00,            !- Field 71
    0.25,                    !- Field 72
    Until: 06:00,            !- Field 73
    0.0,                     !- Field 74
    Until: 10:00,            !- Field 75
    0.15,                     !- Field 76
    Until: 12:00,            !- Field 77
    0.5,                     !- Field 78
    Until: 14:00,            !- Field 79
    0.4,                     !- Field 80
    Until: 17:00,            !- Field 81
    0.3,                     !- Field 82
    Until: 18:00,            !- Field 83
    0.4,                     !- Field 84
    Until: 20:00,            !- Field 85
    0.5,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.4,                     !- Field 88
    Until: 22:00,            !- Field 89
    0.5,                     !- Field 90
    Until: 23:00,            !- Field 91
    0.4,                     !- Field 92
    Until: 24:00,            !- Field 93
    0.2;                     !- Field 94
 
  Schedule:Compact,
    Hours_of_operation,      !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay,  !- Field 2
    Until: 01:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 05:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 01:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 05:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 01:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 05:00,            !- Field 19
    0.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    1.0;                     !- Field 22
 
  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4
 
  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4
 
  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4
 
! Schedule Restaurant HVAC Systems, ASHRAE 90.1-1989, Section 13
 
  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay,  !- Field 2
    Until: 01:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 05:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 01:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 05:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 01:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 05:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 21
    1.0;                     !- Field 22
 
  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4
 
  Schedule:Compact,
    Kitchen_Exhaust_SCH,      !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 06:00,            !- Field 19
    0.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    1.0;                     !- Field 22
 
  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4
 
  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 5
    15.6,                    !- Field 6
    Until: 24:00,            !- Field 7
    21.,                     !- Field 8
    For: SummerDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    15.6,                    !- Field 11
    For: Saturday,           !- Field 12
    Until: 05:00,            !- Field 15
    15.6,                    !- Field 16
    Until: 24:00,            !- Field 17
    21.,                     !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 05:00,            !- Field 22
    15.6,                    !- Field 23
    Until: 24:00,            !- Field 24
    21.;                     !- Field 25
 
  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 5
    30.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    24.,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 05:00,            !- Field 12
    30.0,                    !- Field 13
    Until: 24:00,            !- Field 14
    24.,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    30.0,                    !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 03:00,            !- Field 20
    24.,                     !- Field 21
    Until: 09:00,            !- Field 22
    30.0,                    !- Field 23
    Until: 24:00,            !- Field 24
    24.;                     !- Field 25
 
  Schedule:Compact,
    HTGSETP_KITCHEN_SCH,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay,  !- Field 2
    Until: 01:00,            !- Field 3
    19.,                     !- Field 4
    Until: 05:00,            !- Field 5
    15.6,                    !- Field 6
    Until: 24:00,            !- Field 7
    19.,                     !- Field 8
    For: SummerDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    15.6,                    !- Field 11
    For: Saturday,           !- Field 12
    Until: 01:00,            !- Field 13
    19.,                     !- Field 14
    Until: 05:00,            !- Field 15
    15.6,                    !- Field 16
    Until: 24:00,            !- Field 17
    19.,                     !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 01:00,            !- Field 20
    19.,                     !- Field 21
    Until: 05:00,            !- Field 22
    15.6,                    !- Field 23
    Until: 24:00,            !- Field 24
    19.;                     !- Field 25
 
  Schedule:Compact,
    CLGSETP_KITCHEN_SCH,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 01:00,            !- Field 3
    26.,                     !- Field 4
    Until: 05:00,            !- Field 5
    30.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    26.,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 01:00,            !- Field 10
    26.,                     !- Field 11
    Until: 05:00,            !- Field 12
    30.0,                    !- Field 13
    Until: 24:00,            !- Field 14
    26.,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    30.0,                    !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 01:00,            !- Field 20
    26.,                     !- Field 21
    Until: 05:00,            !- Field 22
    30.0,                    !- Field 23
    Until: 24:00,            !- Field 24
    26.;                     !- Field 25
 
  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    50,                      !- Field 4
    For: Saturday WinterDesignDay,  !- Field 5
    Until: 24:00,            !- Field 6
    50,                      !- Field 7
    For: Sunday Holidays AllOtherDays,  !- Field 8
    Until: 24:00,            !- Field 9
    50;                      !- Field 10
 
  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 01:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 06:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 01:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 06:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    1.0,                     !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 01:00,            !- Field 20
    1.0,                     !- Field 21
    Until: 06:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 24:00,            !- Field 24
    1.0;                     !- Field 25
 
  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4
 
  Schedule:Compact,
    MinOA_SDKitch_Sched,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.06,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.06,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    0.06,                     !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until:06:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 24:00,            !- Field 24
    0.06;                     !- Field 25
  
  Schedule:Compact,
    MinOA_FFKitch_Sched,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.65,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.65,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    0.65,                     !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 06:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 24:00,            !- Field 24
    0.65;                     !- Field 25
  
  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4
 
  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    13.0,                    !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13.0,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    13.0;                    !- Field 12
 
  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    16.0;                    !- Field 4
 
  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4
 
  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4
 
  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4
 
  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12
 
  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4
 

WindowMaterial:Glazing,
  Theoretical Glass [66],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.3832,  !- Solar Transmittance at Normal Incidence
  0.5668,  !- Front Side Solar Reflectance at Normal Incidence
  0.5668,  !- Back Side Solar Reflectance at Normal Incidence
  0.4950,  !- Visible Transmittance at Normal Incidence
  0.4550,  !- Front Side Visible Reflectance at Normal Incidence
  0.4550,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [81],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.4818,  !- Solar Transmittance at Normal Incidence
  0.4682,  !- Front Side Solar Reflectance at Normal Incidence
  0.4682,  !- Back Side Solar Reflectance at Normal Incidence
  0.6216,  !- Visible Transmittance at Normal Incidence
  0.3284,  !- Front Side Visible Reflectance at Normal Incidence
  0.3284,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0303,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

Material,
  Wood Shingles,  !- Name
  VeryRough,  !- Roughness
  0.0178,  !- Thickness
  0.1150,  !- Conductivity
  513.0000,  !- Density
  1255.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7800,  !- Solar Absorptance
  0.7800;  !- Visible Absorptance

Material,
  1IN Wood Decking,  !- Name
  MediumSmooth,  !- Roughness
  0.0254,  !- Thickness
  0.1211,  !- Conductivity
  593.0000,  !- Density
  2510.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7800,  !- Solar Absorptance
  0.7800;  !- Visible Absorptance

Material,
  Roof Insulation [2],  !- Name
  MediumRough,  !- Roughness
  0.2216,  !- Thickness
  0.0490,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  1/2IN Gypsum,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  GP01 1/2 GYPSUM,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  800.0000,  !- Density
  1090.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material:NoMass,
  MAT-SHEATH,  !- Name
  Rough,  !- Roughness
  0.3626,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Wall Insulation [1],  !- Name
  MediumRough,  !- Roughness
  0.0373,  !- Thickness
  0.0450,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,  !- Roughness
  0.2032,  !- Thickness
  1.3110,  !- Conductivity
  2240.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,  !- Name
  VeryRough,  !- Roughness
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.8000;  !- Visible Absorptance

Material,
  Floor Insulation [1],  !- Name
  MediumRough,  !- Roughness
  0.0464,  !- Thickness
  0.0450,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  1/2IN Gypsum Top,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  AtticFloor Insulation,  !- Name
  MediumRough,  !- Roughness
  0.2379,  !- Thickness
  0.0490,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  1/2IN Gypsum Bottom,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  Roof Membrane,  !- Name
  VeryRough,  !- Roughness
  0.0095,  !- Thickness
  0.1600,  !- Conductivity
  1121.2900,  !- Density
  1460.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Metal Decking,  !- Name
  MediumSmooth,  !- Roughness
  0.0015,  !- Thickness
  45.0060,  !- Conductivity
  7680.0000,  !- Density
  418.4000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.3000;  !- Visible Absorptance

 
!  VERSION,
!    2.2;                    !- Version Identifier
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
 
  Material,
    Std MAT-CC05 4  MW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance
 
  Material,
    Std Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance
 
  WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Regular, !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7300000,               !- Solar Absorptance
    0.73000000;              !- Visible Absorptance
    
  Material,
    PW05_Plywood3/4_in,  !- Name
    MediumSmooth,  !- Roughness
    0.0191,  !- Thickness
    0.1150,  !- Conductivity
    545.0000,  !- Density
    1213.0000,  !- Specific Heat
    0.9000,  !- Thermal Absorptance
    0.7000,  !- Solar Absorptance
    0.7800;  !- Visible Absorptance   
 
  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Overhead Door Panel, !- Name
    MediumRough,             !- Roughness
    0.255345,                !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Furnishings,    !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    InteriorFurnishings,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
 
  ComponentCost:LineItem,
    Interior Floor,          !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-UNDERSIDE,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    15,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-SLAB,          !- Name
    Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Floor Slab,     !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-SLAB,          !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    35,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer
 
  ComponentCost:LineItem,
    Drop Ceiling,            !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    DropCeiling,             !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    10,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-CEILING_SIMPLE,  !- Name
    PW05_Plywood3/4_in;  !- Layer 1
  
  Construction,
    Raised-Floor-TopSide,    !- Name
    Std 1.5  MW CONCRETE,    !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    Raised-Floor-UnderSide,  !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std 1.5  MW CONCRETE;    !- Layer 2
 
  Construction,
    TDD_Pipe,                !- Name
    Std Very High Reflectivity Surface;  !- Outside Layer
 
  Construction,
    TDD_Dome,                !- Name
    Std Clear Acrylic Plastic;  !- Outside Layer
 
  Construction,
    TDD_Diffuser,            !- Name
    Std Diffusing Acrylic Plastic;  !- Outside Layer
 
  Construction,
    Sloped_Metal_Roof,       !- Name
    Std Steel_Brown_Regular, !- Outside Layer
    Std PW05;                !- Layer 2
 
  ComponentCost:LineItem,
    Sloped Metal Roof,       !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Sloped_Metal_Roof,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Gable_Wall,              !- Name
    Std PW05;                !- Outside Layer
 
  ComponentCost:LineItem,
    Gable Wall,              !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Gable_Wall,              !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer
 
  ComponentCost:LineItem,
    Air Wall,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    AIR-WALL,                !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_con,   !- Name
    Std Opaque Door panel_con;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_con,   !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_semi,  !- Name
    Std Opaque Door panel_semi;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Semi-conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_semi,  !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Overhead Door,       !- Name
    Std Overhead Door Panel; !- Outside Layer
 
  ComponentCost:LineItem,
    Overhead Door,           !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Overhead Door,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 

Construction,
  window_south,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  south:window_south,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_south,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_east,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  east:window_east,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_east,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_north,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  north:window_north,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_north,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_west,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  west:window_west,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_west,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_SkylightConst,  !- Name
  Theoretical Glass [81];  !- Layer 1

ComponentCost:LineItem,
  SkylightConst:window_SkylightConst,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_SkylightConst,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  roofs,  !- Name
  Wood Shingles,  !- Layer 1
  1IN Wood Decking,  !- Layer 2
  Roof Insulation [2],  !- Layer 3
  1/2IN Gypsum;  !- Layer 4

ComponentCost:LineItem,
  roofs:roofs,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  roofs,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  14.9259,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  int-walls,  !- Name
  GP01 1/2 GYPSUM,  !- Layer 1
  GP01 1/2 GYPSUM;  !- Layer 2

ComponentCost:LineItem,
  int-walls:int-walls,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  int-walls,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  1.0000,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  ext-walls,  !- Name
  MAT-SHEATH,  !- Layer 1
  Wall Insulation [1],  !- Layer 2
  1/2IN Gypsum;  !- Layer 3

ComponentCost:LineItem,
  ext-walls:ext-walls,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  ext-walls,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  38.2110,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  ext-slab,  !- Name
  MAT-CC05 8 HW CONCRETE,  !- Layer 1
  CP02 CARPET PAD;  !- Layer 2

ComponentCost:LineItem,
  ext-slab:ext-slab,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  ext-slab,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  560.7870,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  exposed-floor,  !- Name
  Floor Insulation [1],  !- Layer 1
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;  !- Layer 3

ComponentCost:LineItem,
  exposed-floor:exposed-floor,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  exposed-floor,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  32.9966,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  attic-floor,  !- Name
  1/2IN Gypsum Top,  !- Layer 1
  AtticFloor Insulation,  !- Layer 2
  1/2IN Gypsum Bottom;  !- Layer 3

ComponentCost:LineItem,
  attic-floor:attic-floor,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  attic-floor,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  15.0182,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  attic-roof,  !- Name
  Roof Membrane,  !- Layer 1
  Metal Decking;  !- Layer 2

ComponentCost:LineItem,
  attic-roof:attic-roof,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  attic-roof,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  15.0182,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Zone,
  Dining,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  3.0488,  !- Ceiling Height
  1133.3855,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Dining_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Dining,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.6087,  0.0000,  3.0488,  !- X1, Y1, Z1
  22.6087,  0.0000,  0.0000,  !- X2, Y2, Z2
  22.6087,  16.4427,  0.0000,  !- X3, Y3, Z3
  22.6087,  16.4427,  3.0488;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Dining_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  window_east,  !- Construction Name
  Dining_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  22.609,  0.6029,  1.9817,  !- X1, Y1, Z1
  22.609,  0.6029,  1.0671,  !- X2, Y2, Z2
  22.609,  15.8398,  1.0671,  !- X3, Y3, Z3
  22.609,  15.8398,  1.9817;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Dining,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0488,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  22.6087,  0.0000,  0.0000,  !- X3, Y3, Z3
  22.6087,  0.0000,  3.0488;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Dining_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  Dining_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.754,  0.0000,  1.9817,  !- X1, Y1, Z1
  0.754,  0.0000,  1.0671,  !- X2, Y2, Z2
  21.855,  0.0000,  1.0671,  !- X3, Y3, Z3
  21.855,  0.0000,  1.9817;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Dining,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  16.4427,  3.0488,  !- X1, Y1, Z1
  0.0000,  16.4427,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0488;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Dining_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window_west,  !- Construction Name
  Dining_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  15.8398,  1.9817,  !- X1, Y1, Z1
  0.000,  15.8398,  1.0671,  !- X2, Y2, Z2
  0.000,  0.6029,  1.0671,  !- X3, Y3, Z3
  0.000,  0.6029,  1.9817;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Dining,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  attic-floor-dinning,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  16.4427,  3.0488,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0488,  !- X2, Y2, Z2
  22.6087,  0.0000,  3.0488,  !- X3, Y3, Z3
  22.6087,  16.4427,  3.0488;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Dining,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.6087,  16.4427,  0.0000,  !- X1, Y1, Z1
  22.6087,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  16.4427,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Dining,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Dining_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.6087,  16.4427,  3.0488,  !- X1, Y1, Z1
  22.6087,  16.4427,  0.0000,  !- X2, Y2, Z2
  0.0000,  16.4427,  0.0000,  !- X3, Y3, Z3
  0.0000,  16.4427,  3.0488;  !- X4, Y4, Z4

InternalMass,
  Dining_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Dining,  !- Zone Name
  743.4961;  !- Surface Area

ZoneInfiltration,
  Dining_Infiltration,  !- Name
  Dining,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.1637,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Dining,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Dining,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.1637,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Dining,  !- Name
  Dining,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  266.9151,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Dining,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Dining,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  266.9151,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Dining_Lights,  !- Name
  Dining,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  8401.5064,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Dining,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Dining,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Dining_MiscElec_Equip,  !- Name
  Dining,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  22401.5388,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.2500,  !- Fraction Latent
  0.3000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscElec;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Dining:MiscElec,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Dining,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  22.4015,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Dining *****

Sizing:Zone,
  Dining,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  2.6691511532982,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Dining Thermostat,  !- Name
  Dining,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dining DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Dining DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Dining,  !- Zone Name
  Dining Equipment,  !- Zone Conditioning Equipment List Name
  Dining Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Dining Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Dining Air Node,  !- Zone Air Node Name
  Dining Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Dining Inlet Nodes,  !- Name
  Dining Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Dining Exhaust Nodes,  !- Name
  Dining Exhaust Fan Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Dining Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Dining Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
  Dining Direct Air,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

Fan:ZoneExhaust,
  Dining Exhaust Fan,  !- Name
  Hours_of_operation,  !- Availability Schedule Name
  1.0000,  !- Fan Efficiency {}
  0.0100,  !- Pressure Rise {Pa}
  2.6677,  !- Maximum Flow Rate {m3/s} [*******]
  Dining Exhaust Fan Node,  !- Air Inlet Node Name
  Dining Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

AirTerminal:SingleDuct:Uncontrolled,
  Dining Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Dining Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrDining,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Dining,  !- Control Zone Name
  Dining Air Node,  !- Zone Node Name
  Dining Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  Kitchen,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  3.0488,  !- Ceiling Height
  425.0187,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Kitchen_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Kitchen,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.6087,  22.6087,  3.0488,  !- X1, Y1, Z1
  22.6087,  22.6087,  0.0000,  !- X2, Y2, Z2
  0.0000,  22.6087,  0.0000,  !- X3, Y3, Z3
  0.0000,  22.6087,  3.0488;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Kitchen,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.6087,  16.4427,  3.0488,  !- X1, Y1, Z1
  22.6087,  16.4427,  0.0000,  !- X2, Y2, Z2
  22.6087,  22.6087,  0.0000,  !- X3, Y3, Z3
  22.6087,  22.6087,  3.0488;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Kitchen,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.6087,  3.0488,  !- X1, Y1, Z1
  0.0000,  22.6087,  0.0000,  !- X2, Y2, Z2
  0.0000,  16.4427,  0.0000,  !- X3, Y3, Z3
  0.0000,  16.4427,  3.0488;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Kitchen,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  attic-floor-kitchen,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.6087,  3.0488,  !- X1, Y1, Z1
  0.0000,  16.4427,  3.0488,  !- X2, Y2, Z2
  22.6087,  16.4427,  3.0488,  !- X3, Y3, Z3
  22.6087,  22.6087,  3.0488;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Kitchen,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.6087,  22.6087,  0.0000,  !- X1, Y1, Z1
  22.6087,  16.4427,  0.0000,  !- X2, Y2, Z2
  0.0000,  16.4427,  0.0000,  !- X3, Y3, Z3
  0.0000,  22.6087,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Wall_North-PPAutoCreateOther,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Kitchen,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Dining_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  16.4427,  3.0488,  !- X1, Y1, Z1
  0.0000,  16.4427,  0.0000,  !- X2, Y2, Z2
  22.6087,  16.4427,  0.0000,  !- X3, Y3, Z3
  22.6087,  16.4427,  3.0488;  !- X4, Y4, Z4

InternalMass,
  Kitchen_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Kitchen,  !- Zone Name
  278.8105;  !- Surface Area

ZoneInfiltration,
  Kitchen_Infiltration,  !- Name
  Kitchen,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0744,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Kitchen,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Kitchen,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0744,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Kitchen,  !- Name
  Kitchen,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  7.5279,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Kitchen,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Kitchen,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.5279,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Kitchen_Lights,  !- Name
  Kitchen,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1799.7217,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Kitchen,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Kitchen,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Kitchen_MiscElec_Equip,  !- Name
  Kitchen,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  52500.0150,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.2500,  !- Fraction Latent
  0.3000,  !- Fraction Radiant
  0.2000,  !- Fraction Lost
  MiscElec;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Kitchen:MiscElec,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Kitchen,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  52.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

GasEquipment,
  Kitchen_MiscGas_Equip,  !- Name
  Kitchen,  !- Zone Name
  Rest_GAS_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  250497.2833,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.1000,  !- Fraction Latent
  0.2000,  !- Fraction Radiant
  0.7000,  !- Fraction Lost
  MiscGas;  !- End-Use Subcategory

ComponentCost:LineItem,
  GasEquipment:Kitchen:MiscGas,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Kitchen,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  250.4973,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Kitchen_ExhFan_Equip,  !- Name
  Kitchen,  !- Zone Name
  Kitchen_Exhaust_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1572.4912,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.0000,  !- Fraction Radiant
  1.0000,  !- Fraction Lost
  KitchenExhFan;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Kitchen:ExhFan,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Kitchen,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5725,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Kitchen *****

Sizing:Zone,
  Kitchen,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  2.83168,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Kitchen Thermostat,  !- Name
  Kitchen,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Kitchen DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Kitchen DualSPSched,  !- Name
  HTGSETP_KITCHEN_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_KITCHEN_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Kitchen,  !- Zone Name
  Kitchen Equipment,  !- Zone Conditioning Equipment List Name
  Kitchen Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Kitchen Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Kitchen Air Node,  !- Zone Air Node Name
  Kitchen Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Kitchen Inlet Nodes,  !- Name
  Kitchen Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Kitchen Exhaust Nodes,  !- Name
  Kitchen Exhaust Fan Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Kitchen Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Kitchen Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
  Kitchen Direct Air,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

Fan:ZoneExhaust,
  Kitchen Exhaust Fan,  !- Name
  Hours_of_operation,  !- Availability Schedule Name
  1.0000,  !- Fan Efficiency {}
  0.0100,  !- Pressure Rise {Pa}
  0.0100,  !- Maximum Flow Rate {m3/s} [*******]
  Kitchen Exhaust Fan Node,  !- Air Inlet Node Name
  Kitchen Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

ZoneMixing,
  Kitchen Exhaust Fanmixing_0,  !- Name
  Kitchen,  !- Zone Name
  Hours_of_operation,  !- Schedule Name
  Flow/Zone,  !- Design Flow Rate Calculation Method
  2.6677,  !- Design Flow Rate
  ,  !- Flow Rate per Zone Area {m3/s/m2}
  ,  !- Flow Rate per Person {m3/s/person}
  ,  !- Air Changes per Hour {ACH}
  DINING,  !- Source Zone Name
  0.0;  !- Delta Temperature

AirTerminal:SingleDuct:Uncontrolled,
  Kitchen Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Kitchen Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrKitchen,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Kitchen,  !- Control Zone Name
  Kitchen Air Node,  !- Zone Node Name
  Kitchen Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: Kitchen *****

WaterUse:Connections,
  Kitchen Water Equipment,  !- Name
  Kitchen Water Equipment Water Inlet Node,  !- Inlet Node Name
  Kitchen Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Kitchen Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Kitchen Water Equipment,  !- Name
  ,  !- End-Use subcategory
  0.00013985,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Kitchen Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Kitchen Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Kitchen,  !- Zone Name
  Kitchen Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Kitchen Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Kitchen Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Kitchen Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Kitchen Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  Kitchen Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Refrigeration:Case,
  Kitchen_Case:1_WALKINFREEZER,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Kitchen,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  688.0000,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1000,  !- Rated Latent Heat Ratio
  0.4000,  !- Rated Runtime Fraction
  2.4400,  !- Case Length {m}
  -23.0000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  74.0000,  !- Standard Case Fan Power per Unit Length {W/m}
  74.0000,  !- Operating Case Fan Power per Unit Length {W/m}
  33.0000,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.0000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  820.0000,  !- Case Defrost Power per Unit Length {W/m}
  ELECTRIC,  !- Case Defrost Type
  Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Curve:Cubic,
  Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.0236,  !- Coefficient1 Constant
  0.0006,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Schedule:Compact,
  Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
  ON/OFF,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:20, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:20, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
  ON/OFF,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:30, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:30, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For: Tuesday Friday,  !- Complex field #2
  Until: 4:00, 0.0,  !- Complex field #3
  Until: 5:00, 725.0,  !- Complex field #4
  Until: 6:00, 417.0,  !- Complex field #5
  Until: 7:00, 290.0,  !- Complex field #6
  Until: 24:00, 0.0,  !- Complex field #7
  For: AllOtherDays,  !- Complex field #8
  Until: 4:00, 0.0,  !- Complex field #9
  Until: 5:00, 125.0,  !- Complex field #10
  Until: 6:00, 117.0,  !- Complex field #11
  Until: 7:00, 90.0,  !- Complex field #12
  Until: 19:00, 0.0,  !- Complex field #13
  Until: 20:00, 125.0,  !- Complex field #14
  Until: 21:00, 117.0,  !- Complex field #15
  Until: 22:00, 90.0,  !- Complex field #16
  Until: 24:00, 0.0;  !- Complex field #17

Schedule:Compact,
  Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
  Fraction,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:No,  !- Complex field #3
  Until: 7:00, 0.2,  !- Complex field #4
  Until: 21:00, 0.4,  !- Complex field #5
  Until: 24:00, 0.2;  !- Complex field #6

Refrigeration:CompressorRack,
  RACK1,  !- Name
  ZONE,  !- Heat Rejection Location {OUTDOORS | ZONE}
  1.5000,  !- Design Compressor Rack COP {W/W}
  RACK1_RackCOPfTCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  330.0000,  !- Design Condenser Fan Power {W}
  RACK1_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
  AIRCOOLED,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACK1_condenserInlet,  !- Condenser Air Inlet Node Name
  Low Temp Refrigeration,  !- End-Use Subcategory
  Kitchen_Case:1_WALKINFREEZER;  !- Refrigeration Case 1 Name

OutdoorAir:Node,
  RACK1_condenserInlet;  !- Name

Curve:Quadratic,
  RACK1_RackCOPfTCurve,  !- Name
  1.7603,  !- Coefficient1 Constant
  -0.0377,  !- Coefficient2 x
  0.0004,  !- Coefficient3 x**2
  10.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Curve:Quadratic,
  RACK1_RackCondFanCurve2,  !- Name
  0.0000,  !- Coefficient1 Constant
  0.0286,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Refrigeration:Case,
  Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Kitchen,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  734.0000,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.0800,  !- Rated Latent Heat Ratio
  0.8500,  !- Rated Runtime Fraction
  3.0500,  !- Case Length {m}
  2.0000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  66.0000,  !- Standard Case Fan Power per Unit Length {W/m}
  66.0000,  !- Operating Case Fan Power per Unit Length {W/m}
  33.0000,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.2000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  0.0000,  !- Case Defrost Power per Unit Length {W/m}
  NONE,  !- Case Defrost Type {*******}
  ,  !- Case Defrost Schedule Name
  ,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0500,  !- Under Case HVAC Return Air Fraction {}
  Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

Curve:Cubic,
  Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
  0.026526281,  !- Coefficient1 Constant
  0.001078032,  !- Coefficient2 x
  0.0000602558,  !- Coefficient3 x**2
  0.00000123732,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Schedule:Compact,
  Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Until: 6:00, 0.0,  !- Complex field #3
  Until: 7:00, 50.0,  !- Complex field #4
  Until: 9:00, 70.0,  !- Complex field #5
  Until: 10:00, 80.0,  !- Complex field #6
  Until: 11:00, 70.0,  !- Complex field #7
  Until: 13:00, 50.0,  !- Complex field #8
  Until: 14:00, 80.0,  !- Complex field #9
  Until: 15:00, 90.0,  !- Complex field #10
  Until: 16:00, 80.0,  !- Complex field #11
  Until: 24:00, 0.0;  !- Complex field #12

Refrigeration:CompressorRack,
  RACK2,  !- Name
  ZONE,  !- Heat Rejection Location {OUTDOORS | ZONE}
  3.0000,  !- Design Compressor Rack COP {W/W}
  RACK2_RackCOPfTCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  330.0000,  !- Design Condenser Fan Power {W}
  ,  !- Condenser Fan Power As Function Of Temperature Curve
  AIRCOOLED,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACK2_condenserInlet,  !- Condenser Air Inlet Node Name
  Med Temp Refrigeration,  !- End-Use Subcategory
  Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case 1 Name

OutdoorAir:Node,
  RACK2_condenserInlet;  !- node name

Curve:Quadratic,
  RACK2_RackCOPfTCurve,  !- Name
  1.0000,  !- Coefficient1 Constant
  0.0000,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Minimum Value of x
  50.0000;  !- Maximum Value of x

Zone,
  attic,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  3.0488,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  856.2589,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  No;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  south-roof,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  attic,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  3,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  22.6087,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.3044,  3.7690,  3.7692;  !- X3, Y3, Z3

BuildingSurface:Detailed,
  north-roof,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  attic,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  3,  !- Number of Vertices
  22.6087,  22.6087,  0.0000,  !- X1, Y1, Z1
  0.0000,  22.6087,  0.0000,  !- X2, Y2, Z2
  11.3044,  18.8397,  3.7692;  !- X3, Y3, Z3

BuildingSurface:Detailed,
  west-roof,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  attic,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.6087,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.3044,  3.7690,  3.7692,  !- X3, Y3, Z3
  11.3044,  18.8397,  3.7692;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  attic-floor-dinning,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  attic,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Dining_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  16.4427,  0.0000,  !- X2, Y2, Z2
  22.6087,  16.4427,  0.0000,  !- X3, Y3, Z3
  22.6087,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  east-roof,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  attic,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.6087,  0.0000,  0.0000,  !- X1, Y1, Z1
  22.6087,  22.6087,  0.0000,  !- X2, Y2, Z2
  11.3044,  18.8397,  3.7692,  !- X3, Y3, Z3
  11.3044,  3.7690,  3.7692;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  attic-floor-kitchen,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  attic,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.6087,  22.6087,  0.0000,  !- X1, Y1, Z1
  22.6087,  16.4427,  0.0000,  !- X2, Y2, Z2
  0.0000,  16.4427,  0.0000,  !- X3, Y3, Z3
  0.0000,  22.6087,  0.0000;  !- X4, Y4, Z4

ZoneInfiltration,
  attic_Infiltration,  !- Name
  attic,  !- Zone Name
  ALWAYS_ON,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.2378,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:attic,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  attic,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.2378,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Air Loop: PSZ-AC_1:1 *****

AirLoopHVAC,
  PSZ-AC_1:1,  !- Name
  ,  !- Controller List Name
  PSZ-AC_1:1 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:1 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-AC_1:1_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_1:1_HeatC-PSZ-AC_1:1 FanNode,  !- Fan inlet node name
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC_1:1_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_1:1_HeatC-PSZ-AC_1:1 FanNode,  !- Fan Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_1:1_HeatC-PSZ-AC_1:1 FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC_1:1,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC_1:1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_1:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC_1:1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_1:1 Air Loop Branches,  !- Name
  PSZ-AC_1:1 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC_1:1 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_1:1_OA,  !- Component 1 Name
  PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC_1:1_CoolC,  !- Component 2 Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC_1:1_HeatC,  !- Component 3 Name
  PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC_1:1_HeatC-PSZ-AC_1:1 FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC_1:1 Fan,  !- Component 4 Name
  PSZ-AC_1:1_HeatC-PSZ-AC_1:1 FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:1_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_1:1_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:1_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_1:1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:1_OA,  !- Name
  PSZ-AC_1:1_OA_Controllers,  !- Controller List Name
  PSZ-AC_1:1_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_1:1 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC_1:1_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC_1:1_OANode List,  !- Name
  PSZ-AC_1:1_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC_1:1_OAMixing Box,  !- Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_1:1_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_1:1_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_1:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC_1:1_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_1:1_HeatC-PSZ-AC_1:1 FanNode,  !- Fan Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC_1:1_OA_Controller,  !- Name
  PSZ-AC_1:1_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_1:1_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_1:1_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_1:1_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:1_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.72567,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Air Outlet Node Name
  PSZ-AC_1:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_1:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-AC_1:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_1:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_1:1_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC_1:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performancecurve_BiQuadratic.nb]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC_1:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performancecurve_BiQuadratic.nb]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC_1:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performanceCurve_quadratic.nb]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_1:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performanceCurve_quadratic.nb]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_1:1_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-AC_1:1_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-AC_1:1_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC_1:1_HeatC-PSZ-AC_1:1 FanNode,  !- Air Outlet Node Name
  PSZ-AC_1:1_HeatC-PSZ-AC_1:1 FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-AC_1:1 Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.263678,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8250,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC_1:1_HeatC-PSZ-AC_1:1 FanNode,  !- Air Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:1,  !- Name
  PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_1:1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:1 Supply Air Splitter,  !- Name
  PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Dining Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:1 Return Air Path,  !- Name
  PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_1:1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:1 Return Air Mixer,  !- Name
  PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Outlet Node Name
  Dining Return Air Node Name;  !- Inlet 1 Node Name
!***** Air Loop: PSZ-AC_2:2 *****

AirLoopHVAC,
  PSZ-AC_2:2,  !- Name
  ,  !- Controller List Name
  PSZ-AC_2:2 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_2:2 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-AC_2:2_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:2_HeatC-PSZ-AC_2:2 FanNode,  !- Fan inlet node name
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC_2:2_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:2_HeatC-PSZ-AC_2:2 FanNode,  !- Fan Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_2:2_HeatC-PSZ-AC_2:2 FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC_2:2,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC_2:2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_2:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC_2:2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_2:2 Air Loop Branches,  !- Name
  PSZ-AC_2:2 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC_2:2 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_2:2_OA,  !- Component 1 Name
  PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC_2:2_CoolC,  !- Component 2 Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC_2:2_HeatC,  !- Component 3 Name
  PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC_2:2_HeatC-PSZ-AC_2:2 FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC_2:2 Fan,  !- Component 4 Name
  PSZ-AC_2:2_HeatC-PSZ-AC_2:2 FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_2:2_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_2:2_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_2:2_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_2:2_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_2:2_OA,  !- Name
  PSZ-AC_2:2_OA_Controllers,  !- Controller List Name
  PSZ-AC_2:2_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_2:2 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC_2:2_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC_2:2_OANode List,  !- Name
  PSZ-AC_2:2_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC_2:2_OAMixing Box,  !- Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_2:2_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_2:2_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_2:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC_2:2_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:2_HeatC-PSZ-AC_2:2 FanNode,  !- Fan Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC_2:2_OA_Controller,  !- Name
  PSZ-AC_2:2_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_2:2_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MINOA_SDKITCH_SCHED,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_2:2_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_2:2_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_2:2_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.78429,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Air Outlet Node Name
  PSZ-AC_2:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_2:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-AC_2:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_2:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_2:2_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC_2:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performancecurve_BiQuadratic.nb]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC_2:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performancecurve_BiQuadratic.nb]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC_2:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performanceCurve_quadratic.nb]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_2:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performanceCurve_quadratic.nb]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_2:2_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-AC_2:2_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-AC_2:2_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC_2:2_HeatC-PSZ-AC_2:2 FanNode,  !- Air Outlet Node Name
  PSZ-AC_2:2_HeatC-PSZ-AC_2:2 FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-AC_2:2 Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.263678,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8250,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC_2:2_HeatC-PSZ-AC_2:2 FanNode,  !- Air Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-AC_2:2,  !- Name
  PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_2:2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_2:2 Supply Air Splitter,  !- Name
  PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Inlet Node Name
  Kitchen Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_2:2 Return Air Path,  !- Name
  PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_2:2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_2:2 Return Air Mixer,  !- Name
  PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Outlet Node Name
  Kitchen Return Air Node Name;  !- Inlet 1 Node Name
!***** Plant Loop: SHWSys1 *****

PlantLoop,
  SHWSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  SHWSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SHWSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  SHWSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  SHWSys1 Supply Branches,  !- Supply Side Branch List Name
  SHWSys1 Supply Connectors,  !- Supply Side Connector List Name
  SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  SHWSys1 Demand Branches,  !- Demand Side Branch List Name
  SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  SHWSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SHWSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
  SHWSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  SHWSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SHWSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SHWSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SHWSys1 Equipment List;  !- Priority Control 1 Equipment List Name

Schedule:Compact,
  SHWSys1-Loop-Temp-Schedule,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60;  !- Field 4

PlantEquipmentList,
  SHWSys1 Equipment List,  !- Name
  WaterHeater:Mixed,  !- Equipment 2 Object Type
  SHWSys1 Water Heater;  !- Equipment 2 Name

BranchList,
  SHWSys1 Supply Branches,  !- Name
  SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
  SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
  SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SHWSys1 Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  SHWSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SHWSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SHWSys1 Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
  SHWSys1 Supply Splitter,  !- Name
  SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SHWSys1 Supply Mixer,  !- Name
  SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Branch,
  SHWSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pump:VariableSpeed,  !- Component 1 Object Type
  SHWSys1 Pump,  !- Component 1 Name
  SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SHWSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterHeater:Mixed,  !- Component 2 Object Type
  SHWSys1 Water Heater,  !- Component 2 Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 2 Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Pump:VariableSpeed,
  SHWSys1 Pump,  !- Name
  SHWSys1 Supply Inlet Node,  !- Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  0.1,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  1,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

WaterHeater:Mixed,
  SHWSys1 Water Heater,  !- Name
  0.2,  !- Tank Volume {m3}
  SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type
  0.8,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type
  0.8,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SHWSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,  !- Ambient Temperature Zone Name
  ,  !- Ambient Temperature Outdoor Air Node Name
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,  !- Use Side Effectiveness
  ,  !- Source Side Inlet Node Name
  ,  !- Source Side Outlet Node Name
  1.0,  !- Source Side Effectiveness
  AUTOSIZE,  !- Use Side Design Flow Rate
  AUTOSIZE,  !- Source Side Design Flow Rate
  1.5;  !- Indirect Water Heater Recovery Time

Schedule:Compact,
  SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
  SHWSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  22.0;  !- Field 4

Branch,
  SHWSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  SHWSys1 Supply Equipment Bypass Pipe,  !- Name
  SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Branch,
  SHWSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Pipe:Adiabatic,
  SHWSys1 Supply Outlet Pipe,  !- Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SHWSys1 Supply Outlet Node;  !- Outlet Node Name

BranchList,
  SHWSys1 Demand Branches,  !- Name
  SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
  SHWSys1 Demand Load Branch 1,  !- Name 2 Name
  SHWSys1 Demand Bypass Branch,  !- Name 3 Name
  SHWSys1 Demand Outlet Branch;  !- Name 4 Name

ConnectorList,
  SHWSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SHWSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SHWSys1 Demand Mixer;  !- Connector 2 Name

Connector:Splitter,
  SHWSys1 Demand Splitter,  !- Name
  SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SHWSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SHWSys1 Demand Mixer,  !- Name
  SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SHWSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name

Branch,
  SHWSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
  SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Pipe:Adiabatic,
  SHWSys1 Demand Inlet Pipe,  !- Name
  SHWSys1 Demand Inlet Node,  !- Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 1 Object Type
  Kitchen Water Equipment,  !- Component 1 Name
  Kitchen Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Kitchen Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  SHWSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  SHWSys1 Demand Bypass Pipe,  !- Name
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
  SHWSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Pipe:Adiabatic,
  SHWSys1 Demand Outlet Pipe,  !- Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SHWSys1 Demand Outlet Node;  !- Outlet Node Name

Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  1483.4925,  !- Design Level
  AstronomicalClock,  !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory

!  VA_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  VirginiaElec_GS-1SmallGenServ   Source T.A.P. effective 2004-01-01
!  VirginiaElec_GS-2MediumDemand   Source T.A.P. effective 2004-01-01
!  VirginiaElec_GS-3LargeOnPeak    source T.A.P. effective 2004-01-01
!
! Virginia electricity source and emission factors based on Deru and Torcellini 2007
 
  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.576,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    1.681E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.228E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    3.167E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    3.361E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.528E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.014E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    9.139E-03,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.106E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    4.083E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    1.286E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.063066,                !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  Schedule:Compact,
    VirginiaElectSeasonSched,!- Name
    number,                  !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    3,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12
 
  Schedule:Compact,
    VirginiaElectTOUSched,   !- Name
    number,                  !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: WeekDays,           !- Field 2
    Until: 10:00,            !- Field 3
    3,                       !- Field 4
    Until: 22:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    3,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    3,                       !- Field 11
    Through: 9/30,           !- Field 12
    For: WeekDays,           !- Field 13
    Until: 8:00,             !- Field 14
    3,                       !- Field 15
    Until: 22:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    3,                       !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    3,                       !- Field 22
    Through: 12/31,          !- Field 23
    For: WeekDays,           !- Field 24
    Until: 10:00,            !- Field 25
    3,                       !- Field 26
    Until: 22:00,            !- Field 27
    1,                       !- Field 28
    Until: 24:00,            !- Field 29
    3,                       !- Field 30
    For: AllOtherDays,       !- Field 31
    Until: 24:00,            !- Field 32
    3;                       !- Field 33
 
  UtilityCost:Tariff,
    VirginiaElec_GS-3LargeOnPeak,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    VirginiaElectTOUSched,   !- Time of Use Period Schedule Name
    VirginiaElectSeasonSched,!- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    119.80,                  !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name
 
  UtilityCost:Charge:Simple,
    AnnualOn-PeakEnergyCharge,  !- Charge Variable Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    PeakEnergy,              !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.004;                   !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    AnnualOffPeakEnergyCharge,  !- Charge Variable Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    OffPeakEnergy,           !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0027;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    AnnualAllDayAEnergyCharge,  !- Charge Variable Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0176;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    AnnualAllDayBEnergyCharge,  !- Charge Variable Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0014;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    AnnualDistributionDemandCharge,  !- Charge Variable Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    totalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    2.12;                    !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    OnPeakElectSuppyDemandCharge,  !- Charge Variable Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    peakDemand,              !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    12.154;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    AnnualElecSupplyAdjDemandCharge,  !- Charge Variable Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    totalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    -0.64;                   !- Cost per Unit Value or Variable Name
 
  UtilityCost:Qualify,
    MinDemand500kw,          !- Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    500,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months
 
  UtilityCost:Charge:Simple,
    taxofsixPercent,         !- Charge Variable Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name
 
!end
 
  UtilityCost:Tariff,
    VirginiaElec_GS-2MediumDemand,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    VirginiaElectSeasonSched,!- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    11.47,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name
 
  UtilityCost:Charge:Block,
    AnnualEnergycharge,      !- Charge Variable Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    150,                     !- Block Size 1 Value or Variable Name
    0.0462,                  !- Block 1 Cost per Unit Value or Variable Name
    300,                     !- Block Size 2 Value or Variable Name
    0.0259,                  !- Block 2 Cost per Unit Value or Variable Name
    450,                     !- Block Size 3 Value or Variable Name
    0.0112,                  !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.0027;                  !- Block 4 Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    AnnualFuelRiderAEnergyCharge,  !- Charge Variable Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0176;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    AnnualFuelRiderBEnergyCharge,  !- Charge Variable Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0014;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    AnnualDistributionDemandCharge,  !- Charge Variable Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    totalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    3.387;                   !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    SummerDistributionDemandCharge,  !- Charge Variable Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    totalDemand,             !- Source Variable
    Summer,                  !- Season
    DemandCharges,           !- Category Variable Name
    2.8440;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    WinterDistributionDemandCharge,  !- Charge Variable Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    totalDemand,             !- Source Variable
    Winter,                  !- Season
    DemandCharges,           !- Category Variable Name
    1.406;                   !- Cost per Unit Value or Variable Name
 
  UtilityCost:Qualify,
    MaxDemand500kw,          !- Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    500,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months
 
  UtilityCost:Qualify,
    MinDemand30kw,           !- Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    30,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months
 
  UtilityCost:Charge:Simple,
    taxofsixPercent,         !- Charge Variable Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name
 
!end VirginiaElec_GS-2MediumDemand
 
  UtilityCost:Tariff,
    VirginiaElec_GS-1SmallGenServ,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    VirginiaElectSeasonSched,!- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    11.47,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name
 
  UtilityCost:Charge:Block,
    SummerEnergycharge,      !- Charge Variable Name
    VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    1400,                    !- Block Size 1 Value or Variable Name
    0.0574,                  !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.0629;                  !- Block 2 Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Block,
    WinterEnergycharge,      !- Charge Variable Name
    VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    1400,                    !- Block Size 1 Value or Variable Name
    0.0574,                  !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.0369;                  !- Block 2 Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    AnnualFuelRiderAEnergyCharge,  !- Charge Variable Name
    VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0176;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    AnnualFuelRiderBEnergyCharge,  !- Charge Variable Name
    VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0014;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Qualify,
    MaxDemand30kw,           !- Name
    VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    30,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months
 
  UtilityCost:Charge:Simple,
    taxofsixPercent,         !- Charge Variable Name
    VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name
 
!end VirginiaElec_GS-1SmallGenServ
 
  UtilityCost:Tariff,
    VA_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name
 
  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Charge Variable Name
    VA_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    VA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
  UtilityCost:Variable,
    VA_MonthlyGasRates,      !- Name
    VA_EIAMonthlyRateGas,    !- Tariff Name
    9.65,                    !- January Value
    9.96,                    !- February Value
    9.37,                    !- March Value
    9.78,                    !- April Value
    10.23,                   !- May Value
    10.87,                   !- June Value
    11.06,                   !- July Value
    11.03,                   !- August Value
    10.82,                   !- September Value
    10.61,                   !- October Value
    9.25,                    !- November Value
    9.22;                    !- December Value
 
  UtilityCost:Charge:Simple,
    TaxofSixPercent,         !- Charge Variable Name
    VA_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
    !
 
  FuelFactors,
    FuelOil#1,               !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    38.656E+09,              !- Energy per Unit Factor
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    7.06E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.68E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.19E-04,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.67E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.70E-04,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.06E-01,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    5.82E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.14E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    25.362E+09,              !- Energy per Unit Factor
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    6.27E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.03E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.03E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.41E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.61E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.0,                     !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.31E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.79E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

 
  Output:Reports,
    surfaces,                !- Type of Report
    DXF;                     !- Report Name
 
  Output:Reports,
    surfaces,                !- Type of Report
    Details;                 !- Report Name
 
  Output:Reports,
    VariableDictionary,      !- Type of Report
    IDF;                     !- Report Name
 
  Output:Reports,
    Constructions;           !- Type of Report
 
  OutputControl:Table:Style,
    HTML;                    !- Column Separator
 
  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,  !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,         !- Report 6 Name
    HVACSizingSummary,         !- Report 7 Name
    SystemSummary;         !- Report 8 Name
 
  Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    Zone People Number of Occupants,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Air Temperature,!- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    ThermalComfortMRT,       !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    FANGERPMV,               !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
 
  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency
 
  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
 
  Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
  Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Number of Occupants,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Number Of Occupants,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
 
  Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8
 
  Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
  Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
 
  Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone/Sys Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Outdoor Dry Bulb,        !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Outdoor Wet Bulb,        !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Outdoor Dry Bulb,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Outdoor Wet Bulb,        !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
 
  Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone/Sys Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Outdoor Dry Bulb,        !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
 
  Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Consumption,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Consumption,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Consumption,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4
 
  Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heat Gain,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5
 
  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4
 
  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14
 
  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6
 
  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8
 
  Output:Meter,
    Electricity:Facility,    !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    Electricity:Building,    !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    ElectricityNet:Facility, !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    Electricity:HVAC,        !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    Gas:Facility,            !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Variable,
    *,                       !- Key Value
    Diffuse Solar,           !- Variable Name
    hourly;                  !- Reporting Frequency
 
  Output:Variable,
    *,                       !- Key Value
    Direct Solar,            !- Variable Name
    hourly;                  !- Reporting Frequency
 
  Output:Variable,
    *,                       !- Key Value
    Ground Reflected Solar,  !- Variable Name
    hourly;                  !- Reporting Frequency
 
