<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Sit Down Restaurant New V1.1_3.1 MIAMI FL USA TMY2-12839 WMO#=722020
  2009-04-28
  02:53:58 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.1</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Sit Down Restaurant New V1.1_3.1</b></p>
<p>Environment: <b>MIAMI FL USA TMY2-12839 WMO#=722020</b></p>
<p>Simulation Timestamp: <b>2009-04-28
  02:53:58</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2943.92</td>
    <td align="right">     5759.37</td>
    <td align="right">     5759.37</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2943.92</td>
    <td align="right">     5759.37</td>
    <td align="right">     5759.37</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     6790.58</td>
    <td align="right">    13284.83</td>
    <td align="right">    13284.83</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     6790.58</td>
    <td align="right">    13284.83</td>
    <td align="right">    13284.83</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Converstion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.317</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.158</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.151</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      491.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      185.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       23.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      652.32</td>
    <td align="right">     1201.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      186.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      121.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1375.88</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       67.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1607.11</td>
    <td align="right">     1336.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1375.88</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      491.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      185.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       23.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscElec</td>
    <td align="right">      615.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       37.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">     1201.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      177.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        8.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      121.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1375.88</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       33.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      408.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1327.11</td>
    <td align="right">      264.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1408.20</td>
    <td align="right">     2350.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3144.09</td>
    <td align="right">     2615.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      408.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1327.11</td>
    <td align="right">      264.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1408.20</td>
    <td align="right">     2350.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3144.09</td>
    <td align="right">     2615.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1607.11</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1607.11</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1607.11</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1607.11</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1375.88</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1375.88</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1375.88</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        5.83</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      648.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     6899.83</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING">DINING</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE">DINING PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE">KITCHEN PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::DINING">DINING</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::DINING">DINING</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN">KITCHEN</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING">DINING</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN">KITCHEN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN">KITCHEN</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::DINING">DINING</a>    |   
<a href="#SPACELOADS::KITCHEN">KITCHEN</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::FPL_GSLD-1_GENERALSERVICELARGEDEMAND">FPL_GSLD-1_GENERALSERVICELARGEDEMAND</a>   |  
<a href="#TariffReport::FPL_GSD-1_GENERALSERVICEDEMAND">FPL_GSD-1_GENERALSERVICEDEMAND</a>   |  
<a href="#TariffReport::FPL_GS-1_NONDEMAND">FPL_GS-1_NONDEMAND</a>   |  
<a href="#TariffReport::FL_EIAMONTHLYRATEGAS">FL_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.1</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">MIAMI FL USA TMY2-12839 WMO#=722020</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -80.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      275.72</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       47.17</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       19.30</td>
    <td align="right">       13.94</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
    <td align="right">       28.00</td>
    <td align="right">       20.22</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      569.51</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      371.75</td>
    <td align="right">Yes</td>
    <td align="right">     1133.39</td>
    <td align="right">        1.00</td>
    <td align="right">      169.19</td>
    <td align="right">       47.17</td>
    <td align="right">     22.6000</td>
    <td align="right">        1.39</td>
    <td align="right">     60.2600</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      139.41</td>
    <td align="right">Yes</td>
    <td align="right">      425.02</td>
    <td align="right">        1.00</td>
    <td align="right">      106.53</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9100</td>
    <td align="right">       18.52</td>
    <td align="right">   2184.7800</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      511.15</td>
    <td align="right">No</td>
    <td align="right">      856.26</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1022.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2414.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">      275.72</td>
    <td align="right">       47.17</td>
    <td align="right">      9.9786</td>
    <td align="right">        3.73</td>
    <td align="right">    319.8368</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1558.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      275.72</td>
    <td align="right">       47.17</td>
    <td align="right">     19.9573</td>
    <td align="right">        1.86</td>
    <td align="right">    639.6737</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      511.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">      856.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.40</td>
    <td align="right">      340.00</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.10</td>
    <td align="right">        6.70</td>
    <td align="right">       25.30</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.70</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       30.50</td>
    <td align="right">        6.70</td>
    <td align="right">       26.70</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.70</td>
    <td align="right">      140.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       50.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       68.93</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       50.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      371.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       68.93</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       18.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       18.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      139.41</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH-ROOF</td>
    <td align="right">ATTIC-ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">4.035</td>
    <td align="right">       16.83</td>
    <td align="right">       60.26</td>
    <td align="right">      180.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH-ROOF</td>
    <td align="right">ATTIC-ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">4.035</td>
    <td align="right">       16.83</td>
    <td align="right">       60.26</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST-ROOF</td>
    <td align="right">ATTIC-ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">4.035</td>
    <td align="right">       16.83</td>
    <td align="right">      224.50</td>
    <td align="right">      270.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST-ROOF</td>
    <td align="right">ATTIC-ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">4.035</td>
    <td align="right">       16.83</td>
    <td align="right">      224.50</td>
    <td align="right">       90.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       19.30</td>
    <td align="right">       19.30</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.17</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.17</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    72832.38</td>
    <td align="right">    49240.75</td>
    <td align="right">    23591.63</td>
    <td align="right">        0.68</td>
    <td align="right">        3.12</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    70317.36</td>
    <td align="right">    47540.39</td>
    <td align="right">    22776.97</td>
    <td align="right">        0.68</td>
    <td align="right">        3.12</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    34065.69</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    32889.34</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        2.67</td>
    <td align="right">      333.46</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        0.01</td>
    <td align="right">        1.25</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.93</td>
    <td align="right">     3207.56</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.83</td>
    <td align="right">     3096.80</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.20</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.42</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    36010.51</td>
    <td align="right">       2.444</td>
    <td align="right">       2.933</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       32.51</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    33979.51</td>
    <td align="right">       1.925</td>
    <td align="right">       2.832</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 01:00:00</td>
    <td align="right">       27.27</td>
    <td align="right">     0.01717</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     5368.06</td>
    <td align="right">       0.192</td>
    <td align="right">       2.669</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:50:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.832</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        2.93</td>
    <td align="right">        2.93</td>
    <td align="right">        2.67</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     6496.33</td>
    <td align="right">     5332.00</td>
    <td align="right">     4785.50</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     7172.67</td>
    <td align="right">     6893.00</td>
    <td align="right">     6886.17</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7185.00</td>
    <td align="right">     7182.00</td>
    <td align="right">     6899.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">        5.83</td>
    <td align="right">      679.33</td>
    <td align="right">        5.83</td>
    <td align="right">      647.67</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">      344.50</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        5.83</td>
    <td align="right">     1006.83</td>
    <td align="right">        5.83</td>
    <td align="right">      648.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DINING DIRECT AIR</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">KITCHEN DIRECT AIR</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        2.93</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">        2.93</td>
    <td align="right">    72832.38</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">        2.83</td>
    <td align="right">    70317.36</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">    34065.69</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">    32889.34</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">        2.83</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.104888</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000140</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.000018</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    47916.05</td>
    <td align="right">    47916.05</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    47916.05</td>
    <td align="right">    47916.05</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       93.74</td>
    <td align="right">       93.74</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     1022.31</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1022.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">       19.30</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">     3495.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">       13.94</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">     2523.85</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      142.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">       13.94</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">     2523.85</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      205.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       14.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">       68.93</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">       68.93</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">      228.55</td>
    <td align="right">m2</td>
    <td align="right">       38.21</td>
    <td align="right">     8733.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">      511.15</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">    12707.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       27.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">      511.15</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">     7676.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">ATTIC-ROOF:ATTIC-ROOF</td>
    <td align="right">      569.51</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">     8552.95</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">DOOR:DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING-DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">INFILTRATION:DINING</td>
    <td align="right">        0.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">PEOPLE:DINING</td>
    <td align="right">      266.92</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      266.92</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">LIGHTING EQUIP:DINING</td>
    <td align="right">        8.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">ELECTRICEQUIPMENT:DINING:MISCELEC</td>
    <td align="right">       22.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">INFILTRATION:KITCHEN</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">PEOPLE:KITCHEN</td>
    <td align="right">        7.53</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.53</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">LIGHTING EQUIP:KITCHEN</td>
    <td align="right">        1.80</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN:MISCELEC</td>
    <td align="right">       52.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">GASEQUIPMENT:KITCHEN:MISCGAS</td>
    <td align="right">      250.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      250.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN:EXHFAN</td>
    <td align="right">        1.57</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">INFILTRATION:ATTIC</td>
    <td align="right">        0.24</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">    47916.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      23.229</td>
    <td align="right">      61.903</td>
    <td align="right">       0.000</td>
    <td align="right">     307.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      23.437</td>
    <td align="right">      60.065</td>
    <td align="right">       0.000</td>
    <td align="right">     221.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      23.607</td>
    <td align="right">      59.333</td>
    <td align="right">       0.000</td>
    <td align="right">     247.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      23.977</td>
    <td align="right">      60.904</td>
    <td align="right">       0.000</td>
    <td align="right">     250.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      24.181</td>
    <td align="right">      71.226</td>
    <td align="right">       0.000</td>
    <td align="right">     517.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      24.356</td>
    <td align="right">      71.675</td>
    <td align="right">       0.000</td>
    <td align="right">     539.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      24.505</td>
    <td align="right">      75.340</td>
    <td align="right">       0.000</td>
    <td align="right">     609.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      24.372</td>
    <td align="right">      74.034</td>
    <td align="right">       0.000</td>
    <td align="right">     610.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      24.306</td>
    <td align="right">      74.739</td>
    <td align="right">       0.000</td>
    <td align="right">     589.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      24.116</td>
    <td align="right">      70.454</td>
    <td align="right">       0.000</td>
    <td align="right">     472.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      23.875</td>
    <td align="right">      63.252</td>
    <td align="right">       0.000</td>
    <td align="right">     259.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      23.516</td>
    <td align="right">      58.532</td>
    <td align="right">       0.000</td>
    <td align="right">     162.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      23.959</td>
    <td align="right">      66.835</td>
    <td align="right">       0.000</td>
    <td align="right">    4785.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      23.229</td>
    <td align="right">      58.532</td>
    <td align="right">       0.000</td>
    <td align="right">     162.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      24.505</td>
    <td align="right">      75.340</td>
    <td align="right">       0.000</td>
    <td align="right">     610.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      25.750</td>
    <td align="right">      56.456</td>
    <td align="right">       0.000</td>
    <td align="right">     533.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      25.822</td>
    <td align="right">      55.282</td>
    <td align="right">       0.000</td>
    <td align="right">     486.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      25.872</td>
    <td align="right">      54.954</td>
    <td align="right">       0.000</td>
    <td align="right">     555.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      25.971</td>
    <td align="right">      56.561</td>
    <td align="right">       0.000</td>
    <td align="right">     572.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      25.997</td>
    <td align="right">      64.759</td>
    <td align="right">       0.000</td>
    <td align="right">     611.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      25.998</td>
    <td align="right">      65.386</td>
    <td align="right">       0.000</td>
    <td align="right">     592.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      25.998</td>
    <td align="right">      68.406</td>
    <td align="right">       0.000</td>
    <td align="right">     609.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      25.999</td>
    <td align="right">      67.162</td>
    <td align="right">       0.000</td>
    <td align="right">     612.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      25.998</td>
    <td align="right">      67.675</td>
    <td align="right">       0.000</td>
    <td align="right">     590.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      25.992</td>
    <td align="right">      64.024</td>
    <td align="right">       0.000</td>
    <td align="right">     605.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      25.954</td>
    <td align="right">      58.083</td>
    <td align="right">       0.000</td>
    <td align="right">     569.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      25.865</td>
    <td align="right">      53.990</td>
    <td align="right">       0.000</td>
    <td align="right">     549.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      25.935</td>
    <td align="right">      61.101</td>
    <td align="right">       0.000</td>
    <td align="right">    6886.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      25.750</td>
    <td align="right">      53.990</td>
    <td align="right">       0.000</td>
    <td align="right">     486.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      25.999</td>
    <td align="right">      68.406</td>
    <td align="right">       0.000</td>
    <td align="right">     612.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  26991.6676</td>
    <td align="right">     42.2628</td>
    <td align="right">    139.9051</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  17311.1900</td>
    <td align="right">  11121.6216</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  24545.3580</td>
    <td align="right">     38.5753</td>
    <td align="right">    128.3497</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  15881.5257</td>
    <td align="right">  10127.9628</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  27787.6462</td>
    <td align="right">     43.8291</td>
    <td align="right">    146.5500</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  18133.7161</td>
    <td align="right">  11481.6673</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  28363.2700</td>
    <td align="right">     45.1559</td>
    <td align="right">    152.8821</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  18917.6280</td>
    <td align="right">  11761.4753</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  31257.7689</td>
    <td align="right">     50.1497</td>
    <td align="right">    171.5190</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  21224.1196</td>
    <td align="right">  13000.3852</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  31261.2731</td>
    <td align="right">     50.3445</td>
    <td align="right">    173.0273</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  21410.9294</td>
    <td align="right">  13020.7994</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  33260.1302</td>
    <td align="right">     53.7271</td>
    <td align="right">    185.3775</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  22939.3266</td>
    <td align="right">  13869.7354</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  33012.1816</td>
    <td align="right">     53.2771</td>
    <td align="right">    183.6068</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  22720.1773</td>
    <td align="right">  13761.3907</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  31446.4493</td>
    <td align="right">     50.6523</td>
    <td align="right">    174.1275</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  21547.0843</td>
    <td align="right">  13098.8868</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  30708.1712</td>
    <td align="right">     49.1526</td>
    <td align="right">    167.5953</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  20738.4909</td>
    <td align="right">  12760.2444</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  27768.0435</td>
    <td align="right">     44.0735</td>
    <td align="right">    148.6132</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  18389.2766</td>
    <td align="right">  11501.1503</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  26740.2254</td>
    <td align="right">     42.0034</td>
    <td align="right">    139.6591</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  17280.8815</td>
    <td align="right">  11031.4779</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 353142.1848</td>
    <td align="right">    563.2033</td>
    <td align="right">   1911.2127</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0089</td>
    <td align="right"> 236494.3460</td>
    <td align="right"> 146536.7970</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  24545.3580</td>
    <td align="right">     38.5753</td>
    <td align="right">    128.3497</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  15881.5257</td>
    <td align="right">  10127.9628</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  33260.1302</td>
    <td align="right">     53.7271</td>
    <td align="right">    185.3775</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  22939.3266</td>
    <td align="right">  13869.7354</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DINING></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">     108.823</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">     109.164</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">     110.081</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">     109.480</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">     109.453</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">     110.012</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">     108.936</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">     110.081</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">     109.480</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">     108.823</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">     108.595</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">     108.936</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">     109.323</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">     108.595</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">     110.081</td>
    <td align="right">       8.478</td>
    <td align="right">       0.273</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::KITCHEN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">       3.069</td>
    <td align="right">       1.324</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">       3.079</td>
    <td align="right">       1.324</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">       3.105</td>
    <td align="right">       1.320</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">       3.088</td>
    <td align="right">       1.324</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">       3.087</td>
    <td align="right">       1.322</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">       3.103</td>
    <td align="right">       1.320</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">       3.072</td>
    <td align="right">       1.326</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">       3.105</td>
    <td align="right">       1.320</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">       3.088</td>
    <td align="right">       1.324</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">       3.069</td>
    <td align="right">       1.324</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">       3.063</td>
    <td align="right">       1.322</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">       3.072</td>
    <td align="right">       1.326</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">       3.083</td>
    <td align="right">       1.323</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">       3.063</td>
    <td align="right">       1.320</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">       3.105</td>
    <td align="right">       1.326</td>
    <td align="right">       0.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DINING></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.157375E+11</td>
    <td align="right">0.107427E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.237895E+08</td>
    <td align="right"> 3336571.960</td>
    <td align="right">0.104612E+10</td>
    <td align="right">0.102240E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109759E+11</td>
    <td align="right">0.114372E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.337577E+08</td>
    <td align="right">0.145948E+08</td>
    <td align="right">0.261877E+08</td>
    <td align="right">0.105714E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.978531E+10</td>
    <td align="right">0.154478E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.365382E+08</td>
    <td align="right">0.298518E+08</td>
    <td align="right">0.912427E+08</td>
    <td align="right">0.926920E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.350436E+10</td>
    <td align="right">0.292804E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.222904E+08</td>
    <td align="right">0.112458E+09</td>
    <td align="right"> 2024297.559</td>
    <td align="right">0.323637E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154020E+10</td>
    <td align="right">0.586985E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.101261E+08</td>
    <td align="right">0.329483E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.146731E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.753681E+09</td>
    <td align="right">0.697334E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 4175467.243</td>
    <td align="right">0.464280E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.874397E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.975566E+09</td>
    <td align="right">0.886855E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 5172187.804</td>
    <td align="right">0.631553E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.581278E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.722903E+09</td>
    <td align="right">0.839337E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3835175.884</td>
    <td align="right">0.676584E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.623473E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.958059E+09</td>
    <td align="right">0.741226E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 4749652.323</td>
    <td align="right">0.415899E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.724698E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213647E+10</td>
    <td align="right">0.493982E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.126821E+08</td>
    <td align="right">0.230375E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.200651E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.414875E+10</td>
    <td align="right">0.217741E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.208364E+08</td>
    <td align="right">0.605893E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.537050E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101344E+11</td>
    <td align="right">0.722982E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.417870E+08</td>
    <td align="right">  707852.690</td>
    <td align="right">0.139177E+08</td>
    <td align="right">0.145125E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.613732E+11</td>
    <td align="right">0.520484E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.219740E+09</td>
    <td align="right">0.296971E+10</td>
    <td align="right">0.117949E+10</td>
    <td align="right">0.569381E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.722903E+09</td>
    <td align="right">0.722982E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3835175.884</td>
    <td align="right">  707852.690</td>
    <td align="right">       0.000</td>
    <td align="right">0.581278E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157375E+11</td>
    <td align="right">0.886855E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.417870E+08</td>
    <td align="right">0.676584E+09</td>
    <td align="right">0.104612E+10</td>
    <td align="right">0.145125E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::KITCHEN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128670E+10</td>
    <td align="right">0.219473E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.303881E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.147423E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.752414E+09</td>
    <td align="right">0.331285E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.319456E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.157580E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.663103E+09</td>
    <td align="right">0.450829E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.390259E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.148884E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173950E+09</td>
    <td align="right">0.999867E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.364046E+08</td>
    <td align="right">   17722.795</td>
    <td align="right">       0.000</td>
    <td align="right">0.734469E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.275001E+08</td>
    <td align="right">0.270260E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.148559E+08</td>
    <td align="right">  118764.197</td>
    <td align="right">       0.000</td>
    <td align="right">0.235292E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  359435.755</td>
    <td align="right">0.343717E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3822409.794</td>
    <td align="right">  275056.503</td>
    <td align="right">       0.000</td>
    <td align="right">0.198213E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   66629.226</td>
    <td align="right">0.476925E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  848340.458</td>
    <td align="right">  357146.504</td>
    <td align="right">       0.000</td>
    <td align="right">  814104.330</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  154385.982</td>
    <td align="right">0.431806E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1187769.166</td>
    <td align="right">  319333.406</td>
    <td align="right">       0.000</td>
    <td align="right"> 2643243.968</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  338233.659</td>
    <td align="right">0.373478E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2655871.255</td>
    <td align="right">  280156.499</td>
    <td align="right">       0.000</td>
    <td align="right">0.151209E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.545220E+08</td>
    <td align="right">0.220035E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.168630E+08</td>
    <td align="right">   70260.904</td>
    <td align="right">       0.000</td>
    <td align="right">0.367357E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.213380E+09</td>
    <td align="right">0.671727E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.326637E+08</td>
    <td align="right">   30755.551</td>
    <td align="right">       0.000</td>
    <td align="right">0.952571E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.641565E+09</td>
    <td align="right">0.155959E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.407902E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.209353E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.381405E+10</td>
    <td align="right">0.239913E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.251451E+09</td>
    <td align="right"> 1469196.359</td>
    <td align="right">       0.000</td>
    <td align="right">0.896050E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   66629.226</td>
    <td align="right">0.155959E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  848340.458</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  814104.330</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128670E+10</td>
    <td align="right">0.476925E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.407902E+08</td>
    <td align="right">  357146.504</td>
    <td align="right">       0.000</td>
    <td align="right">0.209353E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116619E+11</td>
    <td align="right">0.405654E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.868703E+10</td>
    <td align="right">0.400625E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.933276E+10</td>
    <td align="right">0.526236E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.721130E+10</td>
    <td align="right">0.763924E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.724599E+10</td>
    <td align="right">0.112284E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.699805E+10</td>
    <td align="right">0.124690E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.726336E+10</td>
    <td align="right">0.145662E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.722901E+10</td>
    <td align="right">0.142115E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.701504E+10</td>
    <td align="right">0.128603E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.726227E+10</td>
    <td align="right">0.101546E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.726120E+10</td>
    <td align="right">0.651467E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.863407E+10</td>
    <td align="right">0.368325E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.958020E+11</td>
    <td align="right">0.106652E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.699805E+10</td>
    <td align="right">0.368325E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116619E+11</td>
    <td align="right">0.145662E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.781335E+10</td>
    <td align="right">0.304787E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.704972E+10</td>
    <td align="right">0.294271E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.789419E+10</td>
    <td align="right">0.356044E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.772619E+10</td>
    <td align="right">0.409278E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.796149E+10</td>
    <td align="right">0.528532E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.769262E+10</td>
    <td align="right">0.560083E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.793291E+10</td>
    <td align="right">0.639072E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.793163E+10</td>
    <td align="right">0.603378E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.769436E+10</td>
    <td align="right">0.563515E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.797322E+10</td>
    <td align="right">0.503490E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.773064E+10</td>
    <td align="right">0.388946E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.789165E+10</td>
    <td align="right">0.315813E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.932920E+11</td>
    <td align="right">0.546721E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.704972E+10</td>
    <td align="right">0.294271E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.797322E+10</td>
    <td align="right">0.639072E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.386333E+11</td>
    <td align="right">0.574254E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.366109E+11</td>
    <td align="right">0.286241E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.441797E+11</td>
    <td align="right">0.273610E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.523478E+11</td>
    <td align="right">0.308775E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.654878E+11</td>
    <td align="right">0.284484E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.692387E+11</td>
    <td align="right">0.195644E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.773320E+11</td>
    <td align="right">0.220526E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.754547E+11</td>
    <td align="right">0.208280E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.700963E+11</td>
    <td align="right">0.192387E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.620190E+11</td>
    <td align="right">0.327037E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.485168E+11</td>
    <td align="right">0.426023E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.384386E+11</td>
    <td align="right">0.190545E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.678356E+12</td>
    <td align="right">0.141241E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.366109E+11</td>
    <td align="right">0.192387E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.773320E+11</td>
    <td align="right">0.574254E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117639E+12</td>
    <td align="right">   69942.463</td>
    <td align="right">06-JAN-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   27758.536</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2320.789</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107924E+12</td>
    <td align="right">   70694.401</td>
    <td align="right">23-FEB-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   28500.963</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2330.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123229E+12</td>
    <td align="right">   71167.469</td>
    <td align="right">14-MAR-10:39</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   28372.495</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128556E+12</td>
    <td align="right">   73891.811</td>
    <td align="right">01-APR-18:40</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   30270.777</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2274.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.144230E+12</td>
    <td align="right">   76417.982</td>
    <td align="right">23-MAY-10:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   33623.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.782</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.145499E+12</td>
    <td align="right">   81186.811</td>
    <td align="right">27-JUN-17:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   39185.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2138.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155885E+12</td>
    <td align="right">   79064.833</td>
    <td align="right">13-JUL-11:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   37063.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2138.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.154396E+12</td>
    <td align="right">   79334.086</td>
    <td align="right">21-AUG-17:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   37333.305</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2137.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146424E+12</td>
    <td align="right">   76939.016</td>
    <td align="right">06-SEP-11:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   34938.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2137.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140930E+12</td>
    <td align="right">   76483.216</td>
    <td align="right">06-OCT-18:10</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   32999.296</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2137.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124965E+12</td>
    <td align="right">   73073.648</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   29590.137</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2136.882</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117433E+12</td>
    <td align="right">   69326.170</td>
    <td align="right">15-DEC-18:10</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   25865.186</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2114.354</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160711E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107924E+12</td>
    <td align="right">   69326.170</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   25865.186</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2114.354</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155885E+12</td>
    <td align="right">   81186.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   39185.558</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117639E+12</td>
    <td align="right">   69942.463</td>
    <td align="right">06-JAN-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   27758.536</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2320.789</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107924E+12</td>
    <td align="right">   70694.401</td>
    <td align="right">23-FEB-12:09</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   28500.963</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2330.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123229E+12</td>
    <td align="right">   71167.469</td>
    <td align="right">14-MAR-10:39</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   28372.495</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128556E+12</td>
    <td align="right">   73891.811</td>
    <td align="right">01-APR-18:40</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   30270.777</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2274.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.144230E+12</td>
    <td align="right">   76417.982</td>
    <td align="right">23-MAY-10:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   33623.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.782</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.145499E+12</td>
    <td align="right">   81186.811</td>
    <td align="right">27-JUN-17:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   39185.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2138.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155885E+12</td>
    <td align="right">   79064.833</td>
    <td align="right">13-JUL-11:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   37063.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2138.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.154396E+12</td>
    <td align="right">   79334.086</td>
    <td align="right">21-AUG-17:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   37333.305</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2137.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146424E+12</td>
    <td align="right">   76939.016</td>
    <td align="right">06-SEP-11:00</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   34938.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2137.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140930E+12</td>
    <td align="right">   76483.216</td>
    <td align="right">06-OCT-18:10</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   32999.296</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2137.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124965E+12</td>
    <td align="right">   73073.648</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   29590.137</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2136.882</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117433E+12</td>
    <td align="right">   69326.170</td>
    <td align="right">15-DEC-18:10</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   25865.186</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2114.354</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160711E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107924E+12</td>
    <td align="right">   69326.170</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   25865.186</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2114.354</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155885E+12</td>
    <td align="right">   81186.811</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9181.105</td>
    <td align="right">   24042.957</td>
    <td align="right">    6639.075</td>
    <td align="right">       0.000</td>
    <td align="right">   39185.558</td>
    <td align="right">    1483.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DINING></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.33</td>
    <td align="right">       18.91</td>
    <td align="right">        5.33</td>
    <td align="right">       18.91</td>
    <td align="right">        3.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.33</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.48</td>
    <td align="right">        0.33</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.43</td>
    <td align="right">        0.50</td>
    <td align="right">       20.43</td>
    <td align="right">        2.17</td>
    <td align="right">       24.46</td>
    <td align="right">        0.33</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.58</td>
    <td align="right">        0.83</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.33</td>
    <td align="right">       24.61</td>
    <td align="right">       60.50</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.33</td>
    <td align="right">       24.95</td>
    <td align="right">       99.17</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      207.00</td>
    <td align="right">       24.77</td>
    <td align="right">      202.33</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      145.50</td>
    <td align="right">       24.67</td>
    <td align="right">      142.33</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.67</td>
    <td align="right">       24.65</td>
    <td align="right">      111.17</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.33</td>
    <td align="right">       24.56</td>
    <td align="right">       29.00</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       24.37</td>
    <td align="right">        1.33</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        5.83</td>
    <td align="right">       19.04</td>
    <td align="right">        5.83</td>
    <td align="right">       19.04</td>
    <td align="right">      679.33</td>
    <td align="right">       24.72</td>
    <td align="right">      647.67</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.33</td>
    <td align="right">       20.43</td>
    <td align="right">        5.33</td>
    <td align="right">       20.43</td>
    <td align="right">      207.00</td>
    <td align="right">       24.95</td>
    <td align="right">      202.33</td>
    <td align="right">       24.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.83</td>
    <td align="right">       30.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.17</td>
    <td align="right">       30.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.17</td>
    <td align="right">       30.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.50</td>
    <td align="right">       31.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.50</td>
    <td align="right">       31.06</td>
    <td align="right">        1.17</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.67</td>
    <td align="right">       31.14</td>
    <td align="right">        1.67</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.33</td>
    <td align="right">       30.95</td>
    <td align="right">        2.83</td>
    <td align="right">       26.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
    <td align="right">       31.04</td>
    <td align="right">        3.00</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.00</td>
    <td align="right">       31.00</td>
    <td align="right">        1.67</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.67</td>
    <td align="right">       31.13</td>
    <td align="right">        0.17</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.67</td>
    <td align="right">       31.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.00</td>
    <td align="right">       30.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      344.50</td>
    <td align="right">       30.95</td>
    <td align="right">       10.50</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.50</td>
    <td align="right">       30.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.33</td>
    <td align="right">       31.14</td>
    <td align="right">        3.00</td>
    <td align="right">       26.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DINING></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.298481E+11</td>
    <td align="right">    41017.04</td>
    <td align="right">21-JAN-05:10</td>
    <td align="right">       22.80</td>
    <td align="right">       19.39</td>
    <td align="right">0.153882E+11</td>
    <td align="right">    13800.40</td>
    <td align="right">28-JAN-19:10</td>
    <td align="right">       20.22</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.274368E+11</td>
    <td align="right">    40488.38</td>
    <td align="right">17-FEB-05:10</td>
    <td align="right">       21.70</td>
    <td align="right">       19.40</td>
    <td align="right">0.141065E+11</td>
    <td align="right">    13799.37</td>
    <td align="right">04-FEB-19:10</td>
    <td align="right">       19.90</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.310452E+11</td>
    <td align="right">    44348.96</td>
    <td align="right">08-MAR-05:10</td>
    <td align="right">       21.70</td>
    <td align="right">       18.38</td>
    <td align="right">0.158788E+11</td>
    <td align="right">    13800.62</td>
    <td align="right">25-MAR-18:10</td>
    <td align="right">       24.32</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.309276E+11</td>
    <td align="right">    52179.37</td>
    <td align="right">28-APR-04:10</td>
    <td align="right">       22.80</td>
    <td align="right">       16.06</td>
    <td align="right">0.155028E+11</td>
    <td align="right">    13961.23</td>
    <td align="right">01-APR-18:19</td>
    <td align="right">       27.93</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.320401E+11</td>
    <td align="right">    46225.20</td>
    <td align="right">02-MAY-04:10</td>
    <td align="right">       22.80</td>
    <td align="right">       18.13</td>
    <td align="right">0.162439E+11</td>
    <td align="right">    14798.81</td>
    <td align="right">20-MAY-18:00</td>
    <td align="right">       26.70</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.315344E+11</td>
    <td align="right">    42889.59</td>
    <td align="right">03-JUN-04:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.54</td>
    <td align="right">0.159666E+11</td>
    <td align="right">    15254.51</td>
    <td align="right">27-JUN-18:10</td>
    <td align="right">       31.60</td>
    <td align="right">       26.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.322643E+11</td>
    <td align="right">    36985.16</td>
    <td align="right">30-JUL-08:09</td>
    <td align="right">       27.48</td>
    <td align="right">       23.52</td>
    <td align="right">0.165710E+11</td>
    <td align="right">    15317.74</td>
    <td align="right">29-JUL-18:19</td>
    <td align="right">       29.23</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.334159E+11</td>
    <td align="right">    32922.93</td>
    <td align="right">20-AUG-00:10</td>
    <td align="right">       24.40</td>
    <td align="right">       22.09</td>
    <td align="right">0.165394E+11</td>
    <td align="right">    14637.52</td>
    <td align="right">26-AUG-18:19</td>
    <td align="right">       29.23</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.312219E+11</td>
    <td align="right">    34892.60</td>
    <td align="right">04-SEP-08:09</td>
    <td align="right">       29.08</td>
    <td align="right">       24.53</td>
    <td align="right">0.158430E+11</td>
    <td align="right">    15277.26</td>
    <td align="right">02-SEP-18:30</td>
    <td align="right">       28.05</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.319824E+11</td>
    <td align="right">    39662.15</td>
    <td align="right">12-OCT-04:10</td>
    <td align="right">       22.23</td>
    <td align="right">       20.29</td>
    <td align="right">0.160919E+11</td>
    <td align="right">    14751.15</td>
    <td align="right">07-OCT-18:19</td>
    <td align="right">       28.53</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.299856E+11</td>
    <td align="right">    47921.72</td>
    <td align="right">19-NOV-09:09</td>
    <td align="right">       24.60</td>
    <td align="right">       19.12</td>
    <td align="right">0.153824E+11</td>
    <td align="right">    13800.28</td>
    <td align="right">25-NOV-19:10</td>
    <td align="right">       20.40</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301375E+11</td>
    <td align="right">    48526.45</td>
    <td align="right">03-DEC-09:09</td>
    <td align="right">       23.92</td>
    <td align="right">       17.88</td>
    <td align="right">0.156765E+11</td>
    <td align="right">    13799.42</td>
    <td align="right">09-DEC-19:10</td>
    <td align="right">       20.57</td>
    <td align="right">       15.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.371840E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.189191E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.274368E+11</td>
    <td align="right">    32922.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.70</td>
    <td align="right">       16.06</td>
    <td align="right">0.141065E+11</td>
    <td align="right">    13799.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.90</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.334159E+11</td>
    <td align="right">    52179.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.08</td>
    <td align="right">       24.53</td>
    <td align="right">0.165710E+11</td>
    <td align="right">    15317.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.60</td>
    <td align="right">       26.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130651E+11</td>
    <td align="right">    37813.41</td>
    <td align="right">27-JAN-05:10</td>
    <td align="right">       22.80</td>
    <td align="right">       20.57</td>
    <td align="right">0.197604E+11</td>
    <td align="right">    11815.50</td>
    <td align="right">03-JAN-18:00</td>
    <td align="right">       12.80</td>
    <td align="right">        8.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130909E+11</td>
    <td align="right">    39061.40</td>
    <td align="right">06-FEB-05:10</td>
    <td align="right">       19.40</td>
    <td align="right">       15.08</td>
    <td align="right">0.178507E+11</td>
    <td align="right">    11815.49</td>
    <td align="right">10-FEB-18:10</td>
    <td align="right">       14.82</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157691E+11</td>
    <td align="right">    41067.15</td>
    <td align="right">17-MAR-04:10</td>
    <td align="right">       14.22</td>
    <td align="right">        9.22</td>
    <td align="right">0.197687E+11</td>
    <td align="right">    11815.48</td>
    <td align="right">15-MAR-17:10</td>
    <td align="right">       17.70</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180270E+11</td>
    <td align="right">    42792.47</td>
    <td align="right">28-APR-04:10</td>
    <td align="right">       22.80</td>
    <td align="right">       16.06</td>
    <td align="right">0.191290E+11</td>
    <td align="right">    11815.47</td>
    <td align="right">06-APR-17:19</td>
    <td align="right">       22.57</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206039E+11</td>
    <td align="right">    40982.25</td>
    <td align="right">02-MAY-04:10</td>
    <td align="right">       22.80</td>
    <td align="right">       18.13</td>
    <td align="right">0.197678E+11</td>
    <td align="right">    11815.44</td>
    <td align="right">25-MAY-17:10</td>
    <td align="right">       25.60</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.216849E+11</td>
    <td align="right">    40503.97</td>
    <td align="right">02-JUN-04:10</td>
    <td align="right">       25.00</td>
    <td align="right">       20.45</td>
    <td align="right">0.191327E+11</td>
    <td align="right">    11815.44</td>
    <td align="right">09-JUN-17:10</td>
    <td align="right">       31.42</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.237455E+11</td>
    <td align="right">    37619.53</td>
    <td align="right">11-JUL-04:10</td>
    <td align="right">       25.00</td>
    <td align="right">       23.66</td>
    <td align="right">0.197646E+11</td>
    <td align="right">    11815.42</td>
    <td align="right">10-JUL-17:49</td>
    <td align="right">       26.02</td>
    <td align="right">       22.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.227354E+11</td>
    <td align="right">    37784.18</td>
    <td align="right">04-AUG-04:10</td>
    <td align="right">       25.60</td>
    <td align="right">       24.04</td>
    <td align="right">0.197709E+11</td>
    <td align="right">    11815.42</td>
    <td align="right">28-AUG-17:10</td>
    <td align="right">       30.40</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.209696E+11</td>
    <td align="right">    38064.63</td>
    <td align="right">08-SEP-04:10</td>
    <td align="right">       23.30</td>
    <td align="right">       21.69</td>
    <td align="right">0.191294E+11</td>
    <td align="right">    11815.41</td>
    <td align="right">08-SEP-17:10</td>
    <td align="right">       28.40</td>
    <td align="right">       23.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198193E+11</td>
    <td align="right">    39167.04</td>
    <td align="right">27-OCT-04:10</td>
    <td align="right">       19.40</td>
    <td align="right">       17.23</td>
    <td align="right">0.197647E+11</td>
    <td align="right">    11815.45</td>
    <td align="right">24-OCT-17:10</td>
    <td align="right">       24.30</td>
    <td align="right">       17.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169488E+11</td>
    <td align="right">    41595.12</td>
    <td align="right">17-NOV-05:10</td>
    <td align="right">       23.90</td>
    <td align="right">       18.51</td>
    <td align="right">0.191263E+11</td>
    <td align="right">    11815.45</td>
    <td align="right">13-NOV-18:10</td>
    <td align="right">       23.03</td>
    <td align="right">       16.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148357E+11</td>
    <td align="right">    43690.24</td>
    <td align="right">01-DEC-05:10</td>
    <td align="right">       13.18</td>
    <td align="right">        8.23</td>
    <td align="right">0.197626E+11</td>
    <td align="right">    11815.47</td>
    <td align="right">01-DEC-18:10</td>
    <td align="right">       17.35</td>
    <td align="right">       12.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221295E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.232728E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130651E+11</td>
    <td align="right">    37619.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.18</td>
    <td align="right">        8.23</td>
    <td align="right">0.178507E+11</td>
    <td align="right">    11815.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        8.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.237455E+11</td>
    <td align="right">    43690.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       24.04</td>
    <td align="right">0.197709E+11</td>
    <td align="right">    11815.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.42</td>
    <td align="right">       23.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       14.00</td>
    <td align="right">       12.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       14.00</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       15.00</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       15.00</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       19.00</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       19.00</td>
    <td align="right">       16.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
    <td align="right">       18.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       21.47</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       21.47</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
    <td align="right">       22.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
    <td align="right">       23.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
    <td align="right">       22.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
    <td align="right">       22.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       18.07</td>
    <td align="right">       13.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       18.07</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
    <td align="right">       12.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
    <td align="right">       24.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DINING></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2283664.53</td>
    <td align="right">     8976.62</td>
    <td align="right">30-JAN-05:12</td>
    <td align="right">       12.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2683398.39</td>
    <td align="right">     9938.81</td>
    <td align="right">13-FEB-05:12</td>
    <td align="right">       12.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3552284.98</td>
    <td align="right">     8686.03</td>
    <td align="right">20-MAR-04:12</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 32400184.92</td>
    <td align="right">     8207.89</td>
    <td align="right">04-APR-23:10</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 75808899.08</td>
    <td align="right">    13517.26</td>
    <td align="right">27-MAY-23:10</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.183333E+09</td>
    <td align="right">    16827.46</td>
    <td align="right">26-JUN-23:10</td>
    <td align="right">       28.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.217052E+09</td>
    <td align="right">    17132.63</td>
    <td align="right">13-JUL-23:10</td>
    <td align="right">       28.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.284337E+09</td>
    <td align="right">    18861.83</td>
    <td align="right">17-AUG-23:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111611E+09</td>
    <td align="right">    13636.80</td>
    <td align="right">11-SEP-23:10</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 48951189.28</td>
    <td align="right">    11481.61</td>
    <td align="right">06-OCT-23:10</td>
    <td align="right">       27.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 20630815.44</td>
    <td align="right">    10210.29</td>
    <td align="right">02-NOV-00:10</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1498580.89</td>
    <td align="right">     6401.31</td>
    <td align="right">08-DEC-05:13</td>
    <td align="right">       13.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.984141E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1498580.89</td>
    <td align="right">     6401.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.284337E+09</td>
    <td align="right">    18861.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.867292E+09</td>
    <td align="right">    21311.12</td>
    <td align="right">03-JAN-05:11</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707054E+09</td>
    <td align="right">    19925.87</td>
    <td align="right">12-FEB-05:11</td>
    <td align="right">        9.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.544017E+09</td>
    <td align="right">    21145.52</td>
    <td align="right">17-MAR-04:11</td>
    <td align="right">       14.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293490E+09</td>
    <td align="right">    19765.21</td>
    <td align="right">10-APR-04:11</td>
    <td align="right">       13.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128269E+09</td>
    <td align="right">    16782.23</td>
    <td align="right">06-MAY-04:11</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 49816663.84</td>
    <td align="right">     7372.21</td>
    <td align="right">16-JUN-00:20</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 48357233.99</td>
    <td align="right">     7401.03</td>
    <td align="right">11-JUL-00:20</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 48879764.05</td>
    <td align="right">     7413.62</td>
    <td align="right">12-AUG-00:20</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 51001144.50</td>
    <td align="right">     7407.63</td>
    <td align="right">06-SEP-00:20</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183149E+09</td>
    <td align="right">    17489.42</td>
    <td align="right">25-OCT-04:11</td>
    <td align="right">       17.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.416184E+09</td>
    <td align="right">    19653.28</td>
    <td align="right">13-NOV-05:11</td>
    <td align="right">       16.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.866501E+09</td>
    <td align="right">    19488.93</td>
    <td align="right">21-DEC-05:11</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.420401E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 48357233.99</td>
    <td align="right">     7372.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.867292E+09</td>
    <td align="right">    21311.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DINING></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129163E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116989E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">0.141130E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131220E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125519E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">0.151210E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130191E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126819E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">0.151210E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128891E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131220E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125519E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">0.151210E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129163E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125035E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">0.151210E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128891E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152862E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.183973E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116989E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141130E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131220E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.156251E+11</td>
    <td align="right">     6720.46</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276686E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.250608E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">0.359281E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281091E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.268878E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">0.384944E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.278888E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271664E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">0.384944E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.276103E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.281091E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268878E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">0.384944E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.276686E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267842E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">0.384944E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.276103E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327452E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.468349E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.250608E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.359281E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.281091E+10</td>
    <td align="right">     1619.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.397776E+11</td>
    <td align="right">    17322.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DINING></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.286769E+11</td>
    <td align="right">0.129163E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right"> 69506195.30</td>
    <td align="right">0.129315E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259845E+11</td>
    <td align="right">0.116989E+11</td>
    <td align="right">0.141130E+11</td>
    <td align="right"> 76467529.09</td>
    <td align="right">0.101048E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291036E+11</td>
    <td align="right">0.131220E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">0.105238E+09</td>
    <td align="right">0.952765E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279044E+11</td>
    <td align="right">0.125519E+11</td>
    <td align="right">0.151210E+11</td>
    <td align="right">0.346269E+09</td>
    <td align="right">0.433736E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.288902E+11</td>
    <td align="right">0.130191E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">0.525635E+09</td>
    <td align="right">0.275994E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.281350E+11</td>
    <td align="right">0.126819E+11</td>
    <td align="right">0.151210E+11</td>
    <td align="right">0.725940E+09</td>
    <td align="right">0.109088E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.286596E+11</td>
    <td align="right">0.128891E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">0.874145E+09</td>
    <td align="right"> 67824971.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291036E+11</td>
    <td align="right">0.131220E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">0.890525E+09</td>
    <td align="right"> 80290288.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279044E+11</td>
    <td align="right">0.125519E+11</td>
    <td align="right">0.151210E+11</td>
    <td align="right">0.663952E+09</td>
    <td align="right">0.139231E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.286769E+11</td>
    <td align="right">0.129163E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">0.407097E+09</td>
    <td align="right">0.354121E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277256E+11</td>
    <td align="right">0.125035E+11</td>
    <td align="right">0.151210E+11</td>
    <td align="right">0.186078E+09</td>
    <td align="right">0.600141E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.286596E+11</td>
    <td align="right">0.128891E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right"> 51859979.11</td>
    <td align="right">0.114972E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.339424E+12</td>
    <td align="right">0.152862E+12</td>
    <td align="right">0.183973E+12</td>
    <td align="right">0.492271E+10</td>
    <td align="right">0.646653E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259845E+11</td>
    <td align="right">0.116989E+11</td>
    <td align="right">0.141130E+11</td>
    <td align="right"> 51859979.11</td>
    <td align="right"> 67824971.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291036E+11</td>
    <td align="right">0.131220E+11</td>
    <td align="right">0.156251E+11</td>
    <td align="right">0.890525E+09</td>
    <td align="right">0.129315E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::KITCHEN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.808786E+09</td>
    <td align="right">0.276686E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">  1895529.96</td>
    <td align="right">0.107956E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.732850E+09</td>
    <td align="right">0.250608E+10</td>
    <td align="right">0.264600E+11</td>
    <td align="right">  6360845.70</td>
    <td align="right">0.880017E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.820818E+09</td>
    <td align="right">0.281091E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">  9601236.66</td>
    <td align="right">0.859285E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.786997E+09</td>
    <td align="right">0.268878E+10</td>
    <td align="right">0.283500E+11</td>
    <td align="right"> 54668356.18</td>
    <td align="right">0.476699E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.814802E+09</td>
    <td align="right">0.278888E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">0.109883E+09</td>
    <td align="right">0.354344E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.793501E+09</td>
    <td align="right">0.271664E+10</td>
    <td align="right">0.283500E+11</td>
    <td align="right">0.188508E+09</td>
    <td align="right">0.215157E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.808298E+09</td>
    <td align="right">0.276103E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">0.246585E+09</td>
    <td align="right">0.181443E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.820818E+09</td>
    <td align="right">0.281091E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">0.245415E+09</td>
    <td align="right">0.184049E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.786997E+09</td>
    <td align="right">0.268878E+10</td>
    <td align="right">0.283500E+11</td>
    <td align="right">0.167183E+09</td>
    <td align="right">0.249774E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.808786E+09</td>
    <td align="right">0.276686E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right"> 77637008.76</td>
    <td align="right">0.427100E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.781956E+09</td>
    <td align="right">0.267842E+10</td>
    <td align="right">0.283500E+11</td>
    <td align="right"> 17110650.03</td>
    <td align="right">0.612711E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.808298E+09</td>
    <td align="right">0.276103E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">  3363512.45</td>
    <td align="right">0.999920E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.957291E+10</td>
    <td align="right">0.327452E+11</td>
    <td align="right">0.344925E+12</td>
    <td align="right">0.112821E+10</td>
    <td align="right">0.652006E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.732850E+09</td>
    <td align="right">0.250608E+10</td>
    <td align="right">0.264600E+11</td>
    <td align="right">  1895529.96</td>
    <td align="right">0.181443E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.820818E+09</td>
    <td align="right">0.281091E+10</td>
    <td align="right">0.292950E+11</td>
    <td align="right">0.246585E+09</td>
    <td align="right">0.107956E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.612761E+09</td>
    <td align="right">0.280385E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.547068E+09</td>
    <td align="right">0.321997E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.420986E+09</td>
    <td align="right">0.416792E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.456570E+09</td>
    <td align="right">0.468898E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.495981E+09</td>
    <td align="right">0.495997E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.465985E+09</td>
    <td align="right">0.464217E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.627863E+09</td>
    <td align="right">0.472608E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.576208E+09</td>
    <td align="right">0.463172E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.658395E+09</td>
    <td align="right">0.356391E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.601014E+09</td>
    <td align="right">0.376286E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.559207E+09</td>
    <td align="right">0.265244E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.725025E+09</td>
    <td align="right">0.263067E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.674706E+10</td>
    <td align="right">0.464505E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.420986E+09</td>
    <td align="right">0.263067E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.725025E+09</td>
    <td align="right">0.495997E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.725158E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">02-JAN-11:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-JAN-16:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.655384E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-FEB-11:09</td>
    <td align="right">0.921630E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">01-FEB-16:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.727700E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-MAR-11:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.702411E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">03-APR-10:09</td>
    <td align="right">0.987460E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">01-APR-15:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.726429E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-MAY-10:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-MAY-15:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.704018E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-JUN-10:09</td>
    <td align="right">0.987460E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">01-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.724822E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">03-JUL-10:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.727700E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-AUG-10:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-AUG-15:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.702411E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-SEP-10:09</td>
    <td align="right">0.987460E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">01-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.725158E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">02-OCT-10:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-OCT-15:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.701813E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">0.987460E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.724822E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">01-DEC-11:09</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">01-DEC-16:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.854783E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.120141E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.655384E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.921630E+11</td>
    <td align="right">    75149.18</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.727700E+11</td>
    <td align="right">    35589.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.102038E+12</td>
    <td align="right">    75149.18</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156832E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.222791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156325E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.230008E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.192172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141255E+11</td>
    <td align="right">       43.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.224854E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.200717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157927E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.283870E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.182292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154223E+11</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.369255E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158080E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.177663E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159412E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.495466E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153985E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.167071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154056E+11</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.538331E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156501E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.174281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159369E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.613951E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.183627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158987E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.595561E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.189145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154264E+11</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.546699E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156832E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.207748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159675E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.460515E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151819E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.212021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.153797E+11</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.331372E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156501E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.224838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157557E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.226829E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.185607E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.233436E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.186685E+12</td>
    <td align="right">      565.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.491671E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.167071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141255E+11</td>
    <td align="right">       43.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.224854E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.224838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159675E+11</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.613951E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.574254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119919E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.921630E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.286241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106867E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.273610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113512E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.987460E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.308775E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.100820E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right"> 28448416.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.955879E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.987460E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 19564360.67</td>
    <td align="right">        0.00</td>
    <td align="right">0.862828E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right"> 22052614.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.853411E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right"> 20827963.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.881851E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.987460E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 19238666.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.905015E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right"> 32703657.69</td>
    <td align="right">        0.00</td>
    <td align="right">0.101792E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.987460E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.426023E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.106966E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.190545E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117002E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120141E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.141241E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.121278E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.921630E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 19238666.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.853411E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102038E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.574254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119919E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9181.11</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6639.07</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9181.11</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6639.07</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9181.11</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6639.07</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9181.11</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6639.07</td>
    <td align="right">01-APR-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9181.11</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6639.07</td>
    <td align="right">01-MAY-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9181.11</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6639.07</td>
    <td align="right">01-JUN-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9181.11</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6639.07</td>
    <td align="right">01-JUL-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9181.11</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6639.07</td>
    <td align="right">01-AUG-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9181.11</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6639.07</td>
    <td align="right">01-SEP-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     9181.11</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6639.07</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9181.11</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6639.07</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     9181.11</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6639.07</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9181.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6639.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9181.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1483.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6639.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    34054.25</td>
    <td align="right">    15331.42</td>
    <td align="right">        0.00</td>
    <td align="right">    49385.67</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       66.62</td>
    <td align="right">       29.99</td>
    <td align="right">        0.00</td>
    <td align="right">       96.62</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       66.62</td>
    <td align="right">       29.99</td>
    <td align="right">        0.00</td>
    <td align="right">       96.62</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">FPL_GSLD-1_GENERALSERVICELARGEDEMAND</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    33729.45</td>
  </tr>
  <tr>
    <td align="right">FPL_GSD-1_GENERALSERVICEDEMAND</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    34054.25</td>
  </tr>
  <tr>
    <td align="right">FPL_GS-1_NONDEMAND</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    45191.53</td>
  </tr>
  <tr>
    <td align="right">FL_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    15331.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FPL_GSLD-1_GENERALSERVICELARGEDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FPL_GSLD-1_GENERALSERVICELARGEDEMAND</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1705.90</td>
    <td align="right">     1565.02</td>
    <td align="right">     1786.96</td>
    <td align="right">     1864.21</td>
    <td align="right">     2091.50</td>
    <td align="right">     2109.91</td>
    <td align="right">     2260.52</td>
    <td align="right">     2238.92</td>
    <td align="right">     2123.32</td>
    <td align="right">     2043.64</td>
    <td align="right">     1812.14</td>
    <td align="right">     1702.92</td>
    <td align="right">    23304.97</td>
    <td align="right">     2260.52</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      581.04</td>
    <td align="right">      586.84</td>
    <td align="right">      592.58</td>
    <td align="right">      614.12</td>
    <td align="right">      635.67</td>
    <td align="right">      676.91</td>
    <td align="right">      658.61</td>
    <td align="right">      661.28</td>
    <td align="right">      641.02</td>
    <td align="right">      635.40</td>
    <td align="right">      607.63</td>
    <td align="right">      577.47</td>
    <td align="right">     7468.56</td>
    <td align="right">      676.91</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">      457.44</td>
    <td align="right">       38.12</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2325.06</td>
    <td align="right">     2189.98</td>
    <td align="right">     2417.66</td>
    <td align="right">     2516.45</td>
    <td align="right">     2765.29</td>
    <td align="right">     2824.93</td>
    <td align="right">     2957.25</td>
    <td align="right">     2938.32</td>
    <td align="right">     2802.46</td>
    <td align="right">     2717.17</td>
    <td align="right">     2457.89</td>
    <td align="right">     2318.51</td>
    <td align="right">    31230.97</td>
    <td align="right">     2957.25</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2325.06</td>
    <td align="right">     2189.98</td>
    <td align="right">     2417.66</td>
    <td align="right">     2516.45</td>
    <td align="right">     2765.29</td>
    <td align="right">     2824.93</td>
    <td align="right">     2957.25</td>
    <td align="right">     2938.32</td>
    <td align="right">     2802.46</td>
    <td align="right">     2717.17</td>
    <td align="right">     2457.89</td>
    <td align="right">     2318.51</td>
    <td align="right">    31230.97</td>
    <td align="right">     2957.25</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      186.00</td>
    <td align="right">      175.20</td>
    <td align="right">      193.41</td>
    <td align="right">      201.32</td>
    <td align="right">      221.22</td>
    <td align="right">      225.99</td>
    <td align="right">      236.58</td>
    <td align="right">      235.07</td>
    <td align="right">      224.20</td>
    <td align="right">      217.37</td>
    <td align="right">      196.63</td>
    <td align="right">      185.48</td>
    <td align="right">     2498.48</td>
    <td align="right">      236.58</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2511.06</td>
    <td align="right">     2365.18</td>
    <td align="right">     2611.08</td>
    <td align="right">     2717.76</td>
    <td align="right">     2986.51</td>
    <td align="right">     3050.93</td>
    <td align="right">     3193.83</td>
    <td align="right">     3173.39</td>
    <td align="right">     3026.66</td>
    <td align="right">     2934.54</td>
    <td align="right">     2654.52</td>
    <td align="right">     2503.99</td>
    <td align="right">    33729.45</td>
    <td align="right">     3193.83</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">NON-FUELENERGYCHARGE ($)</td>
    <td align="right">      352.95</td>
    <td align="right">      323.80</td>
    <td align="right">      369.72</td>
    <td align="right">      385.70</td>
    <td align="right">      432.72</td>
    <td align="right">      436.53</td>
    <td align="right">      467.69</td>
    <td align="right">      463.23</td>
    <td align="right">      439.31</td>
    <td align="right">      422.82</td>
    <td align="right">      374.93</td>
    <td align="right">      352.33</td>
    <td align="right">     4821.72</td>
    <td align="right">      467.69</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FUELENERGYCHARGE ($)</td>
    <td align="right">     1307.21</td>
    <td align="right">     1199.25</td>
    <td align="right">     1369.32</td>
    <td align="right">     1428.51</td>
    <td align="right">     1602.68</td>
    <td align="right">     1616.79</td>
    <td align="right">     1732.20</td>
    <td align="right">     1715.65</td>
    <td align="right">     1627.07</td>
    <td align="right">     1566.01</td>
    <td align="right">     1388.62</td>
    <td align="right">     1304.92</td>
    <td align="right">    17858.21</td>
    <td align="right">     1732.20</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CONSERVATIONENERGYCHARGE ($)</td>
    <td align="right">       39.22</td>
    <td align="right">       35.98</td>
    <td align="right">       41.08</td>
    <td align="right">       42.86</td>
    <td align="right">       48.08</td>
    <td align="right">       48.50</td>
    <td align="right">       51.97</td>
    <td align="right">       51.47</td>
    <td align="right">       48.81</td>
    <td align="right">       46.98</td>
    <td align="right">       41.66</td>
    <td align="right">       39.15</td>
    <td align="right">      535.75</td>
    <td align="right">       51.97</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ENVIRONMENTALENERGYCHARGE ($)</td>
    <td align="right">        6.54</td>
    <td align="right">        6.00</td>
    <td align="right">        6.85</td>
    <td align="right">        7.14</td>
    <td align="right">        8.01</td>
    <td align="right">        8.08</td>
    <td align="right">        8.66</td>
    <td align="right">        8.58</td>
    <td align="right">        8.14</td>
    <td align="right">        7.83</td>
    <td align="right">        6.94</td>
    <td align="right">        6.52</td>
    <td align="right">       89.29</td>
    <td align="right">        8.66</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      186.00</td>
    <td align="right">      175.20</td>
    <td align="right">      193.41</td>
    <td align="right">      201.32</td>
    <td align="right">      221.22</td>
    <td align="right">      225.99</td>
    <td align="right">      236.58</td>
    <td align="right">      235.07</td>
    <td align="right">      224.20</td>
    <td align="right">      217.37</td>
    <td align="right">      196.63</td>
    <td align="right">      185.48</td>
    <td align="right">     2498.48</td>
    <td align="right">      236.58</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">      404.77</td>
    <td align="right">      408.82</td>
    <td align="right">      412.82</td>
    <td align="right">      427.82</td>
    <td align="right">      442.83</td>
    <td align="right">      471.56</td>
    <td align="right">      458.82</td>
    <td align="right">      460.67</td>
    <td align="right">      446.56</td>
    <td align="right">      442.65</td>
    <td align="right">      423.30</td>
    <td align="right">      402.29</td>
    <td align="right">     5202.92</td>
    <td align="right">      471.56</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCAPACITYCHARGE ($)</td>
    <td align="right">      176.26</td>
    <td align="right">      178.02</td>
    <td align="right">      179.76</td>
    <td align="right">      186.30</td>
    <td align="right">      192.83</td>
    <td align="right">      205.34</td>
    <td align="right">      199.79</td>
    <td align="right">      200.60</td>
    <td align="right">      194.46</td>
    <td align="right">      192.75</td>
    <td align="right">      184.33</td>
    <td align="right">      175.18</td>
    <td align="right">     2265.64</td>
    <td align="right">      205.34</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2325.06</td>
    <td align="right">     2189.98</td>
    <td align="right">     2417.66</td>
    <td align="right">     2516.45</td>
    <td align="right">     2765.29</td>
    <td align="right">     2824.93</td>
    <td align="right">     2957.25</td>
    <td align="right">     2938.32</td>
    <td align="right">     2802.46</td>
    <td align="right">     2717.17</td>
    <td align="right">     2457.89</td>
    <td align="right">     2318.51</td>
    <td align="right">    31230.97</td>
    <td align="right">     2957.25</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND3000KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND3000KW                                                                                      FROM TotalDemand</b><br><br>
<b>MINDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>NON-FUELENERGYCHARGE                                                                                 FROM TotalEnergy</b><br><br>
<b>FUELENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>CONSERVATIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ENVIRONMENTALENERGYCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALDEMANDBASECHARGE                                                                               FROM TotalDemand</b><br><br>
<b>ANNUALDEMANDCAPACITYCHARGE                                                                           FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM NON-FUELENERGYCHARGE                                                                                 FUELENERGYCHARGE                                                                                     CONSERVATIONENERGYCHARGE                                                                             ENVIRONMENTALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDBASECHARGE                                                                               ANNUALDEMANDCAPACITYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FPL_GSD-1_GENERALSERVICEDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FPL_GSD-1_GENERALSERVICEDEMAND</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1807.21</td>
    <td align="right">     1657.96</td>
    <td align="right">     1893.08</td>
    <td align="right">     1974.92</td>
    <td align="right">     2215.71</td>
    <td align="right">     2235.21</td>
    <td align="right">     2394.77</td>
    <td align="right">     2371.89</td>
    <td align="right">     2249.42</td>
    <td align="right">     2165.01</td>
    <td align="right">     1919.76</td>
    <td align="right">     1804.05</td>
    <td align="right">    24688.98</td>
    <td align="right">     2394.77</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      496.44</td>
    <td align="right">      502.23</td>
    <td align="right">      507.96</td>
    <td align="right">      529.44</td>
    <td align="right">      550.94</td>
    <td align="right">      592.08</td>
    <td align="right">      573.83</td>
    <td align="right">      576.49</td>
    <td align="right">      556.28</td>
    <td align="right">      550.68</td>
    <td align="right">      522.97</td>
    <td align="right">      492.88</td>
    <td align="right">     6452.25</td>
    <td align="right">      592.08</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">      390.48</td>
    <td align="right">       32.54</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2336.19</td>
    <td align="right">     2192.73</td>
    <td align="right">     2433.58</td>
    <td align="right">     2536.90</td>
    <td align="right">     2799.19</td>
    <td align="right">     2859.83</td>
    <td align="right">     3001.14</td>
    <td align="right">     2980.92</td>
    <td align="right">     2838.24</td>
    <td align="right">     2748.23</td>
    <td align="right">     2475.27</td>
    <td align="right">     2329.47</td>
    <td align="right">    31531.71</td>
    <td align="right">     3001.14</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2336.19</td>
    <td align="right">     2192.73</td>
    <td align="right">     2433.58</td>
    <td align="right">     2536.90</td>
    <td align="right">     2799.19</td>
    <td align="right">     2859.83</td>
    <td align="right">     3001.14</td>
    <td align="right">     2980.92</td>
    <td align="right">     2838.24</td>
    <td align="right">     2748.23</td>
    <td align="right">     2475.27</td>
    <td align="right">     2329.47</td>
    <td align="right">    31531.71</td>
    <td align="right">     3001.14</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      186.90</td>
    <td align="right">      175.42</td>
    <td align="right">      194.69</td>
    <td align="right">      202.95</td>
    <td align="right">      223.94</td>
    <td align="right">      228.79</td>
    <td align="right">      240.09</td>
    <td align="right">      238.47</td>
    <td align="right">      227.06</td>
    <td align="right">      219.86</td>
    <td align="right">      198.02</td>
    <td align="right">      186.36</td>
    <td align="right">     2522.54</td>
    <td align="right">      240.09</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2523.09</td>
    <td align="right">     2368.15</td>
    <td align="right">     2628.27</td>
    <td align="right">     2739.86</td>
    <td align="right">     3023.12</td>
    <td align="right">     3088.62</td>
    <td align="right">     3241.23</td>
    <td align="right">     3219.39</td>
    <td align="right">     3065.30</td>
    <td align="right">     2968.09</td>
    <td align="right">     2673.29</td>
    <td align="right">     2515.83</td>
    <td align="right">    34054.25</td>
    <td align="right">     3241.23</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">NON-FUELENERGYCHARGE ($)</td>
    <td align="right">      447.72</td>
    <td align="right">      410.74</td>
    <td align="right">      468.99</td>
    <td align="right">      489.27</td>
    <td align="right">      548.92</td>
    <td align="right">      553.75</td>
    <td align="right">      593.28</td>
    <td align="right">      587.61</td>
    <td align="right">      557.27</td>
    <td align="right">      536.36</td>
    <td align="right">      475.60</td>
    <td align="right">      446.93</td>
    <td align="right">     6116.44</td>
    <td align="right">      593.28</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FUELENERGYCHARGE ($)</td>
    <td align="right">     1310.47</td>
    <td align="right">     1202.25</td>
    <td align="right">     1372.74</td>
    <td align="right">     1432.08</td>
    <td align="right">     1606.69</td>
    <td align="right">     1620.83</td>
    <td align="right">     1736.53</td>
    <td align="right">     1719.94</td>
    <td align="right">     1631.14</td>
    <td align="right">     1569.92</td>
    <td align="right">     1392.09</td>
    <td align="right">     1308.18</td>
    <td align="right">    17902.86</td>
    <td align="right">     1736.53</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CONSERVATIONENERGYCHARGE ($)</td>
    <td align="right">       42.48</td>
    <td align="right">       38.98</td>
    <td align="right">       44.50</td>
    <td align="right">       46.43</td>
    <td align="right">       52.09</td>
    <td align="right">       52.55</td>
    <td align="right">       56.30</td>
    <td align="right">       55.76</td>
    <td align="right">       52.88</td>
    <td align="right">       50.90</td>
    <td align="right">       45.13</td>
    <td align="right">       42.41</td>
    <td align="right">      580.39</td>
    <td align="right">       56.30</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ENVIRONMENTALENERGYCHARGE ($)</td>
    <td align="right">        6.54</td>
    <td align="right">        6.00</td>
    <td align="right">        6.85</td>
    <td align="right">        7.14</td>
    <td align="right">        8.01</td>
    <td align="right">        8.08</td>
    <td align="right">        8.66</td>
    <td align="right">        8.58</td>
    <td align="right">        8.14</td>
    <td align="right">        7.83</td>
    <td align="right">        6.94</td>
    <td align="right">        6.52</td>
    <td align="right">       89.29</td>
    <td align="right">        8.66</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      186.90</td>
    <td align="right">      175.42</td>
    <td align="right">      194.69</td>
    <td align="right">      202.95</td>
    <td align="right">      223.94</td>
    <td align="right">      228.79</td>
    <td align="right">      240.09</td>
    <td align="right">      238.47</td>
    <td align="right">      227.06</td>
    <td align="right">      219.86</td>
    <td align="right">      198.02</td>
    <td align="right">      186.36</td>
    <td align="right">     2522.54</td>
    <td align="right">      240.09</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">      346.67</td>
    <td align="right">      350.72</td>
    <td align="right">      354.72</td>
    <td align="right">      369.72</td>
    <td align="right">      384.73</td>
    <td align="right">      413.46</td>
    <td align="right">      400.72</td>
    <td align="right">      402.57</td>
    <td align="right">      388.46</td>
    <td align="right">      384.55</td>
    <td align="right">      365.20</td>
    <td align="right">      344.19</td>
    <td align="right">     4505.72</td>
    <td align="right">      413.46</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCAPACITYCHARGE ($)</td>
    <td align="right">      149.77</td>
    <td align="right">      151.51</td>
    <td align="right">      153.24</td>
    <td align="right">      159.72</td>
    <td align="right">      166.21</td>
    <td align="right">      178.62</td>
    <td align="right">      173.12</td>
    <td align="right">      173.92</td>
    <td align="right">      167.82</td>
    <td align="right">      166.13</td>
    <td align="right">      157.77</td>
    <td align="right">      148.69</td>
    <td align="right">     1946.53</td>
    <td align="right">      178.62</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2336.19</td>
    <td align="right">     2192.73</td>
    <td align="right">     2433.58</td>
    <td align="right">     2536.90</td>
    <td align="right">     2799.19</td>
    <td align="right">     2859.83</td>
    <td align="right">     3001.14</td>
    <td align="right">     2980.92</td>
    <td align="right">     2838.24</td>
    <td align="right">     2748.23</td>
    <td align="right">     2475.27</td>
    <td align="right">     2329.47</td>
    <td align="right">    31531.71</td>
    <td align="right">     3001.14</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND20KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>NON-FUELENERGYCHARGE                                                                                 FROM TotalEnergy</b><br><br>
<b>FUELENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>CONSERVATIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ENVIRONMENTALENERGYCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALDEMANDBASECHARGE                                                                               FROM TotalDemand</b><br><br>
<b>ANNUALDEMANDCAPACITYCHARGE                                                                           FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM NON-FUELENERGYCHARGE                                                                                 FUELENERGYCHARGE                                                                                     CONSERVATIONENERGYCHARGE                                                                             ENVIRONMENTALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDBASECHARGE                                                                               ANNUALDEMANDCAPACITYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FPL_GS-1_NONDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FPL_GS-1_NONDEMAND</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND20KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     3055.59</td>
    <td align="right">     2803.24</td>
    <td align="right">     3200.78</td>
    <td align="right">     3339.15</td>
    <td align="right">     3746.27</td>
    <td align="right">     3779.24</td>
    <td align="right">     4049.02</td>
    <td align="right">     4010.33</td>
    <td align="right">     3803.27</td>
    <td align="right">     3660.55</td>
    <td align="right">     3245.89</td>
    <td align="right">     3050.24</td>
    <td align="right">    41743.57</td>
    <td align="right">     4049.02</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">      100.44</td>
    <td align="right">        8.37</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     3063.96</td>
    <td align="right">     2811.61</td>
    <td align="right">     3209.15</td>
    <td align="right">     3347.52</td>
    <td align="right">     3754.64</td>
    <td align="right">     3787.61</td>
    <td align="right">     4057.39</td>
    <td align="right">     4018.70</td>
    <td align="right">     3811.64</td>
    <td align="right">     3668.92</td>
    <td align="right">     3254.26</td>
    <td align="right">     3058.61</td>
    <td align="right">    41844.01</td>
    <td align="right">     4057.39</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     3063.96</td>
    <td align="right">     2811.61</td>
    <td align="right">     3209.15</td>
    <td align="right">     3347.52</td>
    <td align="right">     3754.64</td>
    <td align="right">     3787.61</td>
    <td align="right">     4057.39</td>
    <td align="right">     4018.70</td>
    <td align="right">     3811.64</td>
    <td align="right">     3668.92</td>
    <td align="right">     3254.26</td>
    <td align="right">     3058.61</td>
    <td align="right">    41844.01</td>
    <td align="right">     4057.39</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      245.12</td>
    <td align="right">      224.93</td>
    <td align="right">      256.73</td>
    <td align="right">      267.80</td>
    <td align="right">      300.37</td>
    <td align="right">      303.01</td>
    <td align="right">      324.59</td>
    <td align="right">      321.50</td>
    <td align="right">      304.93</td>
    <td align="right">      293.51</td>
    <td align="right">      260.34</td>
    <td align="right">      244.69</td>
    <td align="right">     3347.52</td>
    <td align="right">      324.59</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3309.08</td>
    <td align="right">     3036.54</td>
    <td align="right">     3465.88</td>
    <td align="right">     3615.32</td>
    <td align="right">     4055.01</td>
    <td align="right">     4090.62</td>
    <td align="right">     4381.98</td>
    <td align="right">     4340.20</td>
    <td align="right">     4116.57</td>
    <td align="right">     3962.43</td>
    <td align="right">     3514.60</td>
    <td align="right">     3303.30</td>
    <td align="right">    45191.53</td>
    <td align="right">     4381.98</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">NON-FUELENERGYCHARGE ($)</td>
    <td align="right">     1261.45</td>
    <td align="right">     1157.28</td>
    <td align="right">     1321.39</td>
    <td align="right">     1378.51</td>
    <td align="right">     1546.59</td>
    <td align="right">     1560.20</td>
    <td align="right">     1671.57</td>
    <td align="right">     1655.60</td>
    <td align="right">     1570.12</td>
    <td align="right">     1511.20</td>
    <td align="right">     1340.01</td>
    <td align="right">     1259.25</td>
    <td align="right">    17233.17</td>
    <td align="right">     1671.57</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FUELENERGYCHARGE ($)</td>
    <td align="right">     1336.62</td>
    <td align="right">     1226.23</td>
    <td align="right">     1400.13</td>
    <td align="right">     1460.65</td>
    <td align="right">     1638.74</td>
    <td align="right">     1653.16</td>
    <td align="right">     1771.17</td>
    <td align="right">     1754.25</td>
    <td align="right">     1663.68</td>
    <td align="right">     1601.24</td>
    <td align="right">     1419.86</td>
    <td align="right">     1334.28</td>
    <td align="right">    18260.02</td>
    <td align="right">     1771.17</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CONSERVATION ($)</td>
    <td align="right">       45.75</td>
    <td align="right">       41.97</td>
    <td align="right">       47.93</td>
    <td align="right">       50.00</td>
    <td align="right">       56.09</td>
    <td align="right">       56.59</td>
    <td align="right">       60.63</td>
    <td align="right">       60.05</td>
    <td align="right">       56.95</td>
    <td align="right">       54.81</td>
    <td align="right">       48.60</td>
    <td align="right">       45.67</td>
    <td align="right">      625.04</td>
    <td align="right">       60.63</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CAPACITY ($)</td>
    <td align="right">      205.88</td>
    <td align="right">      188.88</td>
    <td align="right">      215.67</td>
    <td align="right">      224.99</td>
    <td align="right">      252.42</td>
    <td align="right">      254.64</td>
    <td align="right">      272.82</td>
    <td align="right">      270.22</td>
    <td align="right">      256.26</td>
    <td align="right">      246.65</td>
    <td align="right">      218.71</td>
    <td align="right">      205.52</td>
    <td align="right">     2812.67</td>
    <td align="right">      272.82</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      245.12</td>
    <td align="right">      224.93</td>
    <td align="right">      256.73</td>
    <td align="right">      267.80</td>
    <td align="right">      300.37</td>
    <td align="right">      303.01</td>
    <td align="right">      324.59</td>
    <td align="right">      321.50</td>
    <td align="right">      304.93</td>
    <td align="right">      293.51</td>
    <td align="right">      260.34</td>
    <td align="right">      244.69</td>
    <td align="right">     3347.52</td>
    <td align="right">      324.59</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     3063.96</td>
    <td align="right">     2811.61</td>
    <td align="right">     3209.15</td>
    <td align="right">     3347.52</td>
    <td align="right">     3754.64</td>
    <td align="right">     3787.61</td>
    <td align="right">     4057.39</td>
    <td align="right">     4018.70</td>
    <td align="right">     3811.64</td>
    <td align="right">     3668.92</td>
    <td align="right">     3254.26</td>
    <td align="right">     3058.61</td>
    <td align="right">    41844.01</td>
    <td align="right">     4057.39</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND20KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    32680.16</td>
    <td align="right">    29981.23</td>
    <td align="right">    34232.93</td>
    <td align="right">    35712.80</td>
    <td align="right">    40067.01</td>
    <td align="right">    40419.67</td>
    <td align="right">    43304.98</td>
    <td align="right">    42891.27</td>
    <td align="right">    40676.70</td>
    <td align="right">    39150.23</td>
    <td align="right">    34715.38</td>
    <td align="right">    32622.94</td>
    <td align="right">   446455.30</td>
    <td align="right">    43304.98</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       69.67</td>
    <td align="right">       70.36</td>
    <td align="right">       71.05</td>
    <td align="right">       73.64</td>
    <td align="right">       76.22</td>
    <td align="right">       81.16</td>
    <td align="right">       78.97</td>
    <td align="right">       79.29</td>
    <td align="right">       76.86</td>
    <td align="right">       76.19</td>
    <td align="right">       72.86</td>
    <td align="right">       69.24</td>
    <td align="right">      895.51</td>
    <td align="right">       81.16</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>NON-FUELENERGYCHARGE                                                                                 FROM TotalEnergy</b><br><br>
<b>FUELENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>CONSERVATION                                                                                         FROM TotalEnergy</b><br><br>
<b>CAPACITY                                                                                             FROM TotalEnergy                                                                                          TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM NON-FUELENERGYCHARGE                                                                                 FUELENERGYCHARGE                                                                                     CONSERVATION                                                                                         CAPACITY                                                                                             CAPACITY</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FL_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FL_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-04-28
    02:53:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1266.90</td>
    <td align="right">     1131.21</td>
    <td align="right">     1240.43</td>
    <td align="right">     1154.41</td>
    <td align="right">     1197.65</td>
    <td align="right">     1183.81</td>
    <td align="right">     1234.81</td>
    <td align="right">     1188.58</td>
    <td align="right">     1158.83</td>
    <td align="right">     1183.08</td>
    <td align="right">     1078.84</td>
    <td align="right">     1177.20</td>
    <td align="right">    14195.76</td>
    <td align="right">     1266.90</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1266.90</td>
    <td align="right">     1131.21</td>
    <td align="right">     1240.43</td>
    <td align="right">     1154.41</td>
    <td align="right">     1197.65</td>
    <td align="right">     1183.81</td>
    <td align="right">     1234.81</td>
    <td align="right">     1188.58</td>
    <td align="right">     1158.83</td>
    <td align="right">     1183.08</td>
    <td align="right">     1078.84</td>
    <td align="right">     1177.20</td>
    <td align="right">    14195.76</td>
    <td align="right">     1266.90</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1266.90</td>
    <td align="right">     1131.21</td>
    <td align="right">     1240.43</td>
    <td align="right">     1154.41</td>
    <td align="right">     1197.65</td>
    <td align="right">     1183.81</td>
    <td align="right">     1234.81</td>
    <td align="right">     1188.58</td>
    <td align="right">     1158.83</td>
    <td align="right">     1183.08</td>
    <td align="right">     1078.84</td>
    <td align="right">     1177.20</td>
    <td align="right">    14195.76</td>
    <td align="right">     1266.90</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      101.35</td>
    <td align="right">       90.50</td>
    <td align="right">       99.23</td>
    <td align="right">       92.35</td>
    <td align="right">       95.81</td>
    <td align="right">       94.71</td>
    <td align="right">       98.78</td>
    <td align="right">       95.09</td>
    <td align="right">       92.71</td>
    <td align="right">       94.65</td>
    <td align="right">       86.31</td>
    <td align="right">       94.18</td>
    <td align="right">     1135.66</td>
    <td align="right">      101.35</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1368.26</td>
    <td align="right">     1221.71</td>
    <td align="right">     1339.67</td>
    <td align="right">     1246.76</td>
    <td align="right">     1293.47</td>
    <td align="right">     1278.52</td>
    <td align="right">     1333.60</td>
    <td align="right">     1283.67</td>
    <td align="right">     1251.53</td>
    <td align="right">     1277.72</td>
    <td align="right">     1165.15</td>
    <td align="right">     1271.37</td>
    <td align="right">    15331.42</td>
    <td align="right">     1368.26</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     1266.90</td>
    <td align="right">     1131.21</td>
    <td align="right">     1240.43</td>
    <td align="right">     1154.41</td>
    <td align="right">     1197.65</td>
    <td align="right">     1183.81</td>
    <td align="right">     1234.81</td>
    <td align="right">     1188.58</td>
    <td align="right">     1158.83</td>
    <td align="right">     1183.08</td>
    <td align="right">     1078.84</td>
    <td align="right">     1177.20</td>
    <td align="right">    14195.76</td>
    <td align="right">     1266.90</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      101.35</td>
    <td align="right">       90.50</td>
    <td align="right">       99.23</td>
    <td align="right">       92.35</td>
    <td align="right">       95.81</td>
    <td align="right">       94.71</td>
    <td align="right">       98.78</td>
    <td align="right">       95.09</td>
    <td align="right">       92.71</td>
    <td align="right">       94.65</td>
    <td align="right">       86.31</td>
    <td align="right">       94.18</td>
    <td align="right">     1135.66</td>
    <td align="right">      101.35</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1266.90</td>
    <td align="right">     1131.21</td>
    <td align="right">     1240.43</td>
    <td align="right">     1154.41</td>
    <td align="right">     1197.65</td>
    <td align="right">     1183.81</td>
    <td align="right">     1234.81</td>
    <td align="right">     1188.58</td>
    <td align="right">     1158.83</td>
    <td align="right">     1183.08</td>
    <td align="right">     1078.84</td>
    <td align="right">     1177.20</td>
    <td align="right">    14195.76</td>
    <td align="right">     1266.90</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      113.52</td>
    <td align="right">      100.20</td>
    <td align="right">      110.07</td>
    <td align="right">      103.44</td>
    <td align="right">      105.80</td>
    <td align="right">      101.79</td>
    <td align="right">      104.82</td>
    <td align="right">      105.09</td>
    <td align="right">      102.19</td>
    <td align="right">      106.39</td>
    <td align="right">      104.14</td>
    <td align="right">      109.61</td>
    <td align="right">     1267.05</td>
    <td align="right">      113.52</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      113.52</td>
    <td align="right">      100.20</td>
    <td align="right">      110.07</td>
    <td align="right">      103.44</td>
    <td align="right">      105.80</td>
    <td align="right">      101.79</td>
    <td align="right">      104.82</td>
    <td align="right">      105.09</td>
    <td align="right">      102.19</td>
    <td align="right">      106.39</td>
    <td align="right">      104.14</td>
    <td align="right">      109.61</td>
    <td align="right">     1267.05</td>
    <td align="right">      113.52</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.3442</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.3191</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.47</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      113.52</td>
    <td align="right">      100.20</td>
    <td align="right">      110.07</td>
    <td align="right">      103.44</td>
    <td align="right">      105.80</td>
    <td align="right">      101.79</td>
    <td align="right">      104.82</td>
    <td align="right">      105.09</td>
    <td align="right">      102.19</td>
    <td align="right">      106.39</td>
    <td align="right">      104.14</td>
    <td align="right">      109.61</td>
    <td align="right">     1267.05</td>
    <td align="right">      113.52</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.3442</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.3191</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.47</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.3442</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.3191</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.47</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.3442</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.3191</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.47</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.3442</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.3191</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.47</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      113.52</td>
    <td align="right">      100.20</td>
    <td align="right">      110.07</td>
    <td align="right">      103.44</td>
    <td align="right">      105.80</td>
    <td align="right">      101.79</td>
    <td align="right">      104.82</td>
    <td align="right">      105.09</td>
    <td align="right">      102.19</td>
    <td align="right">      106.39</td>
    <td align="right">      104.14</td>
    <td align="right">      109.61</td>
    <td align="right">     1267.05</td>
    <td align="right">      113.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.3442</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.3191</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.47</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      113.52</td>
    <td align="right">      100.20</td>
    <td align="right">      110.07</td>
    <td align="right">      103.44</td>
    <td align="right">      105.80</td>
    <td align="right">      101.79</td>
    <td align="right">      104.82</td>
    <td align="right">      105.09</td>
    <td align="right">      102.19</td>
    <td align="right">      106.39</td>
    <td align="right">      104.14</td>
    <td align="right">      109.61</td>
    <td align="right">     1267.05</td>
    <td align="right">      113.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.3442</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.3191</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.47</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      113.52</td>
    <td align="right">      100.20</td>
    <td align="right">      110.07</td>
    <td align="right">      103.44</td>
    <td align="right">      105.80</td>
    <td align="right">      101.79</td>
    <td align="right">      104.82</td>
    <td align="right">      105.09</td>
    <td align="right">      102.19</td>
    <td align="right">      106.39</td>
    <td align="right">      104.14</td>
    <td align="right">      109.61</td>
    <td align="right">     1267.05</td>
    <td align="right">      113.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.3442</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.3191</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2804</td>
    <td align="right">      0.2844</td>
    <td align="right">      0.2844</td>
    <td align="right">        3.47</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FL_MONTHLYGASRATES</td>
    <td align="right">       11.16</td>
    <td align="right">       11.29</td>
    <td align="right">       11.27</td>
    <td align="right">       11.16</td>
    <td align="right">       11.32</td>
    <td align="right">       11.63</td>
    <td align="right">       11.78</td>
    <td align="right">       11.31</td>
    <td align="right">       11.34</td>
    <td align="right">       11.12</td>
    <td align="right">       10.36</td>
    <td align="right">       10.74</td>
    <td align="right">      134.48</td>
    <td align="right">       11.78</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          FL_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
