<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Full Service Restaurant New V1.2_4.0 ATLANTA GA USA TMY2-13874 WMO#=722190
  2009-10-26
  23:36:35 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 10/26/2009 11:36 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Full Service Restaurant New V1.2_4.0</b></p>
<p>Environment: <b>ATLANTA GA USA TMY2-13874 WMO#=722190</b></p>
<p>Simulation Timestamp: <b>2009-10-26
  23:36:35</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2552.29</td>
    <td align="right">     4993.20</td>
    <td align="right">     4993.20</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2552.29</td>
    <td align="right">     4993.20</td>
    <td align="right">     4993.20</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5443.34</td>
    <td align="right">    10649.13</td>
    <td align="right">    10649.13</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5443.34</td>
    <td align="right">    10649.13</td>
    <td align="right">    10649.13</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.364</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.805</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      399.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      146.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      237.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       14.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      599.05</td>
    <td align="right">      800.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      109.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      182.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1377.36</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       62.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1169.12</td>
    <td align="right">     1383.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1377.36</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      399.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      146.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      237.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       14.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscElec</td>
    <td align="right">      580.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       18.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      800.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      109.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      182.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1377.36</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       13.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       31.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      491.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      501.30</td>
    <td align="right">     1139.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1294.30</td>
    <td align="right">     1566.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2287.22</td>
    <td align="right">     2705.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      491.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      501.30</td>
    <td align="right">     1139.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1294.30</td>
    <td align="right">     1566.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2287.22</td>
    <td align="right">     2705.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1169.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1169.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1169.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1169.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1377.36</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1377.36</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1377.36</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       10.75</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4160.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING">DINING</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE">DINING PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE">KITCHEN PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::DINING">DINING</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::DINING">DINING</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN">KITCHEN</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING">DINING</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN">KITCHEN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN">KITCHEN</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::DINING">DINING</a>    |   
<a href="#SPACELOADS::KITCHEN">KITCHEN</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::GEORGIAPOW_PLL-3_POWERLIGHTLARGE">GEORGIAPOW_PLL-3_POWERLIGHTLARGE</a>   |  
<a href="#TariffReport::GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM">GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</a>   |  
<a href="#TariffReport::GEORGIAPOW_PLS-3_POWERLIGHTSMALL">GEORGIAPOW_PLS-3_POWERLIGHTSMALL</a>   |  
<a href="#TariffReport::GEORGIAPOW_GS-2_GENERALSERVICE">GEORGIAPOW_GS-2_GENERALSERVICE</a>   |  
<a href="#TariffReport::GA_EIAMONTHLYRATEGAS">GA_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 10/26/2009 11:36 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">ATLANTA GA USA TMY2-13874 WMO#=722190</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       33.65</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -84.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      275.72</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       47.17</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       19.30</td>
    <td align="right">       13.94</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
    <td align="right">       28.00</td>
    <td align="right">       20.22</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      569.51</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      371.75</td>
    <td align="right">Yes</td>
    <td align="right">     1133.39</td>
    <td align="right">        1.00</td>
    <td align="right">      169.19</td>
    <td align="right">       47.17</td>
    <td align="right">     22.6000</td>
    <td align="right">        1.39</td>
    <td align="right">     60.2612</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      139.41</td>
    <td align="right">Yes</td>
    <td align="right">      425.02</td>
    <td align="right">        1.00</td>
    <td align="right">      106.53</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9000</td>
    <td align="right">       18.59</td>
    <td align="right">   1579.5173</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      511.15</td>
    <td align="right">No</td>
    <td align="right">      856.26</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1022.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2414.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">      275.72</td>
    <td align="right">       47.17</td>
    <td align="right">      9.9773</td>
    <td align="right">        3.72</td>
    <td align="right">    237.3016</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1558.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      275.72</td>
    <td align="right">       47.17</td>
    <td align="right">     19.9545</td>
    <td align="right">        1.86</td>
    <td align="right">    474.6032</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      511.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">      856.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -7.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.30</td>
    <td align="right">           0</td>
    <td align="right">        5.30</td>
    <td align="right">      320.00</td>
  </tr>
  <tr>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.40</td>
    <td align="right">        9.70</td>
    <td align="right">       25.20</td>
    <td align="right">           0</td>
    <td align="right">        4.00</td>
    <td align="right">      300.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       50.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       68.93</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       50.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      371.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_EAST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       18.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_NORTH</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       68.93</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_WEST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       18.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      139.41</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST-ROOF</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      224.50</td>
    <td align="right">       90.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH-ROOF</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">       60.26</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH-ROOF</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">       60.26</td>
    <td align="right">      180.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST-ROOF</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      224.50</td>
    <td align="right">      270.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       3.241</td>
    <td align="right">       0.252</td>
    <td align="right">       0.162</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       19.30</td>
    <td align="right">       19.30</td>
    <td align="right">       3.241</td>
    <td align="right">       0.252</td>
    <td align="right">       0.162</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       3.241</td>
    <td align="right">       0.252</td>
    <td align="right">       0.162</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.17</td>
    <td align="right">        3.24</td>
    <td align="right">       0.252</td>
    <td align="right">       0.162</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.17</td>
    <td align="right">        3.24</td>
    <td align="right">       0.252</td>
    <td align="right">       0.162</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    74479.99</td>
    <td align="right">    50354.67</td>
    <td align="right">    24125.32</td>
    <td align="right">        0.68</td>
    <td align="right">        3.11</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    18790.87</td>
    <td align="right">    12704.19</td>
    <td align="right">     6086.68</td>
    <td align="right">        0.68</td>
    <td align="right">        3.65</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   154652.36</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    41721.04</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        3.00</td>
    <td align="right">     3280.12</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.76</td>
    <td align="right">      877.71</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.20</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.43</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    35476.51</td>
    <td align="right">       2.499</td>
    <td align="right">       2.999</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       29.80</td>
    <td align="right">     0.01851</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    10745.20</td>
    <td align="right">       0.631</td>
    <td align="right">       0.757</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       26.82</td>
    <td align="right">     0.01851</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    15443.63</td>
    <td align="right">       0.572</td>
    <td align="right">       2.674</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     5974.33</td>
    <td align="right">       0.200</td>
    <td align="right">       0.240</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        3.00</td>
    <td align="right">        3.00</td>
    <td align="right">        2.67</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        0.76</td>
    <td align="right">        0.76</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     3525.25</td>
    <td align="right">     5727.25</td>
    <td align="right">     2360.75</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     5783.00</td>
    <td align="right">     4788.00</td>
    <td align="right">     3925.75</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6017.50</td>
    <td align="right">     7130.00</td>
    <td align="right">     4160.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">       17.50</td>
    <td align="right">       58.25</td>
    <td align="right">       10.75</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       17.50</td>
    <td align="right">       58.25</td>
    <td align="right">       10.75</td>
    <td align="right">       56.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DINING DIRECT AIR</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN DIRECT AIR</td>
    <td align="right">    0.756708</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.756708</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">    0.756708</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        3.00</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">    0.756708</td>
    <td align="right">    0.060000</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">        3.00</td>
    <td align="right">    74479.99</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">    0.756708</td>
    <td align="right">    18790.87</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">   154652.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">    41721.04</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">    0.756708</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.157500</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000140</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.000018</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      21.059</td>
    <td align="right">      29.537</td>
    <td align="right">       0.000</td>
    <td align="right">      88.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      21.280</td>
    <td align="right">      30.681</td>
    <td align="right">       0.000</td>
    <td align="right">      73.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      21.611</td>
    <td align="right">      37.321</td>
    <td align="right">       0.000</td>
    <td align="right">      38.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      22.495</td>
    <td align="right">      45.698</td>
    <td align="right">       0.000</td>
    <td align="right">      49.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      23.386</td>
    <td align="right">      55.204</td>
    <td align="right">       0.000</td>
    <td align="right">     145.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      23.884</td>
    <td align="right">      59.891</td>
    <td align="right">       0.000</td>
    <td align="right">     266.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      23.983</td>
    <td align="right">      68.435</td>
    <td align="right">       0.000</td>
    <td align="right">     484.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      23.926</td>
    <td align="right">      68.237</td>
    <td align="right">       0.000</td>
    <td align="right">     511.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      23.801</td>
    <td align="right">      67.857</td>
    <td align="right">       0.000</td>
    <td align="right">     449.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      22.564</td>
    <td align="right">      51.451</td>
    <td align="right">       0.000</td>
    <td align="right">     128.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      21.477</td>
    <td align="right">      40.253</td>
    <td align="right">       0.000</td>
    <td align="right">      42.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      21.159</td>
    <td align="right">      33.499</td>
    <td align="right">       0.000</td>
    <td align="right">      82.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      22.559</td>
    <td align="right">      49.111</td>
    <td align="right">       0.000</td>
    <td align="right">    2360.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      21.059</td>
    <td align="right">      29.537</td>
    <td align="right">       0.000</td>
    <td align="right">      38.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      23.983</td>
    <td align="right">      68.435</td>
    <td align="right">       0.000</td>
    <td align="right">     511.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      23.487</td>
    <td align="right">      33.510</td>
    <td align="right">       0.000</td>
    <td align="right">      24.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      23.752</td>
    <td align="right">      34.481</td>
    <td align="right">       0.000</td>
    <td align="right">      62.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      24.259</td>
    <td align="right">      39.666</td>
    <td align="right">       0.000</td>
    <td align="right">     116.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      24.928</td>
    <td align="right">      46.868</td>
    <td align="right">       0.000</td>
    <td align="right">     301.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      25.593</td>
    <td align="right">      54.195</td>
    <td align="right">       0.000</td>
    <td align="right">     512.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      25.866</td>
    <td align="right">      58.104</td>
    <td align="right">       0.000</td>
    <td align="right">     558.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      25.913</td>
    <td align="right">      64.970</td>
    <td align="right">       0.000</td>
    <td align="right">     599.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      25.891</td>
    <td align="right">      64.791</td>
    <td align="right">       0.000</td>
    <td align="right">     605.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      25.827</td>
    <td align="right">      64.302</td>
    <td align="right">       0.000</td>
    <td align="right">     580.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      25.051</td>
    <td align="right">      51.031</td>
    <td align="right">       0.000</td>
    <td align="right">     362.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      24.171</td>
    <td align="right">      41.910</td>
    <td align="right">       0.000</td>
    <td align="right">     135.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      23.689</td>
    <td align="right">      36.468</td>
    <td align="right">       0.000</td>
    <td align="right">      67.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      24.875</td>
    <td align="right">      49.275</td>
    <td align="right">       0.000</td>
    <td align="right">    3925.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      23.487</td>
    <td align="right">      33.510</td>
    <td align="right">       0.000</td>
    <td align="right">      24.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      25.913</td>
    <td align="right">      64.970</td>
    <td align="right">       0.000</td>
    <td align="right">     605.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  26780.0755</td>
    <td align="right">     41.5055</td>
    <td align="right">     84.4176</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 150070.9223</td>
    <td align="right">  10856.8432</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  23427.2112</td>
    <td align="right">     36.8322</td>
    <td align="right">     76.4133</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 135849.0678</td>
    <td align="right">   9545.8873</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  23819.1390</td>
    <td align="right">     39.0469</td>
    <td align="right">     85.5275</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 152074.4220</td>
    <td align="right">   9853.2093</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  22806.0534</td>
    <td align="right">     38.6281</td>
    <td align="right">     87.9779</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 156446.9980</td>
    <td align="right">   9548.8259</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  24396.5663</td>
    <td align="right">     42.5908</td>
    <td align="right">    100.3332</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 178432.6646</td>
    <td align="right">  10331.9447</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  25527.9450</td>
    <td align="right">     45.0971</td>
    <td align="right">    107.5897</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 191343.3591</td>
    <td align="right">  10860.1334</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  27867.9732</td>
    <td align="right">     49.5368</td>
    <td align="right">    118.9515</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 211552.9683</td>
    <td align="right">  11883.8813</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  27341.3633</td>
    <td align="right">     48.5201</td>
    <td align="right">    116.3084</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 206851.4950</td>
    <td align="right">  11651.8696</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  24962.4872</td>
    <td align="right">     44.0193</td>
    <td align="right">    104.8198</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 186416.4392</td>
    <td align="right">  10612.2904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  23183.8399</td>
    <td align="right">     39.5985</td>
    <td align="right">     91.0554</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 161923.4297</td>
    <td align="right">   9737.5266</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  23181.7875</td>
    <td align="right">     37.8117</td>
    <td align="right">     82.3055</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 146343.1625</td>
    <td align="right">   9571.9725</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  25811.5021</td>
    <td align="right">     40.6565</td>
    <td align="right">     84.5612</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 150335.5469</td>
    <td align="right">  10524.4030</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 299105.9436</td>
    <td align="right">    503.8433</td>
    <td align="right">   1140.2610</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0043</td>
    <td align="right">0.202764E+07</td>
    <td align="right"> 124978.7872</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  22806.0534</td>
    <td align="right">     36.8322</td>
    <td align="right">     76.4133</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 135849.0678</td>
    <td align="right">   9545.8873</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  27867.9732</td>
    <td align="right">     49.5368</td>
    <td align="right">    118.9515</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 211552.9683</td>
    <td align="right">  11883.8813</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DINING></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">     109.039</td>
    <td align="right">       8.532</td>
    <td align="right">       0.289</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">     109.380</td>
    <td align="right">       8.558</td>
    <td align="right">       0.287</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">     110.299</td>
    <td align="right">       8.601</td>
    <td align="right">       0.282</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">     109.698</td>
    <td align="right">       8.640</td>
    <td align="right">       0.278</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">     109.670</td>
    <td align="right">       8.719</td>
    <td align="right">       0.275</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">     110.231</td>
    <td align="right">       8.710</td>
    <td align="right">       0.272</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">     109.152</td>
    <td align="right">       8.748</td>
    <td align="right">       0.271</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">     110.299</td>
    <td align="right">       8.745</td>
    <td align="right">       0.272</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">     109.698</td>
    <td align="right">       8.742</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">     109.039</td>
    <td align="right">       8.660</td>
    <td align="right">       0.278</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">     108.811</td>
    <td align="right">       8.575</td>
    <td align="right">       0.283</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">     109.152</td>
    <td align="right">       8.558</td>
    <td align="right">       0.287</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">     109.540</td>
    <td align="right">       8.650</td>
    <td align="right">       0.279</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">     108.811</td>
    <td align="right">       8.532</td>
    <td align="right">       0.271</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">     110.299</td>
    <td align="right">       8.748</td>
    <td align="right">       0.289</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::KITCHEN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">       3.058</td>
    <td align="right">       0.516</td>
    <td align="right">       0.352</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">       3.067</td>
    <td align="right">       0.518</td>
    <td align="right">       0.350</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">       3.093</td>
    <td align="right">       0.520</td>
    <td align="right">       0.345</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">       3.076</td>
    <td align="right">       0.522</td>
    <td align="right">       0.340</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">       3.075</td>
    <td align="right">       0.527</td>
    <td align="right">       0.335</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">       3.091</td>
    <td align="right">       0.525</td>
    <td align="right">       0.332</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">       3.061</td>
    <td align="right">       0.527</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">       3.093</td>
    <td align="right">       0.527</td>
    <td align="right">       0.332</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">       3.076</td>
    <td align="right">       0.527</td>
    <td align="right">       0.334</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">       3.058</td>
    <td align="right">       0.524</td>
    <td align="right">       0.340</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.519</td>
    <td align="right">       0.346</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">       3.061</td>
    <td align="right">       0.518</td>
    <td align="right">       0.350</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">       3.072</td>
    <td align="right">       0.523</td>
    <td align="right">       0.341</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.516</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">       3.093</td>
    <td align="right">       0.527</td>
    <td align="right">       0.352</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DINING></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105219E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1052736.027</td>
    <td align="right">       0.000</td>
    <td align="right">0.122900E+11</td>
    <td align="right">0.658321E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.835319E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3738241.459</td>
    <td align="right">       0.000</td>
    <td align="right">0.971105E+10</td>
    <td align="right">0.765821E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.658870E+11</td>
    <td align="right"> 1270828.830</td>
    <td align="right">       0.000</td>
    <td align="right">0.182260E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.252760E+10</td>
    <td align="right">0.108349E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.365564E+11</td>
    <td align="right">0.193437E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.398271E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.951605E+09</td>
    <td align="right">0.120336E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103107E+11</td>
    <td align="right">0.103644E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.483177E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.138745E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172167E+10</td>
    <td align="right">0.269663E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.269956E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.672666E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.966581E+09</td>
    <td align="right">0.496588E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 9208878.892</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.304657E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103668E+10</td>
    <td align="right">0.425992E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.118224E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.453750E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.250416E+10</td>
    <td align="right">0.220435E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.235954E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.891742E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.320467E+11</td>
    <td align="right">0.235183E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.371998E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.647580E+08</td>
    <td align="right">0.171579E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.678035E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7708163.780</td>
    <td align="right">       0.000</td>
    <td align="right">0.367644E+10</td>
    <td align="right">0.114823E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.916250E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1934321.061</td>
    <td align="right">       0.000</td>
    <td align="right">0.100167E+11</td>
    <td align="right">0.937176E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.499209E+12</td>
    <td align="right">0.155920E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.229626E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.392382E+11</td>
    <td align="right">0.112225E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.966581E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1052736.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.304657E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105219E+12</td>
    <td align="right">0.496588E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.483177E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.122900E+11</td>
    <td align="right">0.171579E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::KITCHEN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.375879E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  215580.797</td>
    <td align="right">       0.000</td>
    <td align="right"> 2568456.485</td>
    <td align="right">0.232465E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.306157E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1205922.071</td>
    <td align="right">       0.000</td>
    <td align="right"> 3498995.264</td>
    <td align="right">0.127850E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.249272E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4465328.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.336192E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143945E+10</td>
    <td align="right">  667445.598</td>
    <td align="right">       0.000</td>
    <td align="right">0.141508E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.576830E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.558949E+09</td>
    <td align="right">0.522190E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.223824E+08</td>
    <td align="right">  253777.814</td>
    <td align="right">       0.000</td>
    <td align="right">0.647684E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.175853E+09</td>
    <td align="right">0.245396E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.177434E+08</td>
    <td align="right"> 2022736.601</td>
    <td align="right">       0.000</td>
    <td align="right">0.370987E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138942E+09</td>
    <td align="right">0.631509E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 7348897.140</td>
    <td align="right"> 9480683.058</td>
    <td align="right">       0.000</td>
    <td align="right">0.139918E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164190E+09</td>
    <td align="right">0.498815E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9554109.748</td>
    <td align="right"> 4195842.393</td>
    <td align="right">       0.000</td>
    <td align="right">0.186830E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237991E+09</td>
    <td align="right">0.177611E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.136067E+08</td>
    <td align="right">  113527.500</td>
    <td align="right">       0.000</td>
    <td align="right">0.368565E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136890E+10</td>
    <td align="right"> 3547784.719</td>
    <td align="right">       0.000</td>
    <td align="right">0.138356E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.631391E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.259716E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2087396.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.274689E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.341937E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  271941.008</td>
    <td align="right">       0.000</td>
    <td align="right"> 1691126.493</td>
    <td align="right">0.794513E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194139E+11</td>
    <td align="right">0.160976E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.106868E+09</td>
    <td align="right">0.160666E+08</td>
    <td align="right"> 7758578.242</td>
    <td align="right">0.376363E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.138942E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  215580.797</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.232465E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.375879E+10</td>
    <td align="right">0.631509E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.223824E+08</td>
    <td align="right"> 9480683.058</td>
    <td align="right"> 3498995.264</td>
    <td align="right">0.647684E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.889363E+11</td>
    <td align="right"> 1447729.762</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.683359E+11</td>
    <td align="right">0.216169E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416436E+11</td>
    <td align="right">0.211633E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.223217E+11</td>
    <td align="right">0.152104E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.876484E+10</td>
    <td align="right">0.416067E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.711877E+10</td>
    <td align="right">0.731706E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.736115E+10</td>
    <td align="right">0.102894E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.733234E+10</td>
    <td align="right">0.946347E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.720075E+10</td>
    <td align="right">0.647796E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.186639E+11</td>
    <td align="right">0.154676E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.452304E+11</td>
    <td align="right">0.648099E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.747860E+11</td>
    <td align="right">0.825519E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397696E+12</td>
    <td align="right">0.410828E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.711877E+10</td>
    <td align="right"> 1447729.762</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.889363E+11</td>
    <td align="right">0.102894E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.200194E+10</td>
    <td align="right">0.124880E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180805E+10</td>
    <td align="right">0.460454E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199601E+10</td>
    <td align="right">0.151605E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193166E+10</td>
    <td align="right">0.552865E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.199219E+10</td>
    <td align="right">0.121205E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.191599E+10</td>
    <td align="right">0.166786E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197701E+10</td>
    <td align="right">0.205323E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.197880E+10</td>
    <td align="right">0.196248E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.192164E+10</td>
    <td align="right">0.166559E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.200011E+10</td>
    <td align="right">0.622026E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193403E+10</td>
    <td align="right">0.970194E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.200135E+10</td>
    <td align="right">0.232977E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234588E+11</td>
    <td align="right">0.100665E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180805E+10</td>
    <td align="right">0.124880E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.200194E+10</td>
    <td align="right">0.205323E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.931548E+10</td>
    <td align="right">0.104688E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.858047E+10</td>
    <td align="right">0.791805E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103886E+11</td>
    <td align="right">0.440493E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152818E+11</td>
    <td align="right">0.195789E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.252838E+11</td>
    <td align="right">0.189220E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.351103E+11</td>
    <td align="right">0.683735E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.441776E+11</td>
    <td align="right">0.736106E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.414157E+11</td>
    <td align="right">0.389282E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.321218E+11</td>
    <td align="right">0.180530E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157378E+11</td>
    <td align="right">0.145931E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.945717E+10</td>
    <td align="right">0.489519E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.937190E+10</td>
    <td align="right">0.865461E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256242E+12</td>
    <td align="right">0.399842E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.858047E+10</td>
    <td align="right">0.389282E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.441776E+11</td>
    <td align="right">0.104688E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.865295E+11</td>
    <td align="right">   44429.911</td>
    <td align="right">23-JAN-18:30</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">    1360.337</td>
    <td align="right">     894.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1923.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.783293E+11</td>
    <td align="right">   46321.338</td>
    <td align="right">18-FEB-16:15</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">    4083.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1985.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.876847E+11</td>
    <td align="right">   52769.002</td>
    <td align="right">28-MAR-17:30</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   10496.455</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2020.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.902059E+11</td>
    <td align="right">   60571.237</td>
    <td align="right">14-APR-17:15</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   18231.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2087.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102883E+12</td>
    <td align="right">   68366.445</td>
    <td align="right">31-MAY-17:00</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   25980.199</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2133.861</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110327E+12</td>
    <td align="right">   69080.313</td>
    <td align="right">08-JUN-17:30</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   26651.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2175.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121979E+12</td>
    <td align="right">   72269.391</td>
    <td align="right">03-JUL-16:30</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   29760.665</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2256.341</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119269E+12</td>
    <td align="right">   70333.872</td>
    <td align="right">17-AUG-11:00</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   27866.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2215.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107486E+12</td>
    <td align="right">   67276.238</td>
    <td align="right">11-SEP-11:00</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   24855.612</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2168.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.933635E+11</td>
    <td align="right">   61468.403</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   19076.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2139.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.843801E+11</td>
    <td align="right">   50677.877</td>
    <td align="right">22-NOV-12:00</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">    8363.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2061.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.866821E+11</td>
    <td align="right">   46344.633</td>
    <td align="right">13-DEC-12:00</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">    4059.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2033.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116912E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.783293E+11</td>
    <td align="right">   44429.911</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">    1360.337</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1923.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121979E+12</td>
    <td align="right">   72269.391</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   29760.665</td>
    <td align="right">     894.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2256.341</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.865295E+11</td>
    <td align="right">   44429.911</td>
    <td align="right">23-JAN-18:30</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">    1360.337</td>
    <td align="right">     894.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1923.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.783293E+11</td>
    <td align="right">   46321.338</td>
    <td align="right">18-FEB-16:15</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">    4083.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1985.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.876847E+11</td>
    <td align="right">   52769.002</td>
    <td align="right">28-MAR-17:30</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   10496.455</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2020.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.902059E+11</td>
    <td align="right">   60571.237</td>
    <td align="right">14-APR-17:15</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   18231.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2087.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102883E+12</td>
    <td align="right">   68366.445</td>
    <td align="right">31-MAY-17:00</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   25980.199</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2133.861</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110327E+12</td>
    <td align="right">   69080.313</td>
    <td align="right">08-JUN-17:30</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   26651.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2175.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121979E+12</td>
    <td align="right">   72269.391</td>
    <td align="right">03-JUL-16:30</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   29760.665</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2256.341</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119269E+12</td>
    <td align="right">   70333.872</td>
    <td align="right">17-AUG-11:00</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   27866.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2215.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107486E+12</td>
    <td align="right">   67276.238</td>
    <td align="right">11-SEP-11:00</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   24855.612</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2168.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.933635E+11</td>
    <td align="right">   61468.403</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   19076.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2139.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.843801E+11</td>
    <td align="right">   50677.877</td>
    <td align="right">22-NOV-12:00</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">    8363.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2061.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.866821E+11</td>
    <td align="right">   46344.633</td>
    <td align="right">13-DEC-12:00</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">    4059.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2033.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116912E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.783293E+11</td>
    <td align="right">   44429.911</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">    1360.337</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1923.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121979E+12</td>
    <td align="right">   72269.391</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9179.851</td>
    <td align="right">   26914.700</td>
    <td align="right">    4157.835</td>
    <td align="right">       0.000</td>
    <td align="right">   29760.665</td>
    <td align="right">     894.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2256.341</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DINING></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.25</td>
    <td align="right">       20.69</td>
    <td align="right">        3.25</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.75</td>
    <td align="right">       20.69</td>
    <td align="right">        2.50</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.75</td>
    <td align="right">       20.74</td>
    <td align="right">        0.50</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.25</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">       24.32</td>
    <td align="right">        1.50</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.75</td>
    <td align="right">       24.68</td>
    <td align="right">       42.00</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.75</td>
    <td align="right">       24.47</td>
    <td align="right">       13.00</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.50</td>
    <td align="right">       20.74</td>
    <td align="right">        1.25</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.00</td>
    <td align="right">       20.72</td>
    <td align="right">        3.25</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.50</td>
    <td align="right">       20.71</td>
    <td align="right">       10.75</td>
    <td align="right">       20.70</td>
    <td align="right">       58.25</td>
    <td align="right">       24.62</td>
    <td align="right">       56.50</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.25</td>
    <td align="right">       20.77</td>
    <td align="right">        3.25</td>
    <td align="right">       20.78</td>
    <td align="right">       42.75</td>
    <td align="right">       24.68</td>
    <td align="right">       42.00</td>
    <td align="right">       24.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.25</td>
    <td align="right">       26.40</td>
    <td align="right">        8.25</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       26.23</td>
    <td align="right">        0.25</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.50</td>
    <td align="right">       26.40</td>
    <td align="right">        8.50</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.25</td>
    <td align="right">       26.40</td>
    <td align="right">        8.25</td>
    <td align="right">       26.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DINING></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234891E+11</td>
    <td align="right">    22803.93</td>
    <td align="right">20-JAN-12:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.87</td>
    <td align="right">0.127034E+11</td>
    <td align="right">    12469.11</td>
    <td align="right">23-JAN-12:00</td>
    <td align="right">       17.80</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219474E+11</td>
    <td align="right">    24019.71</td>
    <td align="right">27-FEB-19:30</td>
    <td align="right">       12.50</td>
    <td align="right">        5.79</td>
    <td align="right">0.117366E+11</td>
    <td align="right">    12893.47</td>
    <td align="right">18-FEB-19:15</td>
    <td align="right">       16.50</td>
    <td align="right">       10.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266664E+11</td>
    <td align="right">    23683.58</td>
    <td align="right">04-MAR-19:00</td>
    <td align="right">       12.20</td>
    <td align="right">        4.85</td>
    <td align="right">0.136109E+11</td>
    <td align="right">    13545.01</td>
    <td align="right">25-MAR-18:15</td>
    <td align="right">       22.62</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.267222E+11</td>
    <td align="right">    24874.94</td>
    <td align="right">04-APR-17:00</td>
    <td align="right">       12.20</td>
    <td align="right">        9.24</td>
    <td align="right">0.141298E+11</td>
    <td align="right">    13544.46</td>
    <td align="right">22-APR-18:15</td>
    <td align="right">       21.65</td>
    <td align="right">       13.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312954E+11</td>
    <td align="right">    23289.25</td>
    <td align="right">15-MAY-17:33</td>
    <td align="right">       29.45</td>
    <td align="right">       18.89</td>
    <td align="right">0.154285E+11</td>
    <td align="right">    13544.37</td>
    <td align="right">20-MAY-18:15</td>
    <td align="right">       25.45</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.317013E+11</td>
    <td align="right">    25033.46</td>
    <td align="right">19-JUN-17:47</td>
    <td align="right">       32.48</td>
    <td align="right">       21.54</td>
    <td align="right">0.153778E+11</td>
    <td align="right">    13543.71</td>
    <td align="right">17-JUN-18:15</td>
    <td align="right">       29.12</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.330677E+11</td>
    <td align="right">    24746.43</td>
    <td align="right">12-JUL-17:47</td>
    <td align="right">       31.38</td>
    <td align="right">       21.58</td>
    <td align="right">0.158183E+11</td>
    <td align="right">    14687.14</td>
    <td align="right">03-JUL-11:00</td>
    <td align="right">       33.90</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.334292E+11</td>
    <td align="right">    24904.78</td>
    <td align="right">18-AUG-17:00</td>
    <td align="right">       29.40</td>
    <td align="right">       22.69</td>
    <td align="right">0.159375E+11</td>
    <td align="right">    14060.21</td>
    <td align="right">26-AUG-18:30</td>
    <td align="right">       28.60</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.313424E+11</td>
    <td align="right">    23933.40</td>
    <td align="right">11-SEP-11:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.152321E+11</td>
    <td align="right">    13544.39</td>
    <td align="right">16-SEP-18:45</td>
    <td align="right">       21.80</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.293288E+11</td>
    <td align="right">    25552.35</td>
    <td align="right">13-OCT-19:30</td>
    <td align="right">       11.70</td>
    <td align="right">        6.91</td>
    <td align="right">0.145706E+11</td>
    <td align="right">    13544.51</td>
    <td align="right">07-OCT-18:15</td>
    <td align="right">       19.90</td>
    <td align="right">       12.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260686E+11</td>
    <td align="right">    26139.81</td>
    <td align="right">08-NOV-18:00</td>
    <td align="right">       11.70</td>
    <td align="right">        7.77</td>
    <td align="right">0.127925E+11</td>
    <td align="right">    12759.07</td>
    <td align="right">17-NOV-12:00</td>
    <td align="right">       18.30</td>
    <td align="right">       13.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.244178E+11</td>
    <td align="right">    24098.78</td>
    <td align="right">01-DEC-18:00</td>
    <td align="right">       12.20</td>
    <td align="right">        7.61</td>
    <td align="right">0.128278E+11</td>
    <td align="right">    12758.22</td>
    <td align="right">01-DEC-12:45</td>
    <td align="right">       18.62</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.339476E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.170166E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219474E+11</td>
    <td align="right">    22803.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        4.85</td>
    <td align="right">0.117366E+11</td>
    <td align="right">    12469.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.50</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.334292E+11</td>
    <td align="right">    26139.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.48</td>
    <td align="right">       22.76</td>
    <td align="right">0.159375E+11</td>
    <td align="right">    14687.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       25.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104057E+10</td>
    <td align="right">     4064.75</td>
    <td align="right">23-JAN-17:33</td>
    <td align="right">       18.30</td>
    <td align="right">       12.49</td>
    <td align="right">0.157795E+11</td>
    <td align="right">     9965.29</td>
    <td align="right">23-JAN-18:15</td>
    <td align="right">       16.80</td>
    <td align="right">       11.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101942E+10</td>
    <td align="right">     5191.80</td>
    <td align="right">18-FEB-18:30</td>
    <td align="right">       18.05</td>
    <td align="right">       11.90</td>
    <td align="right">0.142615E+11</td>
    <td align="right">     9965.30</td>
    <td align="right">17-FEB-18:15</td>
    <td align="right">       15.68</td>
    <td align="right">       11.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125379E+10</td>
    <td align="right">     6254.26</td>
    <td align="right">28-MAR-17:02</td>
    <td align="right">       23.90</td>
    <td align="right">       13.46</td>
    <td align="right">0.158118E+11</td>
    <td align="right">     9965.43</td>
    <td align="right">06-MAR-18:45</td>
    <td align="right">       14.33</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.321467E+10</td>
    <td align="right">     7158.60</td>
    <td align="right">15-APR-17:03</td>
    <td align="right">       27.80</td>
    <td align="right">       18.80</td>
    <td align="right">0.153189E+11</td>
    <td align="right">     9965.29</td>
    <td align="right">25-APR-17:15</td>
    <td align="right">       16.55</td>
    <td align="right">        8.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.653577E+10</td>
    <td align="right">     8333.93</td>
    <td align="right">31-MAY-17:03</td>
    <td align="right">       30.00</td>
    <td align="right">       22.83</td>
    <td align="right">0.158460E+11</td>
    <td align="right">     9965.29</td>
    <td align="right">09-MAY-17:00</td>
    <td align="right">       14.40</td>
    <td align="right">       13.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.839277E+10</td>
    <td align="right">     9054.29</td>
    <td align="right">19-JUN-17:05</td>
    <td align="right">       32.20</td>
    <td align="right">       21.44</td>
    <td align="right">0.153422E+11</td>
    <td align="right">     9965.22</td>
    <td align="right">15-JUN-17:45</td>
    <td align="right">       21.53</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.923564E+10</td>
    <td align="right">     9906.62</td>
    <td align="right">03-JUL-17:30</td>
    <td align="right">       35.85</td>
    <td align="right">       23.74</td>
    <td align="right">0.158485E+11</td>
    <td align="right">     9986.99</td>
    <td align="right">03-JUL-17:00</td>
    <td align="right">       35.60</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.892229E+10</td>
    <td align="right">     9743.62</td>
    <td align="right">14-AUG-17:30</td>
    <td align="right">       31.65</td>
    <td align="right">       23.67</td>
    <td align="right">0.158543E+11</td>
    <td align="right">     9967.22</td>
    <td align="right">14-AUG-17:45</td>
    <td align="right">       31.38</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.776990E+10</td>
    <td align="right">     8465.87</td>
    <td align="right">06-SEP-17:07</td>
    <td align="right">       28.30</td>
    <td align="right">       21.40</td>
    <td align="right">0.153384E+11</td>
    <td align="right">     9965.20</td>
    <td align="right">13-SEP-17:15</td>
    <td align="right">       23.03</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343608E+10</td>
    <td align="right">     7060.56</td>
    <td align="right">01-OCT-17:02</td>
    <td align="right">       24.40</td>
    <td align="right">       18.87</td>
    <td align="right">0.158303E+11</td>
    <td align="right">     9965.30</td>
    <td align="right">10-OCT-17:00</td>
    <td align="right">       12.80</td>
    <td align="right">        8.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.891226E+09</td>
    <td align="right">     5283.11</td>
    <td align="right">22-NOV-18:30</td>
    <td align="right">       17.80</td>
    <td align="right">       13.80</td>
    <td align="right">0.152924E+11</td>
    <td align="right">     9965.32</td>
    <td align="right">17-NOV-18:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.883188E+09</td>
    <td align="right">     3302.89</td>
    <td align="right">31-DEC-12:00</td>
    <td align="right">       20.60</td>
    <td align="right">       17.32</td>
    <td align="right">0.157858E+11</td>
    <td align="right">     9965.30</td>
    <td align="right">13-DEC-18:00</td>
    <td align="right">       14.40</td>
    <td align="right">        8.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.525953E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.186310E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.883188E+09</td>
    <td align="right">     3302.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.80</td>
    <td align="right">       11.90</td>
    <td align="right">0.142615E+11</td>
    <td align="right">     9965.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.923564E+10</td>
    <td align="right">     9906.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.85</td>
    <td align="right">       23.74</td>
    <td align="right">0.158543E+11</td>
    <td align="right">     9986.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       24.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        -3.1</td>
    <td align="right">        -3.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        -3.1</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        1.33</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        1.33</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        8.78</td>
    <td align="right">        7.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        8.78</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        1.52</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        1.52</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       16.35</td>
    <td align="right">       12.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       16.35</td>
    <td align="right">       12.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       22.70</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       22.70</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       21.92</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       21.92</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       22.28</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       22.28</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       20.18</td>
    <td align="right">       18.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       20.18</td>
    <td align="right">       18.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       20.40</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       20.40</td>
    <td align="right">       18.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">       15.25</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">       15.25</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        1.67</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        1.67</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.1</td>
    <td align="right">        -3.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.1</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.70</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.70</td>
    <td align="right">       20.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DINING></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.601650E+09</td>
    <td align="right">    32884.14</td>
    <td align="right">14-JAN-05:15</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.464430E+09</td>
    <td align="right">    33719.97</td>
    <td align="right">10-FEB-05:15</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100559E+09</td>
    <td align="right">    18428.18</td>
    <td align="right">12-MAR-04:15</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 36960839.26</td>
    <td align="right">    14587.98</td>
    <td align="right">01-APR-04:15</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1025862.80</td>
    <td align="right">     1906.54</td>
    <td align="right">14-OCT-04:15</td>
    <td align="right">        4.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142734E+09</td>
    <td align="right">    19974.13</td>
    <td align="right">15-NOV-05:15</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.437534E+09</td>
    <td align="right">    28671.97</td>
    <td align="right">22-DEC-05:15</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178490E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.601650E+09</td>
    <td align="right">    33719.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 60008916.26</td>
    <td align="right">     4495.26</td>
    <td align="right">14-JAN-05:15</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121894E+09</td>
    <td align="right">     5292.26</td>
    <td align="right">10-FEB-05:15</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196310E+09</td>
    <td align="right">     1397.14</td>
    <td align="right">16-MAR-23:20</td>
    <td align="right">       17.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235967E+09</td>
    <td align="right">     1403.13</td>
    <td align="right">16-APR-23:20</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.239248E+09</td>
    <td align="right">     1552.28</td>
    <td align="right">16-MAY-04:25</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.200210E+09</td>
    <td align="right">     1579.11</td>
    <td align="right">15-JUN-04:25</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.207157E+09</td>
    <td align="right">     1547.14</td>
    <td align="right">06-JUL-04:25</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.207226E+09</td>
    <td align="right">     1608.31</td>
    <td align="right">31-AUG-04:25</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205187E+09</td>
    <td align="right">     1571.52</td>
    <td align="right">26-SEP-04:25</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.256658E+09</td>
    <td align="right">     1463.04</td>
    <td align="right">02-OCT-04:35</td>
    <td align="right">       18.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.183286E+09</td>
    <td align="right">     1147.13</td>
    <td align="right">23-NOV-00:20</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117694E+09</td>
    <td align="right">     2119.95</td>
    <td align="right">22-DEC-05:15</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.223085E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 60008916.26</td>
    <td align="right">     1147.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.256658E+09</td>
    <td align="right">     5292.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DINING></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165957E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149896E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">0.133229E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165957E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160603E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">0.142746E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165957E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-MAY-06:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160603E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">0.142746E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165957E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165957E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160603E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">0.142746E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165957E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160603E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">0.142746E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165957E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195401E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.173674E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149896E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.133229E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165957E+11</td>
    <td align="right">     7561.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355227E+10</td>
    <td align="right">     1618.49</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.320850E+10</td>
    <td align="right">     1618.49</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">0.326320E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.355227E+10</td>
    <td align="right">     1618.49</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.343768E+10</td>
    <td align="right">     1618.49</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">0.349628E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.355227E+10</td>
    <td align="right">     1618.49</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-MAY-06:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343768E+10</td>
    <td align="right">     1618.49</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">0.349628E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.355227E+10</td>
    <td align="right">     1618.49</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.355227E+10</td>
    <td align="right">     1618.49</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.343768E+10</td>
    <td align="right">     1618.49</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">0.349628E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.355227E+10</td>
    <td align="right">     1618.49</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.343768E+10</td>
    <td align="right">     1618.49</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">0.349628E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.355227E+10</td>
    <td align="right">     1618.49</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.418251E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.425381E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.320850E+10</td>
    <td align="right">     1618.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.326320E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.355227E+10</td>
    <td align="right">     1618.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DINING></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.287338E+11</td>
    <td align="right">0.165957E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.538588E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.260361E+11</td>
    <td align="right">0.149896E+11</td>
    <td align="right">0.133229E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.438331E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291613E+11</td>
    <td align="right">0.165957E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">   923416.95</td>
    <td align="right">0.325588E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279597E+11</td>
    <td align="right">0.160603E+11</td>
    <td align="right">0.142746E+11</td>
    <td align="right"> 47557869.55</td>
    <td align="right">0.215446E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289476E+11</td>
    <td align="right">0.165957E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">0.180249E+09</td>
    <td align="right">0.111094E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.281908E+11</td>
    <td align="right">0.160603E+11</td>
    <td align="right">0.142746E+11</td>
    <td align="right">0.386423E+09</td>
    <td align="right">0.574829E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.287165E+11</td>
    <td align="right">0.165957E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">0.543224E+09</td>
    <td align="right">0.453127E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291613E+11</td>
    <td align="right">0.165957E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">0.426685E+09</td>
    <td align="right">0.527170E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279597E+11</td>
    <td align="right">0.160603E+11</td>
    <td align="right">0.142746E+11</td>
    <td align="right">0.214490E+09</td>
    <td align="right">0.792370E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.287338E+11</td>
    <td align="right">0.165957E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right"> 32992582.87</td>
    <td align="right">0.207878E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277807E+11</td>
    <td align="right">0.160603E+11</td>
    <td align="right">0.142746E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.348608E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.287165E+11</td>
    <td align="right">0.165957E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.478349E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.340098E+12</td>
    <td align="right">0.195401E+12</td>
    <td align="right">0.173674E+12</td>
    <td align="right">0.183254E+10</td>
    <td align="right">0.289863E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260361E+11</td>
    <td align="right">0.149896E+11</td>
    <td align="right">0.133229E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.453127E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291613E+11</td>
    <td align="right">0.165957E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">0.543224E+09</td>
    <td align="right">0.538588E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::KITCHEN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.805788E+09</td>
    <td align="right">0.355227E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.276596E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.730134E+09</td>
    <td align="right">0.320850E+10</td>
    <td align="right">0.249782E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.228199E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.817776E+09</td>
    <td align="right">0.355227E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.181795E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.784080E+09</td>
    <td align="right">0.343768E+10</td>
    <td align="right">0.267624E+11</td>
    <td align="right">  5802306.71</td>
    <td align="right">0.126293E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.811782E+09</td>
    <td align="right">0.355227E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right"> 34699905.97</td>
    <td align="right">0.732473E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.790560E+09</td>
    <td align="right">0.343768E+10</td>
    <td align="right">0.267624E+11</td>
    <td align="right"> 89346883.84</td>
    <td align="right">0.409617E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.805302E+09</td>
    <td align="right">0.355227E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">0.147432E+09</td>
    <td align="right">0.340254E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.817776E+09</td>
    <td align="right">0.355227E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">0.100561E+09</td>
    <td align="right">0.384260E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.784080E+09</td>
    <td align="right">0.343768E+10</td>
    <td align="right">0.267624E+11</td>
    <td align="right"> 40125156.32</td>
    <td align="right">0.543874E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.805788E+09</td>
    <td align="right">0.355227E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">  3375549.81</td>
    <td align="right">0.124682E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.779058E+09</td>
    <td align="right">0.343768E+10</td>
    <td align="right">0.267624E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.191583E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.805302E+09</td>
    <td align="right">0.355227E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.250077E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.953743E+10</td>
    <td align="right">0.418251E+11</td>
    <td align="right">0.325609E+12</td>
    <td align="right">0.421343E+09</td>
    <td align="right">0.162027E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.730134E+09</td>
    <td align="right">0.320850E+10</td>
    <td align="right">0.249782E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.340254E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.817776E+09</td>
    <td align="right">0.355227E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">0.147432E+09</td>
    <td align="right">0.276596E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.580401E+09</td>
    <td align="right">0.223216E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.475802E+09</td>
    <td align="right">0.268538E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.317099E+09</td>
    <td align="right">0.369282E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.371471E+09</td>
    <td align="right">0.491541E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.317419E+09</td>
    <td align="right">0.536110E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.267061E+09</td>
    <td align="right">0.548162E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348274E+09</td>
    <td align="right">0.534943E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.428053E+09</td>
    <td align="right">0.516214E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.381208E+09</td>
    <td align="right">0.403281E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.561001E+09</td>
    <td align="right">0.333382E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.624857E+09</td>
    <td align="right">0.246633E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.570305E+09</td>
    <td align="right">0.180460E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.524295E+10</td>
    <td align="right">0.465176E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.267061E+09</td>
    <td align="right">0.180460E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.624857E+09</td>
    <td align="right">0.548162E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.725359E+11</td>
    <td align="right">    38459.70</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.655163E+11</td>
    <td align="right">    38459.70</td>
    <td align="right">01-FEB-11:15</td>
    <td align="right">0.614404E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-FEB-16:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.725359E+11</td>
    <td align="right">    38459.70</td>
    <td align="right">01-MAR-11:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-MAR-16:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.701961E+11</td>
    <td align="right">    38459.70</td>
    <td align="right">01-APR-10:15</td>
    <td align="right">0.658290E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-APR-15:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.725359E+11</td>
    <td align="right">    38459.70</td>
    <td align="right">01-MAY-10:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-MAY-15:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.701961E+11</td>
    <td align="right">    38459.70</td>
    <td align="right">01-JUN-10:15</td>
    <td align="right">0.658290E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-JUN-15:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.725359E+11</td>
    <td align="right">    38459.70</td>
    <td align="right">01-JUL-10:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.725359E+11</td>
    <td align="right">    38459.70</td>
    <td align="right">01-AUG-10:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.701961E+11</td>
    <td align="right">    38459.70</td>
    <td align="right">01-SEP-10:15</td>
    <td align="right">0.658290E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.725359E+11</td>
    <td align="right">    38459.70</td>
    <td align="right">01-OCT-10:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-OCT-15:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.701961E+11</td>
    <td align="right">    38459.70</td>
    <td align="right">01-NOV-10:15</td>
    <td align="right">0.658290E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-NOV-15:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.725359E+11</td>
    <td align="right">    38459.70</td>
    <td align="right">01-DEC-11:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-DEC-16:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.854052E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.800920E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.655163E+11</td>
    <td align="right">    38459.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.614404E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.725359E+11</td>
    <td align="right">    38459.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.201479E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.139598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.928029E+10</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right"> 35191862.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181981E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.118920E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.838219E+10</td>
    <td align="right">       34.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.198280E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201479E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.121334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.928029E+10</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.110836E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.107655E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.898092E+10</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.630092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201479E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.102265E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.928029E+10</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.160035E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.194980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.954256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.898092E+10</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.261293E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.201479E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.996095E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.928029E+10</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.348973E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.201479E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.106851E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.928029E+10</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.321354E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113529E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.898092E+10</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.231408E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.201479E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.127207E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.928029E+10</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.645752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.132518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.898092E+10</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.476243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201479E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.141771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.928029E+10</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right"> 91615827.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237226E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.140668E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109268E+12</td>
    <td align="right">      448.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.146975E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181981E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.954256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.838219E+10</td>
    <td align="right">       34.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 35191862.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201479E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.141771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.928029E+10</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.348973E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.104688E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.187673E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.614404E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.791805E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.170693E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.440493E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.182686E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.658290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.195789E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.160906E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.189220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.148593E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.658290E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 68373464.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.128451E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 73610630.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.121250E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 38928150.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.121565E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.658290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.180530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.124686E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.145931E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.143633E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.658290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.489519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.156447E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.865461E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.177501E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.800920E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.399842E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.182408E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.614404E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 38928150.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.121250E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.104688E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.187673E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9179.85</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">      894.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4157.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9179.85</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">      894.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4157.83</td>
    <td align="right">01-FEB-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9179.85</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">      894.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4157.83</td>
    <td align="right">01-MAR-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9179.85</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">      894.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4157.83</td>
    <td align="right">01-APR-04:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9179.85</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">      894.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4157.83</td>
    <td align="right">01-MAY-04:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9179.85</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">      894.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4157.83</td>
    <td align="right">01-JUN-04:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9179.85</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">      894.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4157.83</td>
    <td align="right">01-JUL-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9179.85</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">      894.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4157.83</td>
    <td align="right">01-AUG-04:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9179.85</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">      894.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4157.83</td>
    <td align="right">01-SEP-04:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     9179.85</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">      894.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4157.83</td>
    <td align="right">01-OCT-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9179.85</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">      894.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4157.83</td>
    <td align="right">01-NOV-04:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     9179.85</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">      894.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4157.83</td>
    <td align="right">01-DEC-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9179.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      894.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4157.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9179.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      894.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4157.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    33753.19</td>
    <td align="right">    14613.09</td>
    <td align="right">        0.00</td>
    <td align="right">    48366.29</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       66.03</td>
    <td align="right">       28.59</td>
    <td align="right">        0.00</td>
    <td align="right">       94.62</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       66.03</td>
    <td align="right">       28.59</td>
    <td align="right">        0.00</td>
    <td align="right">       94.62</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLL-3_POWERLIGHTLARGE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    37707.74</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    33753.19</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLS-3_POWERLIGHTSMALL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    34726.40</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_GS-2_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    35276.28</td>
  </tr>
  <tr>
    <td align="right">GA_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    14613.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLL-3_POWERLIGHTLARGE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLL-3_POWERLIGHTLARGE</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2590.52</td>
    <td align="right">     2352.80</td>
    <td align="right">     2613.61</td>
    <td align="right">     2676.62</td>
    <td align="right">     3031.06</td>
    <td align="right">     3345.66</td>
    <td align="right">     3687.06</td>
    <td align="right">     3609.14</td>
    <td align="right">     3263.76</td>
    <td align="right">     2767.06</td>
    <td align="right">     2521.52</td>
    <td align="right">     2593.05</td>
    <td align="right">    35051.88</td>
    <td align="right">     3687.06</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">      189.00</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2606.27</td>
    <td align="right">     2368.55</td>
    <td align="right">     2629.36</td>
    <td align="right">     2692.37</td>
    <td align="right">     3046.81</td>
    <td align="right">     3361.41</td>
    <td align="right">     3702.81</td>
    <td align="right">     3624.89</td>
    <td align="right">     3279.51</td>
    <td align="right">     2782.81</td>
    <td align="right">     2537.27</td>
    <td align="right">     2608.80</td>
    <td align="right">    35240.88</td>
    <td align="right">     3702.81</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2606.27</td>
    <td align="right">     2368.55</td>
    <td align="right">     2629.36</td>
    <td align="right">     2692.37</td>
    <td align="right">     3046.81</td>
    <td align="right">     3361.41</td>
    <td align="right">     3702.81</td>
    <td align="right">     3624.89</td>
    <td align="right">     3279.51</td>
    <td align="right">     2782.81</td>
    <td align="right">     2537.27</td>
    <td align="right">     2608.80</td>
    <td align="right">    35240.88</td>
    <td align="right">     3702.81</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      182.44</td>
    <td align="right">      165.80</td>
    <td align="right">      184.06</td>
    <td align="right">      188.47</td>
    <td align="right">      213.28</td>
    <td align="right">      235.30</td>
    <td align="right">      259.20</td>
    <td align="right">      253.74</td>
    <td align="right">      229.57</td>
    <td align="right">      194.80</td>
    <td align="right">      177.61</td>
    <td align="right">      182.62</td>
    <td align="right">     2466.86</td>
    <td align="right">      259.20</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2788.71</td>
    <td align="right">     2534.35</td>
    <td align="right">     2813.42</td>
    <td align="right">     2880.84</td>
    <td align="right">     3260.09</td>
    <td align="right">     3596.71</td>
    <td align="right">     3962.01</td>
    <td align="right">     3878.63</td>
    <td align="right">     3509.08</td>
    <td align="right">     2977.61</td>
    <td align="right">     2714.88</td>
    <td align="right">     2791.42</td>
    <td align="right">    37707.74</td>
    <td align="right">     3962.01</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      608.16</td>
    <td align="right">      672.40</td>
    <td align="right">      657.45</td>
    <td align="right">      592.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2530.52</td>
    <td align="right">      672.40</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      397.20</td>
    <td align="right">      359.56</td>
    <td align="right">      402.50</td>
    <td align="right">      414.08</td>
    <td align="right">      472.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      428.57</td>
    <td align="right">      387.34</td>
    <td align="right">      397.90</td>
    <td align="right">     3259.42</td>
    <td align="right">      472.27</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      182.44</td>
    <td align="right">      165.80</td>
    <td align="right">      184.06</td>
    <td align="right">      188.47</td>
    <td align="right">      213.28</td>
    <td align="right">      235.30</td>
    <td align="right">      259.20</td>
    <td align="right">      253.74</td>
    <td align="right">      229.57</td>
    <td align="right">      194.80</td>
    <td align="right">      177.61</td>
    <td align="right">      182.62</td>
    <td align="right">     2466.86</td>
    <td align="right">      259.20</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     2049.37</td>
    <td align="right">     1870.32</td>
    <td align="right">     2074.59</td>
    <td align="right">     2129.64</td>
    <td align="right">     2406.44</td>
    <td align="right">     2568.98</td>
    <td align="right">     2823.42</td>
    <td align="right">     2764.23</td>
    <td align="right">     2506.95</td>
    <td align="right">     2198.59</td>
    <td align="right">     2002.44</td>
    <td align="right">     2052.70</td>
    <td align="right">    27447.67</td>
    <td align="right">     2823.42</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">      143.95</td>
    <td align="right">      122.93</td>
    <td align="right">      136.52</td>
    <td align="right">      132.90</td>
    <td align="right">      152.35</td>
    <td align="right">      168.52</td>
    <td align="right">      191.24</td>
    <td align="right">      187.45</td>
    <td align="right">      164.30</td>
    <td align="right">      139.90</td>
    <td align="right">      131.75</td>
    <td align="right">      142.45</td>
    <td align="right">     1814.26</td>
    <td align="right">      191.24</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2606.27</td>
    <td align="right">     2368.55</td>
    <td align="right">     2629.36</td>
    <td align="right">     2692.37</td>
    <td align="right">     3046.81</td>
    <td align="right">     3361.41</td>
    <td align="right">     3702.81</td>
    <td align="right">     3624.89</td>
    <td align="right">     3279.51</td>
    <td align="right">     2782.81</td>
    <td align="right">     2537.27</td>
    <td align="right">     2608.80</td>
    <td align="right">    35240.88</td>
    <td align="right">     3702.81</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2313.14</td>
    <td align="right">     2101.06</td>
    <td align="right">     2335.24</td>
    <td align="right">     2392.90</td>
    <td align="right">     2710.99</td>
    <td align="right">     3003.06</td>
    <td align="right">     3309.82</td>
    <td align="right">     3239.58</td>
    <td align="right">     2929.26</td>
    <td align="right">     2473.75</td>
    <td align="right">     2252.55</td>
    <td align="right">     2315.67</td>
    <td align="right">    31377.04</td>
    <td align="right">     3309.82</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      168.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2327.14</td>
    <td align="right">     2115.06</td>
    <td align="right">     2349.24</td>
    <td align="right">     2406.90</td>
    <td align="right">     2724.99</td>
    <td align="right">     3017.06</td>
    <td align="right">     3323.82</td>
    <td align="right">     3253.58</td>
    <td align="right">     2943.26</td>
    <td align="right">     2487.75</td>
    <td align="right">     2266.55</td>
    <td align="right">     2329.67</td>
    <td align="right">    31545.04</td>
    <td align="right">     3323.82</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2327.14</td>
    <td align="right">     2115.06</td>
    <td align="right">     2349.24</td>
    <td align="right">     2406.90</td>
    <td align="right">     2724.99</td>
    <td align="right">     3017.06</td>
    <td align="right">     3323.82</td>
    <td align="right">     3253.58</td>
    <td align="right">     2943.26</td>
    <td align="right">     2487.75</td>
    <td align="right">     2266.55</td>
    <td align="right">     2329.67</td>
    <td align="right">    31545.04</td>
    <td align="right">     3323.82</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      162.90</td>
    <td align="right">      148.05</td>
    <td align="right">      164.45</td>
    <td align="right">      168.48</td>
    <td align="right">      190.75</td>
    <td align="right">      211.19</td>
    <td align="right">      232.67</td>
    <td align="right">      227.75</td>
    <td align="right">      206.03</td>
    <td align="right">      174.14</td>
    <td align="right">      158.66</td>
    <td align="right">      163.08</td>
    <td align="right">     2208.15</td>
    <td align="right">      232.67</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2490.04</td>
    <td align="right">     2263.12</td>
    <td align="right">     2513.69</td>
    <td align="right">     2575.39</td>
    <td align="right">     2915.74</td>
    <td align="right">     3228.25</td>
    <td align="right">     3556.49</td>
    <td align="right">     3481.33</td>
    <td align="right">     3149.29</td>
    <td align="right">     2661.89</td>
    <td align="right">     2425.21</td>
    <td align="right">     2492.75</td>
    <td align="right">    33753.19</td>
    <td align="right">     3556.49</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      608.16</td>
    <td align="right">      672.40</td>
    <td align="right">      657.45</td>
    <td align="right">      592.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2530.52</td>
    <td align="right">      672.40</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      397.20</td>
    <td align="right">      359.56</td>
    <td align="right">      402.50</td>
    <td align="right">      414.08</td>
    <td align="right">      472.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      428.57</td>
    <td align="right">      387.34</td>
    <td align="right">      397.90</td>
    <td align="right">     3259.42</td>
    <td align="right">      472.27</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      162.90</td>
    <td align="right">      148.05</td>
    <td align="right">      164.45</td>
    <td align="right">      168.48</td>
    <td align="right">      190.75</td>
    <td align="right">      211.19</td>
    <td align="right">      232.67</td>
    <td align="right">      227.75</td>
    <td align="right">      206.03</td>
    <td align="right">      174.14</td>
    <td align="right">      158.66</td>
    <td align="right">      163.08</td>
    <td align="right">     2208.15</td>
    <td align="right">      232.67</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1794.55</td>
    <td align="right">     1637.14</td>
    <td align="right">     1816.72</td>
    <td align="right">     1865.12</td>
    <td align="right">     2108.46</td>
    <td align="right">     2251.36</td>
    <td align="right">     2475.04</td>
    <td align="right">     2423.01</td>
    <td align="right">     2196.83</td>
    <td align="right">     1925.73</td>
    <td align="right">     1753.29</td>
    <td align="right">     1797.48</td>
    <td align="right">    24044.73</td>
    <td align="right">     2475.04</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">      121.39</td>
    <td align="right">      104.36</td>
    <td align="right">      116.01</td>
    <td align="right">      113.70</td>
    <td align="right">      130.26</td>
    <td align="right">      143.54</td>
    <td align="right">      162.38</td>
    <td align="right">      159.12</td>
    <td align="right">      139.93</td>
    <td align="right">      119.44</td>
    <td align="right">      111.93</td>
    <td align="right">      120.29</td>
    <td align="right">     1542.37</td>
    <td align="right">      162.38</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2327.14</td>
    <td align="right">     2115.06</td>
    <td align="right">     2349.24</td>
    <td align="right">     2406.90</td>
    <td align="right">     2724.99</td>
    <td align="right">     3017.06</td>
    <td align="right">     3323.82</td>
    <td align="right">     3253.58</td>
    <td align="right">     2943.26</td>
    <td align="right">     2487.75</td>
    <td align="right">     2266.55</td>
    <td align="right">     2329.67</td>
    <td align="right">    31545.04</td>
    <td align="right">     3323.82</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND30KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>MAXDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLS-3_POWERLIGHTSMALL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLS-3_POWERLIGHTSMALL</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2379.56</td>
    <td align="right">     2160.46</td>
    <td align="right">     2402.67</td>
    <td align="right">     2462.52</td>
    <td align="right">     2791.49</td>
    <td align="right">     3089.93</td>
    <td align="right">     3406.68</td>
    <td align="right">     3334.11</td>
    <td align="right">     3013.70</td>
    <td align="right">     2546.07</td>
    <td align="right">     2317.15</td>
    <td align="right">     2382.22</td>
    <td align="right">    32286.58</td>
    <td align="right">     3406.68</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      168.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2393.56</td>
    <td align="right">     2174.46</td>
    <td align="right">     2416.67</td>
    <td align="right">     2476.52</td>
    <td align="right">     2805.49</td>
    <td align="right">     3103.93</td>
    <td align="right">     3420.68</td>
    <td align="right">     3348.11</td>
    <td align="right">     3027.70</td>
    <td align="right">     2560.07</td>
    <td align="right">     2331.15</td>
    <td align="right">     2396.22</td>
    <td align="right">    32454.58</td>
    <td align="right">     3420.68</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2393.56</td>
    <td align="right">     2174.46</td>
    <td align="right">     2416.67</td>
    <td align="right">     2476.52</td>
    <td align="right">     2805.49</td>
    <td align="right">     3103.93</td>
    <td align="right">     3420.68</td>
    <td align="right">     3348.11</td>
    <td align="right">     3027.70</td>
    <td align="right">     2560.07</td>
    <td align="right">     2331.15</td>
    <td align="right">     2396.22</td>
    <td align="right">    32454.58</td>
    <td align="right">     3420.68</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      167.55</td>
    <td align="right">      152.21</td>
    <td align="right">      169.17</td>
    <td align="right">      173.36</td>
    <td align="right">      196.38</td>
    <td align="right">      217.28</td>
    <td align="right">      239.45</td>
    <td align="right">      234.37</td>
    <td align="right">      211.94</td>
    <td align="right">      179.21</td>
    <td align="right">      163.18</td>
    <td align="right">      167.74</td>
    <td align="right">     2271.82</td>
    <td align="right">      239.45</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2561.11</td>
    <td align="right">     2326.68</td>
    <td align="right">     2585.84</td>
    <td align="right">     2649.88</td>
    <td align="right">     3001.88</td>
    <td align="right">     3321.21</td>
    <td align="right">     3660.13</td>
    <td align="right">     3582.48</td>
    <td align="right">     3239.64</td>
    <td align="right">     2739.28</td>
    <td align="right">     2494.33</td>
    <td align="right">     2563.96</td>
    <td align="right">    34726.40</td>
    <td align="right">     3660.13</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      608.16</td>
    <td align="right">      672.40</td>
    <td align="right">      657.45</td>
    <td align="right">      592.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2530.52</td>
    <td align="right">      672.40</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      397.20</td>
    <td align="right">      359.56</td>
    <td align="right">      402.50</td>
    <td align="right">      414.08</td>
    <td align="right">      472.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      428.57</td>
    <td align="right">      387.34</td>
    <td align="right">      397.90</td>
    <td align="right">     3259.42</td>
    <td align="right">      472.27</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      167.55</td>
    <td align="right">      152.21</td>
    <td align="right">      169.17</td>
    <td align="right">      173.36</td>
    <td align="right">      196.38</td>
    <td align="right">      217.28</td>
    <td align="right">      239.45</td>
    <td align="right">      234.37</td>
    <td align="right">      211.94</td>
    <td align="right">      179.21</td>
    <td align="right">      163.18</td>
    <td align="right">      167.74</td>
    <td align="right">     2271.82</td>
    <td align="right">      239.45</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1861.26</td>
    <td align="right">     1696.79</td>
    <td align="right">     1884.43</td>
    <td align="right">     1935.00</td>
    <td align="right">     2189.26</td>
    <td align="right">     2338.57</td>
    <td align="right">     2572.29</td>
    <td align="right">     2517.92</td>
    <td align="right">     2281.59</td>
    <td align="right">     1998.34</td>
    <td align="right">     1818.15</td>
    <td align="right">     1864.32</td>
    <td align="right">    24957.93</td>
    <td align="right">     2572.29</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">      121.09</td>
    <td align="right">      104.11</td>
    <td align="right">      115.74</td>
    <td align="right">      113.45</td>
    <td align="right">      129.96</td>
    <td align="right">      143.20</td>
    <td align="right">      161.99</td>
    <td align="right">      158.74</td>
    <td align="right">      139.60</td>
    <td align="right">      119.16</td>
    <td align="right">      111.66</td>
    <td align="right">      120.00</td>
    <td align="right">     1538.70</td>
    <td align="right">      161.99</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2393.56</td>
    <td align="right">     2174.46</td>
    <td align="right">     2416.67</td>
    <td align="right">     2476.52</td>
    <td align="right">     2805.49</td>
    <td align="right">     3103.93</td>
    <td align="right">     3420.68</td>
    <td align="right">     3348.11</td>
    <td align="right">     3027.70</td>
    <td align="right">     2560.07</td>
    <td align="right">     2331.15</td>
    <td align="right">     2396.22</td>
    <td align="right">    32454.58</td>
    <td align="right">     3420.68</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       44.40</td>
    <td align="right">       46.31</td>
    <td align="right">       52.74</td>
    <td align="right">       60.50</td>
    <td align="right">       68.36</td>
    <td align="right">       69.05</td>
    <td align="right">       72.27</td>
    <td align="right">       70.28</td>
    <td align="right">       67.17</td>
    <td align="right">       60.68</td>
    <td align="right">       50.44</td>
    <td align="right">       45.93</td>
    <td align="right">      708.15</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_GS-2_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_GS-2_GENERALSERVICE</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2396.76</td>
    <td align="right">     2169.42</td>
    <td align="right">     2428.78</td>
    <td align="right">     2498.67</td>
    <td align="right">     2850.11</td>
    <td align="right">     3158.21</td>
    <td align="right">     3491.99</td>
    <td align="right">     3414.34</td>
    <td align="right">     3076.83</td>
    <td align="right">     2586.21</td>
    <td align="right">     2337.17</td>
    <td align="right">     2400.99</td>
    <td align="right">    32809.48</td>
    <td align="right">     3491.99</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">      159.00</td>
    <td align="right">       13.25</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2410.01</td>
    <td align="right">     2182.67</td>
    <td align="right">     2442.03</td>
    <td align="right">     2511.92</td>
    <td align="right">     2863.36</td>
    <td align="right">     3171.46</td>
    <td align="right">     3505.24</td>
    <td align="right">     3427.59</td>
    <td align="right">     3090.08</td>
    <td align="right">     2599.46</td>
    <td align="right">     2350.42</td>
    <td align="right">     2414.24</td>
    <td align="right">    32968.48</td>
    <td align="right">     3505.24</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2410.01</td>
    <td align="right">     2182.67</td>
    <td align="right">     2442.03</td>
    <td align="right">     2511.92</td>
    <td align="right">     2863.36</td>
    <td align="right">     3171.46</td>
    <td align="right">     3505.24</td>
    <td align="right">     3427.59</td>
    <td align="right">     3090.08</td>
    <td align="right">     2599.46</td>
    <td align="right">     2350.42</td>
    <td align="right">     2414.24</td>
    <td align="right">    32968.48</td>
    <td align="right">     3505.24</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      168.70</td>
    <td align="right">      152.79</td>
    <td align="right">      170.94</td>
    <td align="right">      175.83</td>
    <td align="right">      200.44</td>
    <td align="right">      222.00</td>
    <td align="right">      245.37</td>
    <td align="right">      239.93</td>
    <td align="right">      216.31</td>
    <td align="right">      181.96</td>
    <td align="right">      164.53</td>
    <td align="right">      169.00</td>
    <td align="right">     2307.79</td>
    <td align="right">      245.37</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2578.71</td>
    <td align="right">     2335.46</td>
    <td align="right">     2612.97</td>
    <td align="right">     2687.76</td>
    <td align="right">     3063.79</td>
    <td align="right">     3393.46</td>
    <td align="right">     3750.61</td>
    <td align="right">     3667.52</td>
    <td align="right">     3306.39</td>
    <td align="right">     2781.43</td>
    <td align="right">     2514.95</td>
    <td align="right">     2583.23</td>
    <td align="right">    35276.28</td>
    <td align="right">     3750.61</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      608.16</td>
    <td align="right">      672.40</td>
    <td align="right">      657.45</td>
    <td align="right">      592.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2530.52</td>
    <td align="right">      672.40</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      397.20</td>
    <td align="right">      359.56</td>
    <td align="right">      402.50</td>
    <td align="right">      414.08</td>
    <td align="right">      472.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      428.57</td>
    <td align="right">      387.34</td>
    <td align="right">      397.90</td>
    <td align="right">     3259.42</td>
    <td align="right">      472.27</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      168.70</td>
    <td align="right">      152.79</td>
    <td align="right">      170.94</td>
    <td align="right">      175.83</td>
    <td align="right">      200.44</td>
    <td align="right">      222.00</td>
    <td align="right">      245.37</td>
    <td align="right">      239.93</td>
    <td align="right">      216.31</td>
    <td align="right">      181.96</td>
    <td align="right">      164.53</td>
    <td align="right">      169.00</td>
    <td align="right">     2307.79</td>
    <td align="right">      245.37</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1999.55</td>
    <td align="right">     1809.86</td>
    <td align="right">     2026.28</td>
    <td align="right">     2084.60</td>
    <td align="right">     2377.84</td>
    <td align="right">     2550.04</td>
    <td align="right">     2819.60</td>
    <td align="right">     2756.89</td>
    <td align="right">     2484.33</td>
    <td align="right">     2157.64</td>
    <td align="right">     1949.83</td>
    <td align="right">     2003.08</td>
    <td align="right">    27019.54</td>
    <td align="right">     2819.60</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2410.01</td>
    <td align="right">     2182.67</td>
    <td align="right">     2442.03</td>
    <td align="right">     2511.92</td>
    <td align="right">     2863.36</td>
    <td align="right">     3171.46</td>
    <td align="right">     3505.24</td>
    <td align="right">     3427.59</td>
    <td align="right">     3090.08</td>
    <td align="right">     2599.46</td>
    <td align="right">     2350.42</td>
    <td align="right">     2414.24</td>
    <td align="right">    32968.48</td>
    <td align="right">     3505.24</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAXENERGY30OOKWH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       44.43</td>
    <td align="right">       46.32</td>
    <td align="right">       52.77</td>
    <td align="right">       60.57</td>
    <td align="right">       68.37</td>
    <td align="right">       69.08</td>
    <td align="right">       72.27</td>
    <td align="right">       70.33</td>
    <td align="right">       67.28</td>
    <td align="right">       61.47</td>
    <td align="right">       50.68</td>
    <td align="right">       46.34</td>
    <td align="right">      709.91</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       44.43</td>
    <td align="right">       46.32</td>
    <td align="right">       52.77</td>
    <td align="right">       60.57</td>
    <td align="right">       68.37</td>
    <td align="right">       69.08</td>
    <td align="right">       72.27</td>
    <td align="right">       70.33</td>
    <td align="right">       67.28</td>
    <td align="right">       61.47</td>
    <td align="right">       50.68</td>
    <td align="right">       46.34</td>
    <td align="right">      709.91</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       44.43</td>
    <td align="right">       46.32</td>
    <td align="right">       52.77</td>
    <td align="right">       60.57</td>
    <td align="right">       68.37</td>
    <td align="right">       69.08</td>
    <td align="right">       72.27</td>
    <td align="right">       70.33</td>
    <td align="right">       67.28</td>
    <td align="right">       61.47</td>
    <td align="right">       50.68</td>
    <td align="right">       46.34</td>
    <td align="right">      709.91</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       44.43</td>
    <td align="right">       46.32</td>
    <td align="right">       52.77</td>
    <td align="right">       60.57</td>
    <td align="right">       68.37</td>
    <td align="right">       69.08</td>
    <td align="right">       72.27</td>
    <td align="right">       70.33</td>
    <td align="right">       67.28</td>
    <td align="right">       61.47</td>
    <td align="right">       50.68</td>
    <td align="right">       46.34</td>
    <td align="right">      709.91</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       44.43</td>
    <td align="right">       46.32</td>
    <td align="right">       52.77</td>
    <td align="right">       60.57</td>
    <td align="right">       68.37</td>
    <td align="right">       69.08</td>
    <td align="right">       72.27</td>
    <td align="right">       70.33</td>
    <td align="right">       67.28</td>
    <td align="right">       61.47</td>
    <td align="right">       50.68</td>
    <td align="right">       46.34</td>
    <td align="right">      709.91</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       44.43</td>
    <td align="right">       46.32</td>
    <td align="right">       52.77</td>
    <td align="right">       60.57</td>
    <td align="right">       68.37</td>
    <td align="right">       69.08</td>
    <td align="right">       72.27</td>
    <td align="right">       70.33</td>
    <td align="right">       67.28</td>
    <td align="right">       61.47</td>
    <td align="right">       50.68</td>
    <td align="right">       46.34</td>
    <td align="right">      709.91</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       44.43</td>
    <td align="right">       46.32</td>
    <td align="right">       52.77</td>
    <td align="right">       60.57</td>
    <td align="right">       68.37</td>
    <td align="right">       69.08</td>
    <td align="right">       72.27</td>
    <td align="right">       70.33</td>
    <td align="right">       67.28</td>
    <td align="right">       61.47</td>
    <td align="right">       50.68</td>
    <td align="right">       46.34</td>
    <td align="right">      709.91</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    24037.89</td>
    <td align="right">    21759.88</td>
    <td align="right">    24358.80</td>
    <td align="right">    25059.19</td>
    <td align="right">    28580.78</td>
    <td align="right">    30648.78</td>
    <td align="right">    33885.89</td>
    <td align="right">    33132.82</td>
    <td align="right">    29859.60</td>
    <td align="right">    25936.39</td>
    <td align="right">    23440.79</td>
    <td align="right">    24080.27</td>
    <td align="right">   324781.07</td>
    <td align="right">    33885.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       44.43</td>
    <td align="right">       46.32</td>
    <td align="right">       52.77</td>
    <td align="right">       60.57</td>
    <td align="right">       68.37</td>
    <td align="right">       69.08</td>
    <td align="right">       72.27</td>
    <td align="right">       70.33</td>
    <td align="right">       67.28</td>
    <td align="right">       61.47</td>
    <td align="right">       50.68</td>
    <td align="right">       46.34</td>
    <td align="right">      709.91</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>MAXENERGY30OOKWH                                                                                     FROM TotalEnergy</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GA_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GA_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-10-26
    23:36:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1676.94</td>
    <td align="right">     1505.08</td>
    <td align="right">     1279.87</td>
    <td align="right">     1044.75</td>
    <td align="right">      960.19</td>
    <td align="right">     1007.55</td>
    <td align="right">      950.45</td>
    <td align="right">      961.81</td>
    <td align="right">      897.80</td>
    <td align="right">     1004.68</td>
    <td align="right">     1160.79</td>
    <td align="right">     1336.02</td>
    <td align="right">    13785.94</td>
    <td align="right">     1676.94</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1676.94</td>
    <td align="right">     1505.08</td>
    <td align="right">     1279.87</td>
    <td align="right">     1044.75</td>
    <td align="right">      960.19</td>
    <td align="right">     1007.55</td>
    <td align="right">      950.45</td>
    <td align="right">      961.81</td>
    <td align="right">      897.80</td>
    <td align="right">     1004.68</td>
    <td align="right">     1160.79</td>
    <td align="right">     1336.02</td>
    <td align="right">    13785.94</td>
    <td align="right">     1676.94</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1676.94</td>
    <td align="right">     1505.08</td>
    <td align="right">     1279.87</td>
    <td align="right">     1044.75</td>
    <td align="right">      960.19</td>
    <td align="right">     1007.55</td>
    <td align="right">      950.45</td>
    <td align="right">      961.81</td>
    <td align="right">      897.80</td>
    <td align="right">     1004.68</td>
    <td align="right">     1160.79</td>
    <td align="right">     1336.02</td>
    <td align="right">    13785.94</td>
    <td align="right">     1676.94</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      100.62</td>
    <td align="right">       90.30</td>
    <td align="right">       76.79</td>
    <td align="right">       62.69</td>
    <td align="right">       57.61</td>
    <td align="right">       60.45</td>
    <td align="right">       57.03</td>
    <td align="right">       57.71</td>
    <td align="right">       53.87</td>
    <td align="right">       60.28</td>
    <td align="right">       69.65</td>
    <td align="right">       80.16</td>
    <td align="right">      827.16</td>
    <td align="right">      100.62</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1777.56</td>
    <td align="right">     1595.38</td>
    <td align="right">     1356.66</td>
    <td align="right">     1107.44</td>
    <td align="right">     1017.81</td>
    <td align="right">     1068.01</td>
    <td align="right">     1007.47</td>
    <td align="right">     1019.52</td>
    <td align="right">      951.67</td>
    <td align="right">     1064.96</td>
    <td align="right">     1230.44</td>
    <td align="right">     1416.18</td>
    <td align="right">    14613.09</td>
    <td align="right">     1777.56</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     1676.94</td>
    <td align="right">     1505.08</td>
    <td align="right">     1279.87</td>
    <td align="right">     1044.75</td>
    <td align="right">      960.19</td>
    <td align="right">     1007.55</td>
    <td align="right">      950.45</td>
    <td align="right">      961.81</td>
    <td align="right">      897.80</td>
    <td align="right">     1004.68</td>
    <td align="right">     1160.79</td>
    <td align="right">     1336.02</td>
    <td align="right">    13785.94</td>
    <td align="right">     1676.94</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      100.62</td>
    <td align="right">       90.30</td>
    <td align="right">       76.79</td>
    <td align="right">       62.69</td>
    <td align="right">       57.61</td>
    <td align="right">       60.45</td>
    <td align="right">       57.03</td>
    <td align="right">       57.71</td>
    <td align="right">       53.87</td>
    <td align="right">       60.28</td>
    <td align="right">       69.65</td>
    <td align="right">       80.16</td>
    <td align="right">      827.16</td>
    <td align="right">      100.62</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1676.94</td>
    <td align="right">     1505.08</td>
    <td align="right">     1279.87</td>
    <td align="right">     1044.75</td>
    <td align="right">      960.19</td>
    <td align="right">     1007.55</td>
    <td align="right">      950.45</td>
    <td align="right">      961.81</td>
    <td align="right">      897.80</td>
    <td align="right">     1004.68</td>
    <td align="right">     1160.79</td>
    <td align="right">     1336.02</td>
    <td align="right">    13785.94</td>
    <td align="right">     1676.94</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      181.49</td>
    <td align="right">      149.46</td>
    <td align="right">      123.54</td>
    <td align="right">       96.20</td>
    <td align="right">       80.35</td>
    <td align="right">       74.63</td>
    <td align="right">       76.04</td>
    <td align="right">       76.03</td>
    <td align="right">       74.38</td>
    <td align="right">       91.92</td>
    <td align="right">      123.62</td>
    <td align="right">      163.33</td>
    <td align="right">     1310.99</td>
    <td align="right">      181.49</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      181.49</td>
    <td align="right">      149.46</td>
    <td align="right">      123.54</td>
    <td align="right">       96.20</td>
    <td align="right">       80.35</td>
    <td align="right">       74.63</td>
    <td align="right">       76.04</td>
    <td align="right">       76.03</td>
    <td align="right">       74.38</td>
    <td align="right">       91.92</td>
    <td align="right">      123.62</td>
    <td align="right">      163.33</td>
    <td align="right">     1310.99</td>
    <td align="right">      181.49</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.5307</td>
    <td align="right">      0.5463</td>
    <td align="right">      0.4096</td>
    <td align="right">      0.3473</td>
    <td align="right">      0.2201</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.3062</td>
    <td align="right">      0.4063</td>
    <td align="right">      0.5057</td>
    <td align="right">        4.08</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      181.49</td>
    <td align="right">      149.46</td>
    <td align="right">      123.54</td>
    <td align="right">       96.20</td>
    <td align="right">       80.35</td>
    <td align="right">       74.63</td>
    <td align="right">       76.04</td>
    <td align="right">       76.03</td>
    <td align="right">       74.38</td>
    <td align="right">       91.92</td>
    <td align="right">      123.62</td>
    <td align="right">      163.33</td>
    <td align="right">     1310.99</td>
    <td align="right">      181.49</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.5307</td>
    <td align="right">      0.5463</td>
    <td align="right">      0.4096</td>
    <td align="right">      0.3473</td>
    <td align="right">      0.2201</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.3062</td>
    <td align="right">      0.4063</td>
    <td align="right">      0.5057</td>
    <td align="right">        4.08</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.5307</td>
    <td align="right">      0.5463</td>
    <td align="right">      0.4096</td>
    <td align="right">      0.3473</td>
    <td align="right">      0.2201</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.3062</td>
    <td align="right">      0.4063</td>
    <td align="right">      0.5057</td>
    <td align="right">        4.08</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.5307</td>
    <td align="right">      0.5463</td>
    <td align="right">      0.4096</td>
    <td align="right">      0.3473</td>
    <td align="right">      0.2201</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.3062</td>
    <td align="right">      0.4063</td>
    <td align="right">      0.5057</td>
    <td align="right">        4.08</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.5307</td>
    <td align="right">      0.5463</td>
    <td align="right">      0.4096</td>
    <td align="right">      0.3473</td>
    <td align="right">      0.2201</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.3062</td>
    <td align="right">      0.4063</td>
    <td align="right">      0.5057</td>
    <td align="right">        4.08</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      181.49</td>
    <td align="right">      149.46</td>
    <td align="right">      123.54</td>
    <td align="right">       96.20</td>
    <td align="right">       80.35</td>
    <td align="right">       74.63</td>
    <td align="right">       76.04</td>
    <td align="right">       76.03</td>
    <td align="right">       74.38</td>
    <td align="right">       91.92</td>
    <td align="right">      123.62</td>
    <td align="right">      163.33</td>
    <td align="right">     1310.99</td>
    <td align="right">      181.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.5307</td>
    <td align="right">      0.5463</td>
    <td align="right">      0.4096</td>
    <td align="right">      0.3473</td>
    <td align="right">      0.2201</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.3062</td>
    <td align="right">      0.4063</td>
    <td align="right">      0.5057</td>
    <td align="right">        4.08</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      181.49</td>
    <td align="right">      149.46</td>
    <td align="right">      123.54</td>
    <td align="right">       96.20</td>
    <td align="right">       80.35</td>
    <td align="right">       74.63</td>
    <td align="right">       76.04</td>
    <td align="right">       76.03</td>
    <td align="right">       74.38</td>
    <td align="right">       91.92</td>
    <td align="right">      123.62</td>
    <td align="right">      163.33</td>
    <td align="right">     1310.99</td>
    <td align="right">      181.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.5307</td>
    <td align="right">      0.5463</td>
    <td align="right">      0.4096</td>
    <td align="right">      0.3473</td>
    <td align="right">      0.2201</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.3062</td>
    <td align="right">      0.4063</td>
    <td align="right">      0.5057</td>
    <td align="right">        4.08</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      181.49</td>
    <td align="right">      149.46</td>
    <td align="right">      123.54</td>
    <td align="right">       96.20</td>
    <td align="right">       80.35</td>
    <td align="right">       74.63</td>
    <td align="right">       76.04</td>
    <td align="right">       76.03</td>
    <td align="right">       74.38</td>
    <td align="right">       91.92</td>
    <td align="right">      123.62</td>
    <td align="right">      163.33</td>
    <td align="right">     1310.99</td>
    <td align="right">      181.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.5307</td>
    <td align="right">      0.5463</td>
    <td align="right">      0.4096</td>
    <td align="right">      0.3473</td>
    <td align="right">      0.2201</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.3062</td>
    <td align="right">      0.4063</td>
    <td align="right">      0.5057</td>
    <td align="right">        4.08</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GA_MONTHLYGASRATES</td>
    <td align="right">        9.24</td>
    <td align="right">       10.07</td>
    <td align="right">       10.36</td>
    <td align="right">       10.86</td>
    <td align="right">       11.95</td>
    <td align="right">       13.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.65</td>
    <td align="right">       12.07</td>
    <td align="right">       10.93</td>
    <td align="right">        9.39</td>
    <td align="right">        8.18</td>
    <td align="right">      131.70</td>
    <td align="right">       13.50</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          GA_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
