<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Hospital New V1.0_3.0 CHICAGO IL USA TMY2-94846 WMO#=725300
  2008-11-14
  11:23:17 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Hospital New V1.0_3.0</b></p>
<p>Environment: <b>CHICAGO IL USA TMY2-94846 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2008-11-14
  11:23:17</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    26854.78</td>
    <td align="right">     1197.68</td>
    <td align="right">     1197.68</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    26854.78</td>
    <td align="right">     1197.68</td>
    <td align="right">     1197.68</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    66830.33</td>
    <td align="right">     2980.54</td>
    <td align="right">     2980.54</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    66830.33</td>
    <td align="right">     2980.54</td>
    <td align="right">     2980.54</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     8385.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1624.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     4029.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     5639.82</td>
    <td align="right">     2541.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2679.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      729.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      385.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7737.58</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      644.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4037.86</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      194.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    15283.17</td>
    <td align="right">    11571.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11775.44</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     8385.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1624.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     4029.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">     4200.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">     1438.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">     2541.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     2679.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      729.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      385.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7737.58</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4037.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      644.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       44.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       97.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      179.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      241.66</td>
    <td align="right">      402.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      260.22</td>
    <td align="right">      113.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      681.61</td>
    <td align="right">      516.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      179.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      241.66</td>
    <td align="right">      402.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      260.22</td>
    <td align="right">      113.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      681.61</td>
    <td align="right">      516.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    15283.17</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    15283.17</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    15283.17</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    15283.17</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    11775.44</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    11775.44</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    11775.44</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4345.83</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BASEMENT">BASEMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_1">VAV_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_2">VAV_2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BASEMENT">BASEMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BASEMENT">BASEMENT</a>    |   
<a href="#SPACELOADS::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SPACELOADS::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#SPACELOADS::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SPACELOADS::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SPACELOADS::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SPACELOADS::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SPACELOADS::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SPACELOADS::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SPACELOADS::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#SPACELOADS::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SPACELOADS::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#SPACELOADS::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SPACELOADS::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SPACELOADS::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SPACELOADS::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#SPACELOADS::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SPACELOADS::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SPACELOADS::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SPACELOADS::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SPACELOADS::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#SPACELOADS::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PSI_LLF_LOWLOADFACTORSERVICE">PSI_LLF_LOWLOADFACTORSERVICE</a>   |  
<a href="#TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE">PSI_CS_COMMERCIALELECTRICSERVICE</a>   |  
<a href="#TariffReport::IN_EIAMONTHLYRATEGAS">IN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">CHICAGO IL USA TMY2-94846 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       41.78</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">      -87.75</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">      190.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -6.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">     5786.59</td>
    <td align="right">     1667.11</td>
    <td align="right">     1196.93</td>
    <td align="right">     1654.07</td>
    <td align="right">     1268.48</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">      845.42</td>
    <td align="right">      186.18</td>
    <td align="right">      144.86</td>
    <td align="right">      220.72</td>
    <td align="right">      293.66</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">       14.61</td>
    <td align="right">       11.17</td>
    <td align="right">       12.10</td>
    <td align="right">       13.34</td>
    <td align="right">       23.15</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">     3739.37</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3739.35</td>
    <td align="right">Yes</td>
    <td align="right">     9120.27</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       37.17</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0500</td>
    <td align="right">       13.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0500</td>
    <td align="right">       13.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0500</td>
    <td align="right">       13.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0500</td>
    <td align="right">       13.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0500</td>
    <td align="right">       13.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        4.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     11.8400</td>
    <td align="right">       13.95</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">     1474.81</td>
    <td align="right">Yes</td>
    <td align="right">     6294.92</td>
    <td align="right">        1.00</td>
    <td align="right">      409.78</td>
    <td align="right">       62.63</td>
    <td align="right">     13.9900</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1</td>
    <td align="right">     1235.61</td>
    <td align="right">Yes</td>
    <td align="right">     5273.95</td>
    <td align="right">        1.00</td>
    <td align="right">      110.58</td>
    <td align="right">       30.42</td>
    <td align="right">     10.7600</td>
    <td align="right">       46.51</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       65.05</td>
    <td align="right">        0.00</td>
    <td align="right">     23.6700</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        5.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     23.6700</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">     23.6700</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">      222.97</td>
    <td align="right">Yes</td>
    <td align="right">      951.70</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     23.6700</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        5.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      8.6100</td>
    <td align="right">       10.45</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">      8.6100</td>
    <td align="right">       13.93</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        6.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      8.6100</td>
    <td align="right">       10.45</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">      617.96</td>
    <td align="right">Yes</td>
    <td align="right">     2637.63</td>
    <td align="right">        1.00</td>
    <td align="right">      214.68</td>
    <td align="right">       25.03</td>
    <td align="right">      8.6100</td>
    <td align="right">       46.51</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2</td>
    <td align="right">      668.77</td>
    <td align="right">Yes</td>
    <td align="right">     2854.51</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2</td>
    <td align="right">     1012.64</td>
    <td align="right">Yes</td>
    <td align="right">     4322.24</td>
    <td align="right">        1.00</td>
    <td align="right">      182.14</td>
    <td align="right">       35.76</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.93</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">      7.5300</td>
    <td align="right">       23.20</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.48</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">      7.5300</td>
    <td align="right">       23.20</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.93</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.6800</td>
    <td align="right">        4.64</td>
    <td align="right">     16.1500</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">      7.5300</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.48</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">      7.5300</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.72</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.93</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">      7.5300</td>
    <td align="right">       23.20</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.48</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">      7.5300</td>
    <td align="right">       23.20</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.93</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.3000</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">      7.5300</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.48</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">      7.5300</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.22</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.72</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">      696.77</td>
    <td align="right">Yes</td>
    <td align="right">     2974.04</td>
    <td align="right">        1.00</td>
    <td align="right">      227.67</td>
    <td align="right">       35.76</td>
    <td align="right">      9.6800</td>
    <td align="right">        1.39</td>
    <td align="right">      2.6900</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5</td>
    <td align="right">     1040.51</td>
    <td align="right">Yes</td>
    <td align="right">     4441.23</td>
    <td align="right">        1.00</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">      929.03</td>
    <td align="right">Yes</td>
    <td align="right">     3965.37</td>
    <td align="right">        1.00</td>
    <td align="right">      260.20</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9100</td>
    <td align="right">       18.59</td>
    <td align="right">    768.5317</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       69.70</td>
    <td align="right">Yes</td>
    <td align="right">      297.50</td>
    <td align="right">        1.00</td>
    <td align="right">       71.56</td>
    <td align="right">       17.98</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        5.00</td>
    <td align="right">       32.52</td>
    <td align="right">        8.17</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        1.00</td>
    <td align="right">       71.55</td>
    <td align="right">       17.98</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        6.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     11.8400</td>
    <td align="right">       13.95</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">      501.68</td>
    <td align="right">Yes</td>
    <td align="right">     2141.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.60</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.20</td>
    <td align="right">       10.70</td>
    <td align="right">       23.80</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.919</td>
    <td align="right">        2.69</td>
    <td align="right">      170.98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.919</td>
    <td align="right">        2.69</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.919</td>
    <td align="right">        2.69</td>
    <td align="right">      170.98</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.919</td>
    <td align="right">        2.69</td>
    <td align="right">      130.10</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">     3739.35</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       78.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       52.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      123.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      227.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       32.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      110.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       97.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      117.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      123.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       91.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       97.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      696.77</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     1040.51</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      130.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      929.03</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       39.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       32.53</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       69.70</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      162.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      348.39</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       32.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       69.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       83.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      501.68</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       11.86</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_WEST</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">       62.63</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">       30.42</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">       24.53</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        6.54</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">       29.43</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">       25.03</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       35.76</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       49.05</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        8.17</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">       47.41</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        8.17</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">       49.05</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        6.54</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">       47.41</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        6.54</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       49.05</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        8.17</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">       47.41</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        8.17</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">       49.05</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        6.54</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">       47.41</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        6.54</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       35.76</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        9.81</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        8.17</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">       40.87</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        9.81</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        8.17</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">       17.77</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  2081491.07</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  6249485.47</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  1938175.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.78</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">VAV_1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.42</td>
    <td align="right">     1000.00</td>
    <td align="right">       31.85</td>
    <td align="right">    75487.53</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.42</td>
    <td align="right">     1000.00</td>
    <td align="right">       51.72</td>
    <td align="right">   122592.97</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">       74.81</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    34725.16</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    19073.98</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    27354.64</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.23</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    43208.91</td>
    <td align="right">       2.997</td>
    <td align="right">       3.596</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 24:00:00</td>
    <td align="right">       24.43</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     8672.72</td>
    <td align="right">       0.602</td>
    <td align="right">       0.722</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       31.15</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1</td>
    <td align="right">     2461.84</td>
    <td align="right">       0.171</td>
    <td align="right">       0.205</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       31.74</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     8695.20</td>
    <td align="right">       0.603</td>
    <td align="right">       0.724</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       32.75</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1</td>
    <td align="right">     2359.27</td>
    <td align="right">       0.164</td>
    <td align="right">       0.196</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       32.63</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">     8247.12</td>
    <td align="right">       0.572</td>
    <td align="right">       0.686</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       32.63</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     4360.34</td>
    <td align="right">       0.302</td>
    <td align="right">       0.363</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">    64450.18</td>
    <td align="right">       4.470</td>
    <td align="right">       5.364</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       31.15</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">     9695.79</td>
    <td align="right">       0.672</td>
    <td align="right">       0.807</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.35</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1</td>
    <td align="right">    36526.36</td>
    <td align="right">       2.533</td>
    <td align="right">       3.040</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">       27.81</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     6039.41</td>
    <td align="right">       0.419</td>
    <td align="right">       0.503</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       32.75</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">    28957.88</td>
    <td align="right">       2.008</td>
    <td align="right">       2.410</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       32.88</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">     5664.80</td>
    <td align="right">       0.393</td>
    <td align="right">       0.472</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       32.75</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">    21625.06</td>
    <td align="right">       1.500</td>
    <td align="right">       1.800</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     8871.67</td>
    <td align="right">       0.615</td>
    <td align="right">       0.738</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       29.79</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     3774.70</td>
    <td align="right">       0.262</td>
    <td align="right">       0.314</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       30.72</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">    16945.52</td>
    <td align="right">       1.175</td>
    <td align="right">       1.410</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       31.74</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">    40423.27</td>
    <td align="right">       2.803</td>
    <td align="right">       3.364</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.35</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2</td>
    <td align="right">    18091.90</td>
    <td align="right">       1.255</td>
    <td align="right">       1.506</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 24:00:00</td>
    <td align="right">       24.43</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">     8779.59</td>
    <td align="right">       0.609</td>
    <td align="right">       0.731</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.35</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2</td>
    <td align="right">    34811.51</td>
    <td align="right">       2.414</td>
    <td align="right">       2.897</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       32.99</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    16085.45</td>
    <td align="right">       1.116</td>
    <td align="right">       1.339</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     3316.52</td>
    <td align="right">       0.230</td>
    <td align="right">       0.276</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       32.74</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    16803.13</td>
    <td align="right">       1.165</td>
    <td align="right">       1.399</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">       27.51</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     2390.05</td>
    <td align="right">       0.166</td>
    <td align="right">       0.199</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">       28.72</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    11122.75</td>
    <td align="right">       0.771</td>
    <td align="right">       0.926</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       29.79</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">    22985.49</td>
    <td align="right">       1.594</td>
    <td align="right">       1.913</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       32.75</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     3284.02</td>
    <td align="right">       0.228</td>
    <td align="right">       0.273</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       32.99</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    20863.07</td>
    <td align="right">       1.447</td>
    <td align="right">       1.736</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       31.74</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     2906.37</td>
    <td align="right">       0.202</td>
    <td align="right">       0.242</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       30.72</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3</td>
    <td align="right">    24925.70</td>
    <td align="right">       1.729</td>
    <td align="right">       2.074</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 24:00:00</td>
    <td align="right">       24.43</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">    19389.34</td>
    <td align="right">       1.345</td>
    <td align="right">       1.614</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     9359.48</td>
    <td align="right">       0.649</td>
    <td align="right">       0.779</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       30.95</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     9242.87</td>
    <td align="right">       0.641</td>
    <td align="right">       0.769</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       32.38</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    16068.88</td>
    <td align="right">       1.115</td>
    <td align="right">       1.337</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     3312.13</td>
    <td align="right">       0.230</td>
    <td align="right">       0.276</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       32.74</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    16785.25</td>
    <td align="right">       1.164</td>
    <td align="right">       1.397</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">       27.51</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     2386.71</td>
    <td align="right">       0.166</td>
    <td align="right">       0.199</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">       28.72</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    11114.23</td>
    <td align="right">       0.771</td>
    <td align="right">       0.925</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       29.79</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">    34022.89</td>
    <td align="right">       2.360</td>
    <td align="right">       2.831</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       32.75</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     3279.44</td>
    <td align="right">       0.227</td>
    <td align="right">       0.273</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       32.99</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    20839.45</td>
    <td align="right">       1.445</td>
    <td align="right">       1.735</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       31.74</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     2902.74</td>
    <td align="right">       0.201</td>
    <td align="right">       0.242</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       30.72</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4</td>
    <td align="right">    25352.14</td>
    <td align="right">       1.758</td>
    <td align="right">       2.110</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 24:00:00</td>
    <td align="right">       24.43</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">    19410.21</td>
    <td align="right">       1.347</td>
    <td align="right">       1.616</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     9581.41</td>
    <td align="right">       0.664</td>
    <td align="right">       0.797</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       30.95</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     9454.69</td>
    <td align="right">       0.656</td>
    <td align="right">       0.787</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       32.38</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    70303.01</td>
    <td align="right">       4.881</td>
    <td align="right">       5.857</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       33.09</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5</td>
    <td align="right">    45594.61</td>
    <td align="right">       3.163</td>
    <td align="right">       3.795</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       31.54</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">   103411.99</td>
    <td align="right">       7.178</td>
    <td align="right">       8.614</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       32.25</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     7244.47</td>
    <td align="right">       0.503</td>
    <td align="right">       0.603</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       32.88</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    29018.38</td>
    <td align="right">       2.013</td>
    <td align="right">       2.415</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       31.54</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     6792.72</td>
    <td align="right">       0.471</td>
    <td align="right">       0.565</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       30.95</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     5815.39</td>
    <td align="right">       0.403</td>
    <td align="right">       0.484</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       29.79</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    15881.58</td>
    <td align="right">       1.101</td>
    <td align="right">       1.322</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       31.54</td>
    <td align="right">     0.01514</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     6443.98</td>
    <td align="right">       0.235</td>
    <td align="right">       1.006</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     5611.24</td>
    <td align="right">       0.205</td>
    <td align="right">       0.264</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1</td>
    <td align="right">     2437.82</td>
    <td align="right">       0.089</td>
    <td align="right">       0.107</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     4194.77</td>
    <td align="right">       0.153</td>
    <td align="right">       0.264</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1</td>
    <td align="right">     2435.80</td>
    <td align="right">       0.089</td>
    <td align="right">       0.107</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">     5611.09</td>
    <td align="right">       0.205</td>
    <td align="right">       0.264</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     4007.69</td>
    <td align="right">       0.146</td>
    <td align="right">       0.176</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">    27926.16</td>
    <td align="right">       1.020</td>
    <td align="right">       1.224</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">     5196.46</td>
    <td align="right">       0.190</td>
    <td align="right">       0.228</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1</td>
    <td align="right">     8541.46</td>
    <td align="right">       0.312</td>
    <td align="right">       2.930</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     3503.27</td>
    <td align="right">       0.128</td>
    <td align="right">       0.198</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">     7072.59</td>
    <td align="right">       0.258</td>
    <td align="right">       0.991</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">     2124.31</td>
    <td align="right">       0.078</td>
    <td align="right">       0.198</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.793</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     7722.90</td>
    <td align="right">       0.282</td>
    <td align="right">       0.338</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     3534.01</td>
    <td align="right">       0.129</td>
    <td align="right">       0.155</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">     9261.50</td>
    <td align="right">       0.338</td>
    <td align="right">       0.406</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">    14200.07</td>
    <td align="right">       0.519</td>
    <td align="right">       1.465</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.360</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">     4920.80</td>
    <td align="right">       0.180</td>
    <td align="right">       0.216</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2</td>
    <td align="right">    13816.45</td>
    <td align="right">       0.505</td>
    <td align="right">       0.606</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    15419.13</td>
    <td align="right">       0.563</td>
    <td align="right">       0.676</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     4012.64</td>
    <td align="right">       0.147</td>
    <td align="right">       0.176</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    14676.67</td>
    <td align="right">       0.536</td>
    <td align="right">       0.643</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:20:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     4007.29</td>
    <td align="right">       0.146</td>
    <td align="right">       0.176</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    15429.01</td>
    <td align="right">       0.564</td>
    <td align="right">       0.676</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.840</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     3543.87</td>
    <td align="right">       0.129</td>
    <td align="right">       0.155</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    14975.88</td>
    <td align="right">       0.547</td>
    <td align="right">       0.656</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     3538.80</td>
    <td align="right">       0.129</td>
    <td align="right">       0.155</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.487</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.713</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     1382.20</td>
    <td align="right">       0.050</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     1378.34</td>
    <td align="right">       0.050</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    15460.24</td>
    <td align="right">       0.565</td>
    <td align="right">       0.678</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     4021.82</td>
    <td align="right">       0.147</td>
    <td align="right">       0.176</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    14705.25</td>
    <td align="right">       0.537</td>
    <td align="right">       0.645</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:20:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     4016.44</td>
    <td align="right">       0.147</td>
    <td align="right">       0.176</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    15470.07</td>
    <td align="right">       0.565</td>
    <td align="right">       0.678</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     3552.97</td>
    <td align="right">       0.130</td>
    <td align="right">       0.156</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    15015.82</td>
    <td align="right">       0.548</td>
    <td align="right">       0.658</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     3547.87</td>
    <td align="right">       0.130</td>
    <td align="right">       0.155</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.487</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.713</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     1382.83</td>
    <td align="right">       0.051</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     1379.05</td>
    <td align="right">       0.050</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    43789.51</td>
    <td align="right">       1.599</td>
    <td align="right">       5.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5</td>
    <td align="right">    48080.31</td>
    <td align="right">       1.756</td>
    <td align="right">       2.107</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    57012.39</td>
    <td align="right">       2.082</td>
    <td align="right">       3.776</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     8346.76</td>
    <td align="right">       0.305</td>
    <td align="right">       0.366</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    26669.57</td>
    <td align="right">       0.974</td>
    <td align="right">       1.169</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     8334.47</td>
    <td align="right">       0.304</td>
    <td align="right">       0.365</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     9319.69</td>
    <td align="right">       0.340</td>
    <td align="right">       0.408</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    24395.10</td>
    <td align="right">       0.891</td>
    <td align="right">       1.069</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       31.85</td>
    <td align="right">       31.85</td>
    <td align="right">       12.30</td>
    <td align="right">       12.30</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       51.72</td>
    <td align="right">       51.72</td>
    <td align="right">       24.91</td>
    <td align="right">       24.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       11.14</td>
    <td align="right">       31.85</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       18.29</td>
    <td align="right">       51.72</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       54.83</td>
    <td align="right">     4888.00</td>
    <td align="right">       54.83</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     3576.50</td>
    <td align="right">     3743.33</td>
    <td align="right">      108.33</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1</td>
    <td align="right">     4003.33</td>
    <td align="right">     5121.33</td>
    <td align="right">     1088.83</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     3559.50</td>
    <td align="right">     3705.33</td>
    <td align="right">       63.83</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1</td>
    <td align="right">     4258.00</td>
    <td align="right">     5505.50</td>
    <td align="right">     1613.17</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">     3554.50</td>
    <td align="right">     4451.00</td>
    <td align="right">      337.83</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     1540.83</td>
    <td align="right">     3982.67</td>
    <td align="right">     1035.33</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">      907.33</td>
    <td align="right">     3926.00</td>
    <td align="right">      387.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      462.33</td>
    <td align="right">     5809.17</td>
    <td align="right">      258.67</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1</td>
    <td align="right">     2640.33</td>
    <td align="right">     3544.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     1939.17</td>
    <td align="right">     2701.67</td>
    <td align="right">      293.33</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">     1998.83</td>
    <td align="right">     1410.33</td>
    <td align="right">       38.50</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">     1897.33</td>
    <td align="right">     2075.17</td>
    <td align="right">       99.83</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">     2643.17</td>
    <td align="right">      594.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     4138.67</td>
    <td align="right">     6571.17</td>
    <td align="right">     2679.17</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     4390.83</td>
    <td align="right">     7467.67</td>
    <td align="right">     3477.17</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">     3056.17</td>
    <td align="right">     7463.00</td>
    <td align="right">     2225.50</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">     3218.83</td>
    <td align="right">     3990.00</td>
    <td align="right">       74.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2</td>
    <td align="right">     3026.83</td>
    <td align="right">     1991.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">      190.67</td>
    <td align="right">     4562.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2</td>
    <td align="right">     2846.17</td>
    <td align="right">     3952.33</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">     3031.00</td>
    <td align="right">     7156.17</td>
    <td align="right">     2008.83</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     4174.67</td>
    <td align="right">     7007.83</td>
    <td align="right">     2855.17</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">     3863.67</td>
    <td align="right">     7334.67</td>
    <td align="right">     2877.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     5011.83</td>
    <td align="right">     7110.00</td>
    <td align="right">     3742.83</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">     4226.33</td>
    <td align="right">     7382.67</td>
    <td align="right">     3330.67</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">     1762.00</td>
    <td align="right">     1336.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     3944.00</td>
    <td align="right">     7434.83</td>
    <td align="right">     2969.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">     3266.17</td>
    <td align="right">     8167.33</td>
    <td align="right">     2890.17</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     4307.83</td>
    <td align="right">     7971.50</td>
    <td align="right">     3784.67</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3</td>
    <td align="right">     3471.50</td>
    <td align="right">     1922.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">     2126.50</td>
    <td align="right">      801.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     2453.17</td>
    <td align="right">     3980.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     2308.50</td>
    <td align="right">     4075.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">     3038.33</td>
    <td align="right">     7164.17</td>
    <td align="right">     2022.83</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     4183.00</td>
    <td align="right">     7016.00</td>
    <td align="right">     2869.17</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">     3866.50</td>
    <td align="right">     7340.67</td>
    <td align="right">     2885.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     5011.50</td>
    <td align="right">     7116.67</td>
    <td align="right">     3748.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">     4225.50</td>
    <td align="right">     7389.83</td>
    <td align="right">     3337.33</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">     2312.50</td>
    <td align="right">      312.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     3947.83</td>
    <td align="right">     7441.00</td>
    <td align="right">     2980.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">     3272.50</td>
    <td align="right">     8169.00</td>
    <td align="right">     2898.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     4313.00</td>
    <td align="right">     7977.00</td>
    <td align="right">     3794.00</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4</td>
    <td align="right">     3522.67</td>
    <td align="right">     1665.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">     2139.67</td>
    <td align="right">      790.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     2753.83</td>
    <td align="right">     3822.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     2612.17</td>
    <td align="right">     3923.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">     2515.17</td>
    <td align="right">     5968.00</td>
    <td align="right">     1122.83</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5</td>
    <td align="right">     1653.17</td>
    <td align="right">     3995.67</td>
    <td align="right">     1031.50</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">     5351.67</td>
    <td align="right">     2752.50</td>
    <td align="right">      367.67</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     2269.33</td>
    <td align="right">     3937.00</td>
    <td align="right">     1543.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">     1931.17</td>
    <td align="right">     4409.50</td>
    <td align="right">     1623.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     2411.50</td>
    <td align="right">     4305.50</td>
    <td align="right">     1983.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     2297.50</td>
    <td align="right">     4422.00</td>
    <td align="right">     2009.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">     3165.33</td>
    <td align="right">     7741.00</td>
    <td align="right">     2658.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     8473.67</td>
    <td align="right">     8691.67</td>
    <td align="right">     4345.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX COMPONENT</td>
    <td align="right">        3.60</td>
    <td align="right">    0.004813</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.721885</td>
    <td align="right">    0.000966</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.204933</td>
    <td align="right">    0.000274</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.723737</td>
    <td align="right">    0.000969</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.196397</td>
    <td align="right">    0.000263</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.686461</td>
    <td align="right">    0.000919</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.362910</td>
    <td align="right">    0.000486</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        5.36</td>
    <td align="right">    0.007179</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.806856</td>
    <td align="right">    0.001080</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.04</td>
    <td align="right">    0.004069</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.502720</td>
    <td align="right">    0.000673</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        2.41</td>
    <td align="right">    0.003226</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.471510</td>
    <td align="right">    0.000631</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.80</td>
    <td align="right">    0.002409</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.738419</td>
    <td align="right">    0.000988</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.314195</td>
    <td align="right">    0.000421</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.41</td>
    <td align="right">    0.001888</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        3.36</td>
    <td align="right">    0.004503</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.51</td>
    <td align="right">    0.002015</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.730612</td>
    <td align="right">    0.000978</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        2.90</td>
    <td align="right">    0.003878</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.001792</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.276063</td>
    <td align="right">    0.000370</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.40</td>
    <td align="right">    0.001872</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.198946</td>
    <td align="right">    0.000266</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.925787</td>
    <td align="right">    0.001239</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.91</td>
    <td align="right">    0.002561</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.273369</td>
    <td align="right">    0.000366</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.74</td>
    <td align="right">    0.002324</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.241927</td>
    <td align="right">    0.000324</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.07</td>
    <td align="right">    0.002777</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.61</td>
    <td align="right">    0.002161</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.778858</td>
    <td align="right">    0.001043</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.769155</td>
    <td align="right">    0.001030</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.001790</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.275698</td>
    <td align="right">    0.000369</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.40</td>
    <td align="right">    0.001870</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.198667</td>
    <td align="right">    0.000266</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.925078</td>
    <td align="right">    0.001238</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.83</td>
    <td align="right">    0.003790</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.272987</td>
    <td align="right">    0.000365</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.73</td>
    <td align="right">    0.002322</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.241624</td>
    <td align="right">    0.000323</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.11</td>
    <td align="right">    0.002824</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.62</td>
    <td align="right">    0.002163</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.797326</td>
    <td align="right">    0.001067</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.786781</td>
    <td align="right">    0.001053</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        5.86</td>
    <td align="right">    0.007840</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        3.80</td>
    <td align="right">    0.005080</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        8.61</td>
    <td align="right">    0.011530</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.603036</td>
    <td align="right">    0.000807</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        2.42</td>
    <td align="right">    0.003233</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.565434</td>
    <td align="right">    0.000757</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.484067</td>
    <td align="right">    0.000648</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        1.32</td>
    <td align="right">    0.001769</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">    0.004813</td>
    <td align="right">   221304.49</td>
    <td align="right">     7835.14</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000966</td>
    <td align="right">    44428.06</td>
    <td align="right">     1572.95</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000274</td>
    <td align="right">    12612.52</td>
    <td align="right">      446.54</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000969</td>
    <td align="right">    44542.05</td>
    <td align="right">     1576.98</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000263</td>
    <td align="right">    12087.16</td>
    <td align="right">      427.94</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000919</td>
    <td align="right">    42247.94</td>
    <td align="right">     1495.76</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000486</td>
    <td align="right">    22335.14</td>
    <td align="right">      790.76</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.007179</td>
    <td align="right">   330113.48</td>
    <td align="right">    11687.45</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001080</td>
    <td align="right">    49657.57</td>
    <td align="right">     1758.09</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004069</td>
    <td align="right">   187072.81</td>
    <td align="right">     6623.19</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000673</td>
    <td align="right">    30939.67</td>
    <td align="right">     1095.40</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.003226</td>
    <td align="right">   148331.41</td>
    <td align="right">     5251.57</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000631</td>
    <td align="right">    29018.89</td>
    <td align="right">     1027.39</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002409</td>
    <td align="right">   110765.99</td>
    <td align="right">     3921.60</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000988</td>
    <td align="right">    45445.66</td>
    <td align="right">     1608.97</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000421</td>
    <td align="right">    19336.98</td>
    <td align="right">      684.61</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001888</td>
    <td align="right">    86803.00</td>
    <td align="right">     3073.20</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004503</td>
    <td align="right">   207039.59</td>
    <td align="right">     7330.10</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002015</td>
    <td align="right">    92662.76</td>
    <td align="right">     3280.66</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000978</td>
    <td align="right">    44965.21</td>
    <td align="right">     1591.96</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.003878</td>
    <td align="right">   178302.29</td>
    <td align="right">     6312.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001792</td>
    <td align="right">    82397.86</td>
    <td align="right">     2917.24</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000370</td>
    <td align="right">    16990.19</td>
    <td align="right">      601.53</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001872</td>
    <td align="right">    86074.52</td>
    <td align="right">     3047.41</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000266</td>
    <td align="right">    12244.02</td>
    <td align="right">      433.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001239</td>
    <td align="right">    56977.16</td>
    <td align="right">     2017.24</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002561</td>
    <td align="right">   117757.30</td>
    <td align="right">     4169.12</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000366</td>
    <td align="right">    16824.38</td>
    <td align="right">      595.66</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002324</td>
    <td align="right">   106871.14</td>
    <td align="right">     3783.70</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000324</td>
    <td align="right">    14889.26</td>
    <td align="right">      527.14</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002777</td>
    <td align="right">   127663.90</td>
    <td align="right">     4519.85</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002161</td>
    <td align="right">    99340.86</td>
    <td align="right">     3517.10</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001043</td>
    <td align="right">    47934.45</td>
    <td align="right">     1697.09</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001030</td>
    <td align="right">    47337.27</td>
    <td align="right">     1675.94</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001790</td>
    <td align="right">    82313.00</td>
    <td align="right">     2914.24</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000369</td>
    <td align="right">    16967.68</td>
    <td align="right">      600.73</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001870</td>
    <td align="right">    85982.92</td>
    <td align="right">     3044.17</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000266</td>
    <td align="right">    12226.90</td>
    <td align="right">      432.89</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001238</td>
    <td align="right">    56933.51</td>
    <td align="right">     2015.69</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.003790</td>
    <td align="right">   174258.02</td>
    <td align="right">     6169.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000365</td>
    <td align="right">    16800.89</td>
    <td align="right">      594.82</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002322</td>
    <td align="right">   106750.19</td>
    <td align="right">     3779.42</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000323</td>
    <td align="right">    14870.67</td>
    <td align="right">      526.49</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002824</td>
    <td align="right">   129848.00</td>
    <td align="right">     4597.18</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002163</td>
    <td align="right">    99447.77</td>
    <td align="right">     3520.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001067</td>
    <td align="right">    49071.08</td>
    <td align="right">     1737.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001053</td>
    <td align="right">    48422.07</td>
    <td align="right">     1714.35</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.007840</td>
    <td align="right">   360478.73</td>
    <td align="right">    12762.51</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.005080</td>
    <td align="right">   233563.24</td>
    <td align="right">     8269.15</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.011530</td>
    <td align="right">   530149.04</td>
    <td align="right">    18769.57</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000807</td>
    <td align="right">    37113.57</td>
    <td align="right">     1313.98</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.003233</td>
    <td align="right">   148652.23</td>
    <td align="right">     5262.93</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000757</td>
    <td align="right">    34799.38</td>
    <td align="right">     1232.05</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000648</td>
    <td align="right">    29791.67</td>
    <td align="right">     1054.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001769</td>
    <td align="right">    81349.58</td>
    <td align="right">     2880.13</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">    0.009170</td>
    <td align="right">   421636.25</td>
    <td align="right">     5551.40</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">    0.014892</td>
    <td align="right">   684744.14</td>
    <td align="right">     9015.57</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       31.85</td>
  </tr>
  <tr>
    <td align="right">VAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       51.72</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       31.85</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       51.72</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">       31.85</td>
    <td align="right">       11.14</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">       51.72</td>
    <td align="right">       18.29</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:Water:DetailedGeometry</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Number of Tubes per Row</td>
    <td align="right">Fin Diameter [m]</td>
    <td align="right">Minimum Airflow Area [m2]</td>
    <td align="right">Fin Surface Area [m2]</td>
    <td align="right">Total Tube Inside Area [m2]</td>
    <td align="right">Tube Outside Surface Area [m2]</td>
    <td align="right">Coil Depth [m]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">    0.027326</td>
    <td align="right">      376.00</td>
    <td align="right">       12.56</td>
    <td align="right">       16.50</td>
    <td align="right">     2943.56</td>
    <td align="right">      143.44</td>
    <td align="right">      147.07</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">    0.047331</td>
    <td align="right">      651.00</td>
    <td align="right">       20.40</td>
    <td align="right">       26.79</td>
    <td align="right">     4780.39</td>
    <td align="right">      248.34</td>
    <td align="right">      254.63</td>
    <td align="right">    0.156000</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1 FAN</td>
    <td align="right">       31.85</td>
    <td align="right">        8.54</td>
  </tr>
  <tr>
    <td align="right">VAV_2 FAN</td>
    <td align="right">       51.72</td>
    <td align="right">        8.55</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.027326</td>
    <td align="right">    0.000017</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.009170</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.047331</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.014892</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000293</td>
    <td align="right">    0.219604</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.135917</td>
    <td align="right">      101.94</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.074657</td>
    <td align="right">       55.99</td>
  </tr>
</table>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">    0.074657</td>
    <td align="right">  2081491.07</td>
    <td align="right">    0.103500</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000293</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  6249485.47</td>
    <td align="right">    0.135917</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000293</td>
    <td align="right">       74.81</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.135917</td>
    <td align="right">    34725.16</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.074657</td>
    <td align="right">    19073.98</td>
  </tr>
</table>
<br><br>
<b>CondenserLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Condenser Loop Volume [m3]</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS</td>
    <td align="right">       77.62</td>
    <td align="right">    0.103500</td>
  </tr>
</table>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Air Flow Rate in Free Convection Regime [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Free Convection Air Flow Rate [W/C]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">    0.103500</td>
    <td align="right">    25438.55</td>
    <td align="right">       68.47</td>
    <td align="right">   146658.15</td>
    <td align="right">        6.85</td>
    <td align="right">    14665.82</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">    0.103500</td>
    <td align="right">    27354.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">  3276476.52</td>
    <td align="right">  3276476.52</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">  3276476.52</td>
    <td align="right">  3276476.52</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      146.13</td>
    <td align="right">      146.13</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">    44844.48</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">    44844.48</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">    18682.87</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">   280243.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">     1034.28</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1034.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">      220.72</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    47669.83</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">      239.67</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    51761.66</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">      186.18</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    40208.83</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">      198.85</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    42945.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">     3739.37</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">   128598.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">    15482.13</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">    15482.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">     4339.01</td>
    <td align="right">m2</td>
    <td align="right">       42.92</td>
    <td align="right">   186243.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">     4341.51</td>
    <td align="right">m2</td>
    <td align="right">      560.79</td>
    <td align="right">  2434660.79</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">PEOPLE:BASEMENT</td>
    <td align="right">      100.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      100.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">LIGHTING EQUIP:BASEMENT</td>
    <td align="right">       40.24</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       40.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">ELECTRICEQUIPMENT:BASEMENT:MISCPLUG</td>
    <td align="right">       30.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       30.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">INFILTRATION:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">PEOPLE:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        8.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">LIGHTING EQUIP:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        3.24</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">ELECTRICEQUIPMENT:ER_EXAM1_MULT4_FLR_1:MISCPLUG</td>
    <td align="right">        2.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">INFILTRATION:ER_EXAM2_FLR_1</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">PEOPLE:ER_EXAM2_FLR_1</td>
    <td align="right">        2.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">LIGHTING EQUIP:ER_EXAM2_FLR_1</td>
    <td align="right">        0.81</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">ELECTRICEQUIPMENT:ER_EXAM2_FLR_1:MISCPLUG</td>
    <td align="right">        0.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">INFILTRATION:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">PEOPLE:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        8.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">LIGHTING EQUIP:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        3.24</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">ELECTRICEQUIPMENT:ER_EXAM3_MULT4_FLR_1:MISCPLUG</td>
    <td align="right">        2.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">INFILTRATION:ER_EXAM4_FLR_1</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">PEOPLE:ER_EXAM4_FLR_1</td>
    <td align="right">        2.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">LIGHTING EQUIP:ER_EXAM4_FLR_1</td>
    <td align="right">        0.81</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">ELECTRICEQUIPMENT:ER_EXAM4_FLR_1:MISCPLUG</td>
    <td align="right">        0.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">INFILTRATION:ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">PEOPLE:ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">        8.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">LIGHTING EQUIP:ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">        3.24</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">ELECTRICEQUIPMENT:ER_EXAM5_MULT4_FLR_1:MISCPLUG</td>
    <td align="right">        2.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">INFILTRATION:OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">PEOPLE:OFFICE1_MULT4_FLR_1</td>
    <td align="right">        4.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">LIGHTING EQUIP:OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.66</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE1_MULT4_FLR_1:MISCPLUG</td>
    <td align="right">        0.45</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">INFILTRATION:LOBBY_FLR_1</td>
    <td align="right">        0.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          50</td>
    <td align="right">PEOPLE:LOBBY_FLR_1</td>
    <td align="right">       79.34</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       79.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          51</td>
    <td align="right">LIGHTING EQUIP:LOBBY_FLR_1</td>
    <td align="right">       20.63</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          52</td>
    <td align="right">ELECTRICEQUIPMENT:LOBBY_FLR_1:MISCPLUG</td>
    <td align="right">       11.90</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          53</td>
    <td align="right">INFILTRATION:CORRIDOR_FLR_1</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          54</td>
    <td align="right">PEOPLE:CORRIDOR_FLR_1</td>
    <td align="right">        6.15</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          55</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_FLR_1</td>
    <td align="right">        6.12</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          56</td>
    <td align="right">INFILTRATION:ER_NURSESTAT_FLR_1</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          57</td>
    <td align="right">PEOPLE:ER_NURSESTAT_FLR_1</td>
    <td align="right">       26.57</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          58</td>
    <td align="right">LIGHTING EQUIP:ER_NURSESTAT_FLR_1</td>
    <td align="right">       13.30</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          59</td>
    <td align="right">ELECTRICEQUIPMENT:ER_NURSESTAT_FLR_1:MISCPLUG</td>
    <td align="right">        9.97</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        9.97</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          60</td>
    <td align="right">INFILTRATION:OR1_FLR_2</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          61</td>
    <td align="right">PEOPLE:OR1_FLR_2</td>
    <td align="right">        3.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          62</td>
    <td align="right">LIGHTING EQUIP:OR1_FLR_2</td>
    <td align="right">        1.32</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          63</td>
    <td align="right">ELECTRICEQUIPMENT:OR1_FLR_2:MISCPLUG</td>
    <td align="right">        2.96</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          64</td>
    <td align="right">INFILTRATION:OR2_MULT5_FLR_2</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          65</td>
    <td align="right">PEOPLE:OR2_MULT5_FLR_2</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          66</td>
    <td align="right">LIGHTING EQUIP:OR2_MULT5_FLR_2</td>
    <td align="right">        6.60</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          67</td>
    <td align="right">ELECTRICEQUIPMENT:OR2_MULT5_FLR_2:MISCPLUG</td>
    <td align="right">       14.79</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.79</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          68</td>
    <td align="right">INFILTRATION:OR3_FLR_2</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          69</td>
    <td align="right">PEOPLE:OR3_FLR_2</td>
    <td align="right">        3.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          70</td>
    <td align="right">LIGHTING EQUIP:OR3_FLR_2</td>
    <td align="right">        1.32</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          71</td>
    <td align="right">ELECTRICEQUIPMENT:OR3_FLR_2:MISCPLUG</td>
    <td align="right">        2.96</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          72</td>
    <td align="right">PEOPLE:OR4_FLR_2</td>
    <td align="right">       12.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          73</td>
    <td align="right">LIGHTING EQUIP:OR4_FLR_2</td>
    <td align="right">        5.28</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          74</td>
    <td align="right">ELECTRICEQUIPMENT:OR4_FLR_2:MISCPLUG</td>
    <td align="right">       11.84</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       11.84</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          75</td>
    <td align="right">INFILTRATION:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          76</td>
    <td align="right">PEOPLE:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       10.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          77</td>
    <td align="right">LIGHTING EQUIP:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.90</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          78</td>
    <td align="right">ELECTRICEQUIPMENT:IC_PATROOM1_MULT5_FLR_2:MISCPLUG</td>
    <td align="right">        3.37</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.37</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          79</td>
    <td align="right">INFILTRATION:IC_PATROOM2_FLR_2</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          80</td>
    <td align="right">PEOPLE:IC_PATROOM2_FLR_2</td>
    <td align="right">        2.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          81</td>
    <td align="right">LIGHTING EQUIP:IC_PATROOM2_FLR_2</td>
    <td align="right">        0.24</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          82</td>
    <td align="right">ELECTRICEQUIPMENT:IC_PATROOM2_FLR_2:MISCPLUG</td>
    <td align="right">        0.90</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          83</td>
    <td align="right">INFILTRATION:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          84</td>
    <td align="right">PEOPLE:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       12.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          85</td>
    <td align="right">LIGHTING EQUIP:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        1.08</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          86</td>
    <td align="right">ELECTRICEQUIPMENT:IC_PATROOM3_MULT6_FLR_2:MISCPLUG</td>
    <td align="right">        4.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          87</td>
    <td align="right">INFILTRATION:ICU_FLR_2</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          88</td>
    <td align="right">PEOPLE:ICU_FLR_2</td>
    <td align="right">       13.29</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          89</td>
    <td align="right">LIGHTING EQUIP:ICU_FLR_2</td>
    <td align="right">        5.32</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.32</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          90</td>
    <td align="right">ELECTRICEQUIPMENT:ICU_FLR_2:MISCPLUG</td>
    <td align="right">       19.95</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          91</td>
    <td align="right">PEOPLE:ICU_NURSESAT_FLR_2</td>
    <td align="right">       35.98</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       35.98</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          92</td>
    <td align="right">LIGHTING EQUIP:ICU_NURSESAT_FLR_2</td>
    <td align="right">        7.20</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          93</td>
    <td align="right">ELECTRICEQUIPMENT:ICU_NURSESAT_FLR_2:MISCPLUG</td>
    <td align="right">        5.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          94</td>
    <td align="right">INFILTRATION:CORRIDOR_FLR_2</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          95</td>
    <td align="right">PEOPLE:CORRIDOR_FLR_2</td>
    <td align="right">        6.15</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          96</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_FLR_2</td>
    <td align="right">        6.12</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          97</td>
    <td align="right">INFILTRATION:OR_NURSESAT_FLR_2</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          98</td>
    <td align="right">PEOPLE:OR_NURSESAT_FLR_2</td>
    <td align="right">       54.48</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       54.48</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          99</td>
    <td align="right">LIGHTING EQUIP:OR_NURSESAT_FLR_2</td>
    <td align="right">       10.90</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       10.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         100</td>
    <td align="right">ELECTRICEQUIPMENT:OR_NURSESAT_FLR_2:MISCPLUG</td>
    <td align="right">        8.17</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         101</td>
    <td align="right">INFILTRATION:PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         102</td>
    <td align="right">PEOPLE:PATROOM1_MULT10_FLR_3</td>
    <td align="right">       15.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         103</td>
    <td align="right">LIGHTING EQUIP:PATROOM1_MULT10_FLR_3</td>
    <td align="right">        1.57</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         104</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM1_MULT10_FLR_3:MISCPLUG</td>
    <td align="right">        1.69</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         105</td>
    <td align="right">INFILTRATION:PATROOM2_FLR_3</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         106</td>
    <td align="right">PEOPLE:PATROOM2_FLR_3</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         107</td>
    <td align="right">LIGHTING EQUIP:PATROOM2_FLR_3</td>
    <td align="right">        0.26</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         108</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM2_FLR_3:MISCPLUG</td>
    <td align="right">        0.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         109</td>
    <td align="right">INFILTRATION:PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         110</td>
    <td align="right">PEOPLE:PATROOM3_MULT10_FLR_3</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         111</td>
    <td align="right">LIGHTING EQUIP:PATROOM3_MULT10_FLR_3</td>
    <td align="right">        1.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         112</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM3_MULT10_FLR_3:MISCPLUG</td>
    <td align="right">        1.63</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         113</td>
    <td align="right">INFILTRATION:PATROOM4_FLR_3</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         114</td>
    <td align="right">PEOPLE:PATROOM4_FLR_3</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         115</td>
    <td align="right">LIGHTING EQUIP:PATROOM4_FLR_3</td>
    <td align="right">        0.26</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         116</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM4_FLR_3:MISCPLUG</td>
    <td align="right">        0.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         117</td>
    <td align="right">INFILTRATION:PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         118</td>
    <td align="right">PEOPLE:PATROOM5_MULT10_FLR_3</td>
    <td align="right">       15.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         119</td>
    <td align="right">LIGHTING EQUIP:PATROOM5_MULT10_FLR_3</td>
    <td align="right">        1.57</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         120</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM5_MULT10_FLR_3:MISCPLUG</td>
    <td align="right">        1.69</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         121</td>
    <td align="right">PEOPLE:PHYSTHERAPY_FLR_3</td>
    <td align="right">      105.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      105.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         122</td>
    <td align="right">LIGHTING EQUIP:PHYSTHERAPY_FLR_3</td>
    <td align="right">        4.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         123</td>
    <td align="right">ELECTRICEQUIPMENT:PHYSTHERAPY_FLR_3:MISCPLUG</td>
    <td align="right">        7.88</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.88</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         124</td>
    <td align="right">INFILTRATION:PATROOM6_FLR_3</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         125</td>
    <td align="right">PEOPLE:PATROOM6_FLR_3</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         126</td>
    <td align="right">LIGHTING EQUIP:PATROOM6_FLR_3</td>
    <td align="right">        0.21</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         127</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM6_FLR_3:MISCPLUG</td>
    <td align="right">        0.22</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         128</td>
    <td align="right">INFILTRATION:PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         129</td>
    <td align="right">PEOPLE:PATROOM7_MULT10_FLR_3</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         130</td>
    <td align="right">LIGHTING EQUIP:PATROOM7_MULT10_FLR_3</td>
    <td align="right">        1.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         131</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM7_MULT10_FLR_3:MISCPLUG</td>
    <td align="right">        1.63</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         132</td>
    <td align="right">INFILTRATION:PATROOM8_FLR_3</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         133</td>
    <td align="right">PEOPLE:PATROOM8_FLR_3</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         134</td>
    <td align="right">LIGHTING EQUIP:PATROOM8_FLR_3</td>
    <td align="right">        0.21</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         135</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM8_FLR_3:MISCPLUG</td>
    <td align="right">        0.22</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         136</td>
    <td align="right">PEOPLE:NURSESAT_LOBBY_FLR_3</td>
    <td align="right">       48.73</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       48.73</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         137</td>
    <td align="right">LIGHTING EQUIP:NURSESAT_LOBBY_FLR_3</td>
    <td align="right">        9.75</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         138</td>
    <td align="right">ELECTRICEQUIPMENT:NURSESAT_LOBBY_FLR_3:MISCPLUG</td>
    <td align="right">        7.31</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         139</td>
    <td align="right">PEOPLE:LAB_FLR_3</td>
    <td align="right">       71.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       71.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         140</td>
    <td align="right">LIGHTING EQUIP:LAB_FLR_3</td>
    <td align="right">        3.99</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         141</td>
    <td align="right">ELECTRICEQUIPMENT:LAB_FLR_3:MISCPLUG</td>
    <td align="right">        8.55</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         142</td>
    <td align="right">INFILTRATION:CORRIDOR_SE_FLR_3</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         143</td>
    <td align="right">PEOPLE:CORRIDOR_SE_FLR_3</td>
    <td align="right">        6.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         144</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_SE_FLR_3</td>
    <td align="right">        6.10</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         145</td>
    <td align="right">INFILTRATION:CORRIDOR_NW_FLR_3</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         146</td>
    <td align="right">PEOPLE:CORRIDOR_NW_FLR_3</td>
    <td align="right">        6.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         147</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_NW_FLR_3</td>
    <td align="right">        6.10</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         148</td>
    <td align="right">INFILTRATION:PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         149</td>
    <td align="right">PEOPLE:PATROOM1_MULT10_FLR_4</td>
    <td align="right">       15.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         150</td>
    <td align="right">LIGHTING EQUIP:PATROOM1_MULT10_FLR_4</td>
    <td align="right">        1.57</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         151</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM1_MULT10_FLR_4:MISCPLUG</td>
    <td align="right">        1.69</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         152</td>
    <td align="right">INFILTRATION:PATROOM2_FLR_4</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         153</td>
    <td align="right">PEOPLE:PATROOM2_FLR_4</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         154</td>
    <td align="right">LIGHTING EQUIP:PATROOM2_FLR_4</td>
    <td align="right">        0.26</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         155</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM2_FLR_4:MISCPLUG</td>
    <td align="right">        0.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         156</td>
    <td align="right">INFILTRATION:PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         157</td>
    <td align="right">PEOPLE:PATROOM3_MULT10_FLR_4</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         158</td>
    <td align="right">LIGHTING EQUIP:PATROOM3_MULT10_FLR_4</td>
    <td align="right">        1.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         159</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM3_MULT10_FLR_4:MISCPLUG</td>
    <td align="right">        1.63</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         160</td>
    <td align="right">INFILTRATION:PATROOM4_FLR_4</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         161</td>
    <td align="right">PEOPLE:PATROOM4_FLR_4</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         162</td>
    <td align="right">LIGHTING EQUIP:PATROOM4_FLR_4</td>
    <td align="right">        0.26</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         163</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM4_FLR_4:MISCPLUG</td>
    <td align="right">        0.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         164</td>
    <td align="right">INFILTRATION:PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         165</td>
    <td align="right">PEOPLE:PATROOM5_MULT10_FLR_4</td>
    <td align="right">       15.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         166</td>
    <td align="right">LIGHTING EQUIP:PATROOM5_MULT10_FLR_4</td>
    <td align="right">        1.57</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         167</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM5_MULT10_FLR_4:MISCPLUG</td>
    <td align="right">        1.69</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         168</td>
    <td align="right">PEOPLE:RADIOLOGY_FLR_4</td>
    <td align="right">       26.24</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         169</td>
    <td align="right">LIGHTING EQUIP:RADIOLOGY_FLR_4</td>
    <td align="right">        2.10</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         170</td>
    <td align="right">ELECTRICEQUIPMENT:RADIOLOGY_FLR_4:MISCPLUG</td>
    <td align="right">       25.89</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         171</td>
    <td align="right">INFILTRATION:PATROOM6_FLR_4</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         172</td>
    <td align="right">PEOPLE:PATROOM6_FLR_4</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         173</td>
    <td align="right">LIGHTING EQUIP:PATROOM6_FLR_4</td>
    <td align="right">        0.21</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         174</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM6_FLR_4:MISCPLUG</td>
    <td align="right">        0.22</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         175</td>
    <td align="right">INFILTRATION:PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         176</td>
    <td align="right">PEOPLE:PATROOM7_MULT10_FLR_4</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         177</td>
    <td align="right">LIGHTING EQUIP:PATROOM7_MULT10_FLR_4</td>
    <td align="right">        1.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         178</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM7_MULT10_FLR_4:MISCPLUG</td>
    <td align="right">        1.63</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         179</td>
    <td align="right">INFILTRATION:PATROOM8_FLR_4</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         180</td>
    <td align="right">PEOPLE:PATROOM8_FLR_4</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         181</td>
    <td align="right">LIGHTING EQUIP:PATROOM8_FLR_4</td>
    <td align="right">        0.21</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         182</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM8_FLR_4:MISCPLUG</td>
    <td align="right">        0.22</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         183</td>
    <td align="right">PEOPLE:NURSESAT_LOBBY_FLR_4</td>
    <td align="right">       48.73</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       48.73</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         184</td>
    <td align="right">LIGHTING EQUIP:NURSESAT_LOBBY_FLR_4</td>
    <td align="right">        9.75</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         185</td>
    <td align="right">ELECTRICEQUIPMENT:NURSESAT_LOBBY_FLR_4:MISCPLUG</td>
    <td align="right">        7.31</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         186</td>
    <td align="right">PEOPLE:LAB_FLR_4</td>
    <td align="right">       71.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       71.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         187</td>
    <td align="right">LIGHTING EQUIP:LAB_FLR_4</td>
    <td align="right">        3.99</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         188</td>
    <td align="right">ELECTRICEQUIPMENT:LAB_FLR_4:MISCPLUG</td>
    <td align="right">        8.55</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         189</td>
    <td align="right">INFILTRATION:CORRIDOR_SE_FLR_4</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         190</td>
    <td align="right">PEOPLE:CORRIDOR_SE_FLR_4</td>
    <td align="right">        6.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         191</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_SE_FLR_4</td>
    <td align="right">        6.10</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         192</td>
    <td align="right">INFILTRATION:CORRIDOR_NW_FLR_4</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         193</td>
    <td align="right">PEOPLE:CORRIDOR_NW_FLR_4</td>
    <td align="right">        6.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         194</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_NW_FLR_4</td>
    <td align="right">        6.10</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         195</td>
    <td align="right">INFILTRATION:DINING_FLR_5</td>
    <td align="right">        0.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         196</td>
    <td align="right">PEOPLE:DINING_FLR_5</td>
    <td align="right">      500.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      500.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         197</td>
    <td align="right">LIGHTING EQUIP:DINING_FLR_5</td>
    <td align="right">        6.74</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.74</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         198</td>
    <td align="right">ELECTRICEQUIPMENT:DINING_FLR_5:MISCPLUG</td>
    <td align="right">        1.87</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         199</td>
    <td align="right">INFILTRATION:NURSESAT_FLR_5</td>
    <td align="right">        0.35</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         200</td>
    <td align="right">PEOPLE:NURSESAT_FLR_5</td>
    <td align="right">       55.98</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       55.98</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         201</td>
    <td align="right">LIGHTING EQUIP:NURSESAT_FLR_5</td>
    <td align="right">       11.20</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         202</td>
    <td align="right">ELECTRICEQUIPMENT:NURSESAT_FLR_5:MISCPLUG</td>
    <td align="right">        8.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         203</td>
    <td align="right">INFILTRATION:KITCHEN_FLR_5</td>
    <td align="right">        0.36</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         204</td>
    <td align="right">PEOPLE:KITCHEN_FLR_5</td>
    <td align="right">       49.98</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       49.98</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         205</td>
    <td align="right">LIGHTING EQUIP:KITCHEN_FLR_5</td>
    <td align="right">       11.99</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         206</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN_FLR_5:MISCELEC</td>
    <td align="right">      183.95</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      183.95</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         207</td>
    <td align="right">GASEQUIPMENT:KITCHEN_FLR_5:MISCGAS</td>
    <td align="right">      529.81</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      529.81</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         208</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN_FLR_5:EXHFAN</td>
    <td align="right">        0.23</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         209</td>
    <td align="right">INFILTRATION:OFFICE1_FLR_5</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         210</td>
    <td align="right">PEOPLE:OFFICE1_FLR_5</td>
    <td align="right">        3.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         211</td>
    <td align="right">LIGHTING EQUIP:OFFICE1_FLR_5</td>
    <td align="right">        0.83</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         212</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE1_FLR_5:MISCPLUG</td>
    <td align="right">        0.56</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         213</td>
    <td align="right">INFILTRATION:OFFICE2_MULT5_FLR_5</td>
    <td align="right">        0.15</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         214</td>
    <td align="right">PEOPLE:OFFICE2_MULT5_FLR_5</td>
    <td align="right">       18.74</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         215</td>
    <td align="right">LIGHTING EQUIP:OFFICE2_MULT5_FLR_5</td>
    <td align="right">        4.12</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         216</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE2_MULT5_FLR_5:MISCPLUG</td>
    <td align="right">        2.81</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.81</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         217</td>
    <td align="right">INFILTRATION:OFFICE3_FLR_5</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         218</td>
    <td align="right">PEOPLE:OFFICE3_FLR_5</td>
    <td align="right">        3.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         219</td>
    <td align="right">LIGHTING EQUIP:OFFICE3_FLR_5</td>
    <td align="right">        0.82</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         220</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE3_FLR_5:MISCPLUG</td>
    <td align="right">        0.56</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         221</td>
    <td align="right">INFILTRATION:OFFICE4_MULT6_FLR_5</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         222</td>
    <td align="right">PEOPLE:OFFICE4_MULT6_FLR_5</td>
    <td align="right">        6.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         223</td>
    <td align="right">LIGHTING EQUIP:OFFICE4_MULT6_FLR_5</td>
    <td align="right">        0.99</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         224</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE4_MULT6_FLR_5:MISCPLUG</td>
    <td align="right">        0.67</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         225</td>
    <td align="right">INFILTRATION:CORRIDOR_FLR_5</td>
    <td align="right">        0.17</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         226</td>
    <td align="right">PEOPLE:CORRIDOR_FLR_5</td>
    <td align="right">        5.42</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         227</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_FLR_5</td>
    <td align="right">        5.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">  3276476.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BASEMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      22.663</td>
    <td align="right">      16.063</td>
    <td align="right">      22.468</td>
    <td align="right">      59.000</td>
    <td align="right">      -0.224</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      22.712</td>
    <td align="right">      17.566</td>
    <td align="right">      22.520</td>
    <td align="right">      16.667</td>
    <td align="right">      -0.203</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      22.861</td>
    <td align="right">      20.940</td>
    <td align="right">      22.657</td>
    <td align="right">       0.333</td>
    <td align="right">      -0.147</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      22.813</td>
    <td align="right">      30.478</td>
    <td align="right">      22.635</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.094</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.831</td>
    <td align="right">      40.085</td>
    <td align="right">      22.642</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.088</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      22.961</td>
    <td align="right">      47.969</td>
    <td align="right">      22.777</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.992</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      22.835</td>
    <td align="right">      49.709</td>
    <td align="right">      22.679</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.020</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.021</td>
    <td align="right">      49.217</td>
    <td align="right">      22.841</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.963</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      22.924</td>
    <td align="right">      47.786</td>
    <td align="right">      22.764</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.003</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      22.864</td>
    <td align="right">      35.537</td>
    <td align="right">      22.696</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.048</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.866</td>
    <td align="right">      26.234</td>
    <td align="right">      22.690</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.109</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      22.825</td>
    <td align="right">      18.640</td>
    <td align="right">      22.663</td>
    <td align="right">      33.667</td>
    <td align="right">      -0.166</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      22.849</td>
    <td align="right">      33.482</td>
    <td align="right">      22.671</td>
    <td align="right">     109.667</td>
    <td align="right">      -0.509</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      22.663</td>
    <td align="right">      16.063</td>
    <td align="right">      22.468</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.088</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.021</td>
    <td align="right">      49.709</td>
    <td align="right">      22.841</td>
    <td align="right">      59.000</td>
    <td align="right">      -0.048</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM1_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.032</td>
    <td align="right">      16.553</td>
    <td align="right">      23.214</td>
    <td align="right">     113.667</td>
    <td align="right">      -0.236</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.285</td>
    <td align="right">      17.919</td>
    <td align="right">      23.556</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.107</td>
    <td align="right">      20.500</td>
    <td align="right">      24.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.598</td>
    <td align="right">      28.103</td>
    <td align="right">      25.235</td>
    <td align="right">       0.000</td>
    <td align="right">       0.254</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.915</td>
    <td align="right">      36.200</td>
    <td align="right">      25.826</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.457</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.991</td>
    <td align="right">      43.195</td>
    <td align="right">      26.096</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.356</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.001</td>
    <td align="right">      45.682</td>
    <td align="right">      26.211</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.320</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      45.600</td>
    <td align="right">      26.185</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.324</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.970</td>
    <td align="right">      44.117</td>
    <td align="right">      26.057</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.359</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.823</td>
    <td align="right">      32.301</td>
    <td align="right">      25.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.357</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.145</td>
    <td align="right">      26.056</td>
    <td align="right">      24.628</td>
    <td align="right">       0.000</td>
    <td align="right">       0.117</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      22.014</td>
    <td align="right">      19.038</td>
    <td align="right">      23.179</td>
    <td align="right">     103.000</td>
    <td align="right">      -0.227</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.328</td>
    <td align="right">      31.337</td>
    <td align="right">      25.042</td>
    <td align="right">     216.667</td>
    <td align="right">      -0.137</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.014</td>
    <td align="right">      16.553</td>
    <td align="right">      23.179</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.457</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.001</td>
    <td align="right">      45.682</td>
    <td align="right">      26.211</td>
    <td align="right">     113.667</td>
    <td align="right">       0.357</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM2_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM2_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.050</td>
    <td align="right">      17.076</td>
    <td align="right">      21.408</td>
    <td align="right">     806.333</td>
    <td align="right">      -0.542</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.090</td>
    <td align="right">      18.695</td>
    <td align="right">      21.681</td>
    <td align="right">     565.333</td>
    <td align="right">      -0.502</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.286</td>
    <td align="right">      22.156</td>
    <td align="right">      22.321</td>
    <td align="right">      75.667</td>
    <td align="right">      -0.392</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.057</td>
    <td align="right">      30.589</td>
    <td align="right">      23.474</td>
    <td align="right">       2.333</td>
    <td align="right">      -0.122</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.467</td>
    <td align="right">      37.222</td>
    <td align="right">      25.356</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.606</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.919</td>
    <td align="right">      43.486</td>
    <td align="right">      26.158</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.359</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.976</td>
    <td align="right">      45.904</td>
    <td align="right">      26.381</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.300</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.978</td>
    <td align="right">      45.968</td>
    <td align="right">      26.276</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.314</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.748</td>
    <td align="right">      44.919</td>
    <td align="right">      25.841</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.429</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.830</td>
    <td align="right">      34.130</td>
    <td align="right">      24.472</td>
    <td align="right">       0.000</td>
    <td align="right">       0.110</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.402</td>
    <td align="right">      28.250</td>
    <td align="right">      22.462</td>
    <td align="right">      19.333</td>
    <td align="right">      -0.326</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.036</td>
    <td align="right">      19.641</td>
    <td align="right">      21.412</td>
    <td align="right">     708.667</td>
    <td align="right">      -0.529</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.495</td>
    <td align="right">      32.399</td>
    <td align="right">      23.949</td>
    <td align="right">    2177.667</td>
    <td align="right">      -0.359</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.036</td>
    <td align="right">      17.076</td>
    <td align="right">      21.408</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.606</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.978</td>
    <td align="right">      45.968</td>
    <td align="right">      26.381</td>
    <td align="right">     806.333</td>
    <td align="right">       0.110</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM3_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.146</td>
    <td align="right">      16.528</td>
    <td align="right">      23.328</td>
    <td align="right">      94.333</td>
    <td align="right">      -0.209</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.435</td>
    <td align="right">      17.864</td>
    <td align="right">      23.701</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.125</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.295</td>
    <td align="right">      20.263</td>
    <td align="right">      24.773</td>
    <td align="right">       0.000</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.715</td>
    <td align="right">      27.835</td>
    <td align="right">      25.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.285</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.955</td>
    <td align="right">      36.028</td>
    <td align="right">      25.930</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.436</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.996</td>
    <td align="right">      43.042</td>
    <td align="right">      26.168</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.346</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.001</td>
    <td align="right">      45.560</td>
    <td align="right">      26.227</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.319</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.001</td>
    <td align="right">      45.511</td>
    <td align="right">      26.158</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.329</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.978</td>
    <td align="right">      44.118</td>
    <td align="right">      25.994</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.366</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.790</td>
    <td align="right">      32.448</td>
    <td align="right">      25.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.341</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.243</td>
    <td align="right">      25.933</td>
    <td align="right">      24.708</td>
    <td align="right">       0.000</td>
    <td align="right">       0.138</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      22.386</td>
    <td align="right">      18.680</td>
    <td align="right">      23.631</td>
    <td align="right">      33.333</td>
    <td align="right">      -0.134</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.416</td>
    <td align="right">      31.215</td>
    <td align="right">      25.137</td>
    <td align="right">     127.667</td>
    <td align="right">      -0.116</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.146</td>
    <td align="right">      16.528</td>
    <td align="right">      23.328</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.436</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.001</td>
    <td align="right">      45.560</td>
    <td align="right">      26.227</td>
    <td align="right">      94.333</td>
    <td align="right">       0.341</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM4_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.015</td>
    <td align="right">      17.263</td>
    <td align="right">      20.918</td>
    <td align="right">    1020.333</td>
    <td align="right">      -0.593</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.025</td>
    <td align="right">      18.917</td>
    <td align="right">      21.196</td>
    <td align="right">     842.333</td>
    <td align="right">      -0.556</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.140</td>
    <td align="right">      22.480</td>
    <td align="right">      21.808</td>
    <td align="right">     303.667</td>
    <td align="right">      -0.460</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.716</td>
    <td align="right">      31.241</td>
    <td align="right">      22.905</td>
    <td align="right">       3.000</td>
    <td align="right">      -0.222</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.321</td>
    <td align="right">      37.692</td>
    <td align="right">      25.051</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.674</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.923</td>
    <td align="right">      43.557</td>
    <td align="right">      26.090</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.368</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.977</td>
    <td align="right">      46.033</td>
    <td align="right">      26.273</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.314</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.966</td>
    <td align="right">      46.228</td>
    <td align="right">      26.095</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.340</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.612</td>
    <td align="right">      45.566</td>
    <td align="right">      25.448</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.508</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.122</td>
    <td align="right">      35.705</td>
    <td align="right">      23.447</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.082</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.286</td>
    <td align="right">      28.563</td>
    <td align="right">      22.013</td>
    <td align="right">     175.000</td>
    <td align="right">      -0.384</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.017</td>
    <td align="right">      19.806</td>
    <td align="right">      21.111</td>
    <td align="right">     882.000</td>
    <td align="right">      -0.560</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.351</td>
    <td align="right">      32.819</td>
    <td align="right">      23.542</td>
    <td align="right">    3226.333</td>
    <td align="right">      -0.421</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.015</td>
    <td align="right">      17.263</td>
    <td align="right">      20.918</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.674</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.977</td>
    <td align="right">      46.228</td>
    <td align="right">      26.273</td>
    <td align="right">    1020.333</td>
    <td align="right">      -0.082</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM5_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM5_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.477</td>
    <td align="right">      17.293</td>
    <td align="right">      22.265</td>
    <td align="right">     382.000</td>
    <td align="right">      -0.400</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.547</td>
    <td align="right">      18.875</td>
    <td align="right">      22.458</td>
    <td align="right">     116.667</td>
    <td align="right">      -0.362</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.249</td>
    <td align="right">      21.645</td>
    <td align="right">      23.385</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.311</td>
    <td align="right">      28.838</td>
    <td align="right">      24.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.874</td>
    <td align="right">      36.493</td>
    <td align="right">      25.615</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.493</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.993</td>
    <td align="right">      43.284</td>
    <td align="right">      26.023</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.365</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.001</td>
    <td align="right">      45.825</td>
    <td align="right">      26.097</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.335</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      45.840</td>
    <td align="right">      26.008</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.348</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.942</td>
    <td align="right">      44.539</td>
    <td align="right">      25.755</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.405</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.498</td>
    <td align="right">      33.281</td>
    <td align="right">      24.983</td>
    <td align="right">       0.000</td>
    <td align="right">       0.251</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.432</td>
    <td align="right">      27.246</td>
    <td align="right">      23.635</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.073</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.603</td>
    <td align="right">      19.625</td>
    <td align="right">      22.512</td>
    <td align="right">     177.000</td>
    <td align="right">      -0.345</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.001</td>
    <td align="right">      31.961</td>
    <td align="right">      24.464</td>
    <td align="right">     675.667</td>
    <td align="right">      -0.239</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.477</td>
    <td align="right">      17.293</td>
    <td align="right">      22.265</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.493</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.001</td>
    <td align="right">      45.840</td>
    <td align="right">      26.097</td>
    <td align="right">     382.000</td>
    <td align="right">       0.251</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE1_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE1_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      21.145</td>
    <td align="right">      15.170</td>
    <td align="right">      21.228</td>
    <td align="right">     539.333</td>
    <td align="right">      -0.557</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      21.280</td>
    <td align="right">      16.742</td>
    <td align="right">      21.620</td>
    <td align="right">     381.000</td>
    <td align="right">      -0.492</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      21.412</td>
    <td align="right">      20.414</td>
    <td align="right">      22.051</td>
    <td align="right">     259.667</td>
    <td align="right">      -0.411</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      21.729</td>
    <td align="right">      30.378</td>
    <td align="right">      22.644</td>
    <td align="right">      57.000</td>
    <td align="right">      -0.251</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.171</td>
    <td align="right">      39.792</td>
    <td align="right">      23.408</td>
    <td align="right">       2.000</td>
    <td align="right">      -1.119</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      22.729</td>
    <td align="right">      47.145</td>
    <td align="right">      24.146</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.858</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      23.103</td>
    <td align="right">      47.700</td>
    <td align="right">      24.669</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.706</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.002</td>
    <td align="right">      47.979</td>
    <td align="right">      24.543</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.742</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      22.757</td>
    <td align="right">      46.524</td>
    <td align="right">      24.248</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.842</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      22.182</td>
    <td align="right">      35.016</td>
    <td align="right">      23.365</td>
    <td align="right">      25.667</td>
    <td align="right">      -0.087</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.369</td>
    <td align="right">      26.273</td>
    <td align="right">      21.907</td>
    <td align="right">     195.667</td>
    <td align="right">      -0.396</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      21.128</td>
    <td align="right">      18.341</td>
    <td align="right">      20.996</td>
    <td align="right">     610.333</td>
    <td align="right">      -0.563</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      22.008</td>
    <td align="right">      32.752</td>
    <td align="right">      22.915</td>
    <td align="right">    2070.667</td>
    <td align="right">      -0.587</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      21.128</td>
    <td align="right">      15.170</td>
    <td align="right">      20.996</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.119</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.103</td>
    <td align="right">      47.979</td>
    <td align="right">      24.669</td>
    <td align="right">     610.333</td>
    <td align="right">      -0.087</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LOBBY_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      21.123</td>
    <td align="right">      15.608</td>
    <td align="right">      21.731</td>
    <td align="right">     318.333</td>
    <td align="right">      -0.510</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      21.195</td>
    <td align="right">      17.235</td>
    <td align="right">      21.952</td>
    <td align="right">     177.667</td>
    <td align="right">      -0.470</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      21.472</td>
    <td align="right">      20.700</td>
    <td align="right">      22.411</td>
    <td align="right">      45.333</td>
    <td align="right">      -0.367</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      21.894</td>
    <td align="right">      30.432</td>
    <td align="right">      22.988</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.193</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.679</td>
    <td align="right">      39.036</td>
    <td align="right">      23.964</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.946</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      23.389</td>
    <td align="right">      45.505</td>
    <td align="right">      24.884</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.632</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      23.408</td>
    <td align="right">      46.927</td>
    <td align="right">      24.941</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.611</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.328</td>
    <td align="right">      47.174</td>
    <td align="right">      24.779</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.648</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      22.747</td>
    <td align="right">      46.900</td>
    <td align="right">      24.049</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.870</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      21.938</td>
    <td align="right">      35.840</td>
    <td align="right">      23.024</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.150</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.418</td>
    <td align="right">      26.514</td>
    <td align="right">      22.312</td>
    <td align="right">      14.333</td>
    <td align="right">      -0.349</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      21.128</td>
    <td align="right">      18.711</td>
    <td align="right">      21.767</td>
    <td align="right">     219.000</td>
    <td align="right">      -0.488</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      22.153</td>
    <td align="right">      32.669</td>
    <td align="right">      23.247</td>
    <td align="right">     774.667</td>
    <td align="right">      -0.521</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      21.123</td>
    <td align="right">      15.608</td>
    <td align="right">      21.731</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.946</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.408</td>
    <td align="right">      47.174</td>
    <td align="right">      24.941</td>
    <td align="right">     318.333</td>
    <td align="right">      -0.150</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.410</td>
    <td align="right">      14.531</td>
    <td align="right">      22.070</td>
    <td align="right">     341.333</td>
    <td align="right">      -0.445</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.581</td>
    <td align="right">      16.004</td>
    <td align="right">      22.264</td>
    <td align="right">      50.333</td>
    <td align="right">      -0.394</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.154</td>
    <td align="right">      19.008</td>
    <td align="right">      22.869</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.238</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.877</td>
    <td align="right">      27.158</td>
    <td align="right">      23.633</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.011</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.682</td>
    <td align="right">      34.834</td>
    <td align="right">      24.527</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.695</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.967</td>
    <td align="right">      41.612</td>
    <td align="right">      24.948</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.532</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.986</td>
    <td align="right">      44.178</td>
    <td align="right">      24.999</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.504</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.982</td>
    <td align="right">      44.118</td>
    <td align="right">      24.962</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.510</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.808</td>
    <td align="right">      43.023</td>
    <td align="right">      24.695</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.590</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.184</td>
    <td align="right">      31.564</td>
    <td align="right">      23.959</td>
    <td align="right">       0.000</td>
    <td align="right">       0.093</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.323</td>
    <td align="right">      24.879</td>
    <td align="right">      23.048</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.535</td>
    <td align="right">      16.976</td>
    <td align="right">      22.208</td>
    <td align="right">     125.667</td>
    <td align="right">      -0.400</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.881</td>
    <td align="right">      29.890</td>
    <td align="right">      23.689</td>
    <td align="right">     517.333</td>
    <td align="right">      -0.366</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.410</td>
    <td align="right">      14.531</td>
    <td align="right">      22.070</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.695</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.986</td>
    <td align="right">      44.178</td>
    <td align="right">      24.999</td>
    <td align="right">     341.333</td>
    <td align="right">       0.093</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTAT_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_NURSESTAT_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      23.407</td>
    <td align="right">      13.228</td>
    <td align="right">      24.503</td>
    <td align="right">       0.000</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.689</td>
    <td align="right">      14.455</td>
    <td align="right">      24.834</td>
    <td align="right">       0.000</td>
    <td align="right">       0.135</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.872</td>
    <td align="right">      17.375</td>
    <td align="right">      25.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.209</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.942</td>
    <td align="right">      25.442</td>
    <td align="right">      25.292</td>
    <td align="right">       0.000</td>
    <td align="right">       0.291</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.992</td>
    <td align="right">      34.149</td>
    <td align="right">      25.473</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.506</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.999</td>
    <td align="right">      41.393</td>
    <td align="right">      25.572</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.440</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      43.896</td>
    <td align="right">      25.585</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.421</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      43.751</td>
    <td align="right">      25.547</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.427</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.995</td>
    <td align="right">      42.338</td>
    <td align="right">      25.468</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.449</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.952</td>
    <td align="right">      30.184</td>
    <td align="right">      25.295</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.845</td>
    <td align="right">      22.919</td>
    <td align="right">      25.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.236</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.601</td>
    <td align="right">      15.306</td>
    <td align="right">      24.725</td>
    <td align="right">       0.000</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.858</td>
    <td align="right">      28.773</td>
    <td align="right">      25.207</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.074</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      23.407</td>
    <td align="right">      13.228</td>
    <td align="right">      24.503</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.506</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      43.896</td>
    <td align="right">      25.585</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OR1_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OR1_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      21.825</td>
    <td align="right">      15.373</td>
    <td align="right">      22.441</td>
    <td align="right">     237.000</td>
    <td align="right">      -0.346</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      21.953</td>
    <td align="right">      16.909</td>
    <td align="right">      22.732</td>
    <td align="right">     153.000</td>
    <td align="right">      -0.291</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      22.546</td>
    <td align="right">      19.845</td>
    <td align="right">      23.631</td>
    <td align="right">      37.333</td>
    <td align="right">      -0.104</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      23.062</td>
    <td align="right">      28.489</td>
    <td align="right">      24.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.547</td>
    <td align="right">      36.995</td>
    <td align="right">      25.480</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.574</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      23.789</td>
    <td align="right">      44.194</td>
    <td align="right">      26.256</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.367</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      23.802</td>
    <td align="right">      45.673</td>
    <td align="right">      26.316</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.346</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.831</td>
    <td align="right">      45.637</td>
    <td align="right">      26.252</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.349</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      23.610</td>
    <td align="right">      44.449</td>
    <td align="right">      25.679</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.483</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      23.159</td>
    <td align="right">      33.432</td>
    <td align="right">      24.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.521</td>
    <td align="right">      25.220</td>
    <td align="right">      23.632</td>
    <td align="right">      21.000</td>
    <td align="right">      -0.073</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      21.943</td>
    <td align="right">      18.218</td>
    <td align="right">      22.682</td>
    <td align="right">     138.333</td>
    <td align="right">      -0.289</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      22.975</td>
    <td align="right">      31.318</td>
    <td align="right">      24.538</td>
    <td align="right">     586.667</td>
    <td align="right">      -0.246</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      21.825</td>
    <td align="right">      15.373</td>
    <td align="right">      22.441</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.574</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.831</td>
    <td align="right">      45.673</td>
    <td align="right">      26.316</td>
    <td align="right">     237.000</td>
    <td align="right">       0.174</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OR2_MULT5_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OR2_MULT5_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      23.271</td>
    <td align="right">      13.982</td>
    <td align="right">      24.782</td>
    <td align="right">      44.667</td>
    <td align="right">       0.070</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      23.402</td>
    <td align="right">      15.409</td>
    <td align="right">      25.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.119</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      23.609</td>
    <td align="right">      18.381</td>
    <td align="right">      25.467</td>
    <td align="right">       0.000</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      23.654</td>
    <td align="right">      27.143</td>
    <td align="right">      25.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.298</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.751</td>
    <td align="right">      36.174</td>
    <td align="right">      25.996</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.466</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      23.843</td>
    <td align="right">      43.618</td>
    <td align="right">      26.353</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.346</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      23.816</td>
    <td align="right">      45.154</td>
    <td align="right">      26.290</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.350</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.863</td>
    <td align="right">      44.973</td>
    <td align="right">      26.359</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.332</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      23.752</td>
    <td align="right">      43.601</td>
    <td align="right">      26.057</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.407</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      23.616</td>
    <td align="right">      32.230</td>
    <td align="right">      25.647</td>
    <td align="right">       0.000</td>
    <td align="right">       0.326</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.484</td>
    <td align="right">      23.671</td>
    <td align="right">      25.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.211</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      23.353</td>
    <td align="right">      16.530</td>
    <td align="right">      24.938</td>
    <td align="right">      32.333</td>
    <td align="right">       0.114</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      23.620</td>
    <td align="right">      30.192</td>
    <td align="right">      25.660</td>
    <td align="right">      77.000</td>
    <td align="right">      -0.048</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      23.271</td>
    <td align="right">      13.982</td>
    <td align="right">      24.782</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.466</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.863</td>
    <td align="right">      45.154</td>
    <td align="right">      26.359</td>
    <td align="right">      44.667</td>
    <td align="right">       0.326</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OR3_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OR3_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      22.838</td>
    <td align="right">      14.547</td>
    <td align="right">      23.918</td>
    <td align="right">      90.333</td>
    <td align="right">      -0.069</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      22.996</td>
    <td align="right">      16.018</td>
    <td align="right">      24.163</td>
    <td align="right">      27.000</td>
    <td align="right">      -0.015</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      23.356</td>
    <td align="right">      18.913</td>
    <td align="right">      24.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      23.501</td>
    <td align="right">      27.668</td>
    <td align="right">      25.186</td>
    <td align="right">       0.000</td>
    <td align="right">       0.233</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.680</td>
    <td align="right">      36.632</td>
    <td align="right">      25.685</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.521</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      23.822</td>
    <td align="right">      44.023</td>
    <td align="right">      26.204</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.369</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      23.802</td>
    <td align="right">      45.556</td>
    <td align="right">      26.171</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.367</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.849</td>
    <td align="right">      45.417</td>
    <td align="right">      26.206</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.354</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      23.712</td>
    <td align="right">      44.070</td>
    <td align="right">      25.811</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.446</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      23.494</td>
    <td align="right">      32.742</td>
    <td align="right">      25.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.272</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.258</td>
    <td align="right">      24.225</td>
    <td align="right">      24.709</td>
    <td align="right">       0.000</td>
    <td align="right">       0.128</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      22.987</td>
    <td align="right">      17.136</td>
    <td align="right">      24.168</td>
    <td align="right">      82.333</td>
    <td align="right">      -0.008</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      23.446</td>
    <td align="right">      30.698</td>
    <td align="right">      25.198</td>
    <td align="right">     199.667</td>
    <td align="right">      -0.119</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      22.838</td>
    <td align="right">      14.547</td>
    <td align="right">      23.918</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.521</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.849</td>
    <td align="right">      45.556</td>
    <td align="right">      26.206</td>
    <td align="right">      90.333</td>
    <td align="right">       0.272</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OR4_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OR4_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      23.749</td>
    <td align="right">      13.108</td>
    <td align="right">      26.421</td>
    <td align="right">       0.000</td>
    <td align="right">       0.292</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      23.807</td>
    <td align="right">      14.501</td>
    <td align="right">      26.545</td>
    <td align="right">       0.000</td>
    <td align="right">       0.321</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      23.884</td>
    <td align="right">      17.624</td>
    <td align="right">      26.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.370</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      23.848</td>
    <td align="right">      26.556</td>
    <td align="right">      26.612</td>
    <td align="right">       0.000</td>
    <td align="right">       0.416</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.823</td>
    <td align="right">      35.880</td>
    <td align="right">      26.561</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.374</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      23.876</td>
    <td align="right">      43.442</td>
    <td align="right">      26.683</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.294</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      23.814</td>
    <td align="right">      45.020</td>
    <td align="right">      26.495</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.323</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.879</td>
    <td align="right">      44.747</td>
    <td align="right">      26.692</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.283</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      23.816</td>
    <td align="right">      43.298</td>
    <td align="right">      26.553</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.326</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      23.795</td>
    <td align="right">      31.676</td>
    <td align="right">      26.504</td>
    <td align="right">       0.000</td>
    <td align="right">       0.433</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.805</td>
    <td align="right">      22.775</td>
    <td align="right">      26.536</td>
    <td align="right">       0.000</td>
    <td align="right">       0.376</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      23.782</td>
    <td align="right">      15.629</td>
    <td align="right">      26.518</td>
    <td align="right">       0.000</td>
    <td align="right">       0.323</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      23.824</td>
    <td align="right">      29.645</td>
    <td align="right">      26.570</td>
    <td align="right">       0.000</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      23.749</td>
    <td align="right">      13.108</td>
    <td align="right">      26.421</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.374</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.884</td>
    <td align="right">      45.020</td>
    <td align="right">      26.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.433</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM1_MULT5_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.008</td>
    <td align="right">      15.695</td>
    <td align="right">      20.370</td>
    <td align="right">    1321.667</td>
    <td align="right">      -0.654</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.023</td>
    <td align="right">      17.351</td>
    <td align="right">      20.660</td>
    <td align="right">    1104.333</td>
    <td align="right">      -0.615</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.140</td>
    <td align="right">      20.907</td>
    <td align="right">      21.270</td>
    <td align="right">     868.333</td>
    <td align="right">      -0.520</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.511</td>
    <td align="right">      30.025</td>
    <td align="right">      22.203</td>
    <td align="right">     124.333</td>
    <td align="right">      -0.325</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      22.766</td>
    <td align="right">      37.597</td>
    <td align="right">      24.031</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.927</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.635</td>
    <td align="right">      43.194</td>
    <td align="right">      25.360</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.531</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.759</td>
    <td align="right">      45.584</td>
    <td align="right">      25.577</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.460</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.613</td>
    <td align="right">      46.007</td>
    <td align="right">      25.233</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.535</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      22.891</td>
    <td align="right">      46.269</td>
    <td align="right">      24.188</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.825</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.623</td>
    <td align="right">      35.268</td>
    <td align="right">      22.382</td>
    <td align="right">      79.000</td>
    <td align="right">      -0.260</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.163</td>
    <td align="right">      27.253</td>
    <td align="right">      21.312</td>
    <td align="right">     657.000</td>
    <td align="right">      -0.476</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.008</td>
    <td align="right">      18.252</td>
    <td align="right">      20.511</td>
    <td align="right">    1203.667</td>
    <td align="right">      -0.626</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.102</td>
    <td align="right">      32.018</td>
    <td align="right">      22.770</td>
    <td align="right">    5358.333</td>
    <td align="right">      -0.563</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.008</td>
    <td align="right">      15.695</td>
    <td align="right">      20.370</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.927</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.759</td>
    <td align="right">      46.269</td>
    <td align="right">      25.577</td>
    <td align="right">    1321.667</td>
    <td align="right">      -0.260</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM2_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      14.718</td>
    <td align="right">      19.194</td>
    <td align="right">    1456.667</td>
    <td align="right">      -0.770</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.001</td>
    <td align="right">      16.400</td>
    <td align="right">      19.667</td>
    <td align="right">    1262.000</td>
    <td align="right">      -0.717</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.017</td>
    <td align="right">      20.112</td>
    <td align="right">      20.482</td>
    <td align="right">    1134.333</td>
    <td align="right">      -0.616</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.140</td>
    <td align="right">      29.723</td>
    <td align="right">      21.727</td>
    <td align="right">     319.667</td>
    <td align="right">      -0.425</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.853</td>
    <td align="right">      38.741</td>
    <td align="right">      23.557</td>
    <td align="right">      11.667</td>
    <td align="right">      -1.167</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      22.757</td>
    <td align="right">      44.779</td>
    <td align="right">      25.159</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.726</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.026</td>
    <td align="right">      46.974</td>
    <td align="right">      25.603</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.595</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      22.549</td>
    <td align="right">      48.281</td>
    <td align="right">      24.817</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.794</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.751</td>
    <td align="right">      48.548</td>
    <td align="right">      23.457</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.143</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.111</td>
    <td align="right">      35.483</td>
    <td align="right">      21.739</td>
    <td align="right">     289.000</td>
    <td align="right">      -0.395</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.014</td>
    <td align="right">      26.591</td>
    <td align="right">      20.334</td>
    <td align="right">    1028.333</td>
    <td align="right">      -0.593</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      17.284</td>
    <td align="right">      19.297</td>
    <td align="right">    1452.667</td>
    <td align="right">      -0.746</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.606</td>
    <td align="right">      32.378</td>
    <td align="right">      22.100</td>
    <td align="right">    6954.333</td>
    <td align="right">      -0.724</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.001</td>
    <td align="right">      14.718</td>
    <td align="right">      19.194</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.167</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.026</td>
    <td align="right">      48.548</td>
    <td align="right">      25.603</td>
    <td align="right">    1456.667</td>
    <td align="right">      -0.395</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM3_MULT6_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.007</td>
    <td align="right">      15.023</td>
    <td align="right">      20.685</td>
    <td align="right">    1200.667</td>
    <td align="right">      -0.628</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.029</td>
    <td align="right">      16.684</td>
    <td align="right">      21.090</td>
    <td align="right">     898.333</td>
    <td align="right">      -0.578</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.110</td>
    <td align="right">      20.315</td>
    <td align="right">      21.693</td>
    <td align="right">     612.667</td>
    <td align="right">      -0.488</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.394</td>
    <td align="right">      29.649</td>
    <td align="right">      22.644</td>
    <td align="right">      30.667</td>
    <td align="right">      -0.302</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      22.079</td>
    <td align="right">      38.535</td>
    <td align="right">      23.937</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.072</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      22.779</td>
    <td align="right">      44.904</td>
    <td align="right">      25.017</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.741</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      22.979</td>
    <td align="right">      47.153</td>
    <td align="right">      25.331</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.642</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      22.617</td>
    <td align="right">      48.058</td>
    <td align="right">      24.775</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.787</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.966</td>
    <td align="right">      48.089</td>
    <td align="right">      23.782</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.058</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.292</td>
    <td align="right">      35.406</td>
    <td align="right">      22.487</td>
    <td align="right">      31.333</td>
    <td align="right">      -0.297</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.055</td>
    <td align="right">      26.834</td>
    <td align="right">      21.477</td>
    <td align="right">     511.667</td>
    <td align="right">      -0.479</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.003</td>
    <td align="right">      17.591</td>
    <td align="right">      20.680</td>
    <td align="right">    1165.667</td>
    <td align="right">      -0.615</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.697</td>
    <td align="right">      32.427</td>
    <td align="right">      22.809</td>
    <td align="right">    4451.000</td>
    <td align="right">      -0.641</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.003</td>
    <td align="right">      15.023</td>
    <td align="right">      20.680</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.072</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      22.979</td>
    <td align="right">      48.089</td>
    <td align="right">      25.331</td>
    <td align="right">    1200.667</td>
    <td align="right">      -0.297</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ICU_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    11:23:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.253</td>
    <td align="right">      13.300</td>
    <td align="right">      23.537</td>
    <td align="right">      75.667</td>
    <td align="right">      -0.195</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.592</td>
    <td align="right">      14.637</td>
