<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Hospital New V1.0_3.0 BOULDER CO USA TMY2-94018 WMO#=724699
  2008-11-14
  12:05:39 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Hospital New V1.0_3.0</b></p>
<p>Environment: <b>BOULDER CO USA TMY2-94018 WMO#=724699</b></p>
<p>Simulation Timestamp: <b>2008-11-14
  12:05:39</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    24262.70</td>
    <td align="right">     1082.08</td>
    <td align="right">     1082.08</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    24262.70</td>
    <td align="right">     1082.08</td>
    <td align="right">     1082.08</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    59249.58</td>
    <td align="right">     2642.45</td>
    <td align="right">     2642.45</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    59249.58</td>
    <td align="right">     2642.45</td>
    <td align="right">     2642.45</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     6365.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1035.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     4029.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     5639.82</td>
    <td align="right">     2541.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     3141.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      441.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      232.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6637.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      641.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4037.86</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      193.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    14714.60</td>
    <td align="right">     9548.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10674.86</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     6365.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1035.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     4029.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">     4200.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">     1438.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">     2541.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     3141.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      441.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      232.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6637.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4037.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      641.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       43.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       96.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      179.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      216.35</td>
    <td align="right">      312.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      260.17</td>
    <td align="right">      113.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      656.25</td>
    <td align="right">      425.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      179.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      216.35</td>
    <td align="right">      312.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      260.17</td>
    <td align="right">      113.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      656.25</td>
    <td align="right">      425.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    14714.60</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    14714.60</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    14714.60</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    14714.60</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    10674.86</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    10674.86</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    10674.86</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4516.83</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BASEMENT">BASEMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_1">VAV_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_2">VAV_2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BASEMENT">BASEMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BASEMENT">BASEMENT</a>    |   
<a href="#SPACELOADS::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SPACELOADS::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#SPACELOADS::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SPACELOADS::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SPACELOADS::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SPACELOADS::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SPACELOADS::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SPACELOADS::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SPACELOADS::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#SPACELOADS::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SPACELOADS::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#SPACELOADS::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SPACELOADS::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SPACELOADS::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SPACELOADS::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#SPACELOADS::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SPACELOADS::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SPACELOADS::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SPACELOADS::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SPACELOADS::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#SPACELOADS::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL">PUBSERVCOLORADO_SG_SECONDARYGENERAL</a>   |  
<a href="#TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE">PUBSERVCOLORADO_C_COMMERCIALSERVICE</a>   |  
<a href="#TariffReport::CO_EIAMONTHLYRATEGAS">CO_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">BOULDER CO USA TMY2-94018 WMO#=724699</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       40.02</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">     -105.25</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">     1634.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -7.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">     5786.59</td>
    <td align="right">     1667.11</td>
    <td align="right">     1196.93</td>
    <td align="right">     1654.07</td>
    <td align="right">     1268.48</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">      845.42</td>
    <td align="right">      186.18</td>
    <td align="right">      144.86</td>
    <td align="right">      220.72</td>
    <td align="right">      293.66</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">       14.61</td>
    <td align="right">       11.17</td>
    <td align="right">       12.10</td>
    <td align="right">       13.34</td>
    <td align="right">       23.15</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">     3739.37</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3739.35</td>
    <td align="right">Yes</td>
    <td align="right">     9120.27</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       37.17</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0500</td>
    <td align="right">       13.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0500</td>
    <td align="right">       13.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0500</td>
    <td align="right">       13.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0500</td>
    <td align="right">       13.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0500</td>
    <td align="right">       13.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        4.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     11.8400</td>
    <td align="right">       13.95</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">     1474.81</td>
    <td align="right">Yes</td>
    <td align="right">     6294.92</td>
    <td align="right">        1.00</td>
    <td align="right">      409.78</td>
    <td align="right">       62.63</td>
    <td align="right">     13.9900</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1</td>
    <td align="right">     1235.61</td>
    <td align="right">Yes</td>
    <td align="right">     5273.95</td>
    <td align="right">        1.00</td>
    <td align="right">      110.58</td>
    <td align="right">       30.42</td>
    <td align="right">     10.7600</td>
    <td align="right">       46.51</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       65.05</td>
    <td align="right">        0.00</td>
    <td align="right">     23.6700</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        5.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     23.6700</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">     23.6700</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">      222.97</td>
    <td align="right">Yes</td>
    <td align="right">      951.70</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     23.6700</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        5.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      8.6100</td>
    <td align="right">       10.45</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">      8.6100</td>
    <td align="right">       13.93</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        6.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      8.6100</td>
    <td align="right">       10.45</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">      617.96</td>
    <td align="right">Yes</td>
    <td align="right">     2637.63</td>
    <td align="right">        1.00</td>
    <td align="right">      214.68</td>
    <td align="right">       25.03</td>
    <td align="right">      8.6100</td>
    <td align="right">       46.51</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2</td>
    <td align="right">      668.77</td>
    <td align="right">Yes</td>
    <td align="right">     2854.51</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2</td>
    <td align="right">     1012.64</td>
    <td align="right">Yes</td>
    <td align="right">     4322.24</td>
    <td align="right">        1.00</td>
    <td align="right">      182.14</td>
    <td align="right">       35.76</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.93</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">      7.5300</td>
    <td align="right">       23.20</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.48</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">      7.5300</td>
    <td align="right">       23.20</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.93</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.6800</td>
    <td align="right">        4.64</td>
    <td align="right">     16.1500</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">      7.5300</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.48</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">      7.5300</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.72</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.93</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">      7.5300</td>
    <td align="right">       23.20</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.48</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">      7.5300</td>
    <td align="right">       23.20</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.93</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.3000</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">      7.5300</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.48</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">      7.5300</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.22</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.72</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">      696.77</td>
    <td align="right">Yes</td>
    <td align="right">     2974.04</td>
    <td align="right">        1.00</td>
    <td align="right">      227.67</td>
    <td align="right">       35.76</td>
    <td align="right">      9.6800</td>
    <td align="right">        1.39</td>
    <td align="right">      2.6900</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5</td>
    <td align="right">     1040.51</td>
    <td align="right">Yes</td>
    <td align="right">     4441.23</td>
    <td align="right">        1.00</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">      929.03</td>
    <td align="right">Yes</td>
    <td align="right">     3965.37</td>
    <td align="right">        1.00</td>
    <td align="right">      260.20</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9100</td>
    <td align="right">       18.59</td>
    <td align="right">    768.5317</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       69.70</td>
    <td align="right">Yes</td>
    <td align="right">      297.50</td>
    <td align="right">        1.00</td>
    <td align="right">       71.56</td>
    <td align="right">       17.98</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        5.00</td>
    <td align="right">       32.52</td>
    <td align="right">        8.17</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        1.00</td>
    <td align="right">       71.55</td>
    <td align="right">       17.98</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        6.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     11.8400</td>
    <td align="right">       13.95</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">      501.68</td>
    <td align="right">Yes</td>
    <td align="right">     2141.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.00</td>
    <td align="right">WETBULB</td>
    <td align="right">        2.30</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       34.10</td>
    <td align="right">       15.20</td>
    <td align="right">       15.80</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.00</td>
    <td align="right">      120.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.919</td>
    <td align="right">        2.69</td>
    <td align="right">      170.98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.919</td>
    <td align="right">        2.69</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.919</td>
    <td align="right">        2.69</td>
    <td align="right">      170.98</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.919</td>
    <td align="right">        2.69</td>
    <td align="right">      130.10</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">     3739.35</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       78.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       52.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      123.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      227.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       32.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      110.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       97.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      117.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      123.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       91.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       97.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      696.77</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     1040.51</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      130.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      929.03</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       39.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       32.53</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       69.70</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      162.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      348.39</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       32.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       69.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       83.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      501.68</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       11.86</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_WEST</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">       62.63</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">       30.42</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">       24.53</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        6.54</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">       29.43</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">       25.03</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       35.76</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       49.05</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        8.17</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">       47.41</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        8.17</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">       49.05</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        6.54</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">       47.41</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        6.54</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       49.05</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        8.17</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">       47.41</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        8.17</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">       49.05</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        6.54</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">       47.41</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        6.54</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       35.76</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        9.81</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        8.17</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">       40.87</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        9.81</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        8.17</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">       17.77</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  1220812.78</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  6111521.11</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  1136756.81</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.78</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">VAV_1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.42</td>
    <td align="right">     1000.00</td>
    <td align="right">       37.23</td>
    <td align="right">    88240.28</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.42</td>
    <td align="right">     1000.00</td>
    <td align="right">       60.40</td>
    <td align="right">   143169.00</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">       74.81</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    33958.57</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    11187.06</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    16043.74</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.23</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    41034.01</td>
    <td align="right">       3.389</td>
    <td align="right">       4.067</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 24:00:00</td>
    <td align="right">       21.64</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     8422.30</td>
    <td align="right">       0.696</td>
    <td align="right">       0.835</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       31.19</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1</td>
    <td align="right">     2344.37</td>
    <td align="right">       0.194</td>
    <td align="right">       0.232</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       32.02</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     8466.12</td>
    <td align="right">       0.699</td>
    <td align="right">       0.839</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       33.47</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1</td>
    <td align="right">     2251.91</td>
    <td align="right">       0.186</td>
    <td align="right">       0.223</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       33.11</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">     8038.88</td>
    <td align="right">       0.664</td>
    <td align="right">       0.797</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       33.11</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     4124.10</td>
    <td align="right">       0.341</td>
    <td align="right">       0.409</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       33.80</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">    63754.71</td>
    <td align="right">       5.266</td>
    <td align="right">       6.319</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       30.91</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">     9489.25</td>
    <td align="right">       0.784</td>
    <td align="right">       0.940</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.47</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1</td>
    <td align="right">    36066.00</td>
    <td align="right">       2.979</td>
    <td align="right">       3.575</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">       26.88</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     5885.20</td>
    <td align="right">       0.486</td>
    <td align="right">       0.583</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       33.29</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">    28564.75</td>
    <td align="right">       2.359</td>
    <td align="right">       2.831</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       33.47</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">     5586.96</td>
    <td align="right">       0.461</td>
    <td align="right">       0.554</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       33.29</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">    21625.15</td>
    <td align="right">       1.786</td>
    <td align="right">       2.144</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       33.72</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     8650.15</td>
    <td align="right">       0.714</td>
    <td align="right">       0.857</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     3710.38</td>
    <td align="right">       0.306</td>
    <td align="right">       0.368</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       30.58</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">    16834.46</td>
    <td align="right">       1.390</td>
    <td align="right">       1.669</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       31.74</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">    40001.89</td>
    <td align="right">       3.304</td>
    <td align="right">       3.965</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       31.19</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2</td>
    <td align="right">    18091.93</td>
    <td align="right">       1.494</td>
    <td align="right">       1.793</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 24:00:00</td>
    <td align="right">       21.64</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">     8581.50</td>
    <td align="right">       0.709</td>
    <td align="right">       0.851</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       31.74</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2</td>
    <td align="right">    34064.00</td>
    <td align="right">       2.814</td>
    <td align="right">       3.376</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       33.87</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    15154.89</td>
    <td align="right">       1.252</td>
    <td align="right">       1.502</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       33.80</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     3115.86</td>
    <td align="right">       0.257</td>
    <td align="right">       0.309</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       33.72</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    15949.51</td>
    <td align="right">       1.317</td>
    <td align="right">       1.581</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">       26.88</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     2207.26</td>
    <td align="right">       0.182</td>
    <td align="right">       0.219</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">       28.58</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    10671.95</td>
    <td align="right">       0.881</td>
    <td align="right">       1.058</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">    22982.39</td>
    <td align="right">       1.899</td>
    <td align="right">       2.279</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       33.47</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     3138.27</td>
    <td align="right">       0.259</td>
    <td align="right">       0.311</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       33.72</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    20672.43</td>
    <td align="right">       1.708</td>
    <td align="right">       2.049</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       31.74</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     2840.61</td>
    <td align="right">       0.235</td>
    <td align="right">       0.282</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       30.58</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3</td>
    <td align="right">    24920.12</td>
    <td align="right">       2.058</td>
    <td align="right">       2.470</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 24:00:00</td>
    <td align="right">       21.64</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">    19386.34</td>
    <td align="right">       1.602</td>
    <td align="right">       1.922</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       33.72</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     9259.59</td>
    <td align="right">       0.765</td>
    <td align="right">       0.918</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       30.91</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     9159.11</td>
    <td align="right">       0.756</td>
    <td align="right">       0.908</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    15141.23</td>
    <td align="right">       1.251</td>
    <td align="right">       1.501</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       33.80</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     3111.65</td>
    <td align="right">       0.257</td>
    <td align="right">       0.308</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       33.72</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    15927.20</td>
    <td align="right">       1.316</td>
    <td align="right">       1.579</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">       26.88</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     2203.68</td>
    <td align="right">       0.182</td>
    <td align="right">       0.218</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">       28.58</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    10664.68</td>
    <td align="right">       0.881</td>
    <td align="right">       1.057</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">    34019.27</td>
    <td align="right">       2.810</td>
    <td align="right">       3.372</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       33.47</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     3134.92</td>
    <td align="right">       0.259</td>
    <td align="right">       0.311</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       33.72</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    20656.85</td>
    <td align="right">       1.706</td>
    <td align="right">       2.047</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       31.74</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     2838.01</td>
    <td align="right">       0.234</td>
    <td align="right">       0.281</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       30.58</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4</td>
    <td align="right">    25346.77</td>
    <td align="right">       2.094</td>
    <td align="right">       2.512</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 24:00:00</td>
    <td align="right">       21.64</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">    19407.25</td>
    <td align="right">       1.604</td>
    <td align="right">       1.924</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       33.72</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     9482.30</td>
    <td align="right">       0.783</td>
    <td align="right">       0.940</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       30.91</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     9371.25</td>
    <td align="right">       0.774</td>
    <td align="right">       0.929</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    68694.92</td>
    <td align="right">       5.680</td>
    <td align="right">       6.815</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       33.80</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5</td>
    <td align="right">    44446.10</td>
    <td align="right">       3.671</td>
    <td align="right">       4.405</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.47</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">   101995.56</td>
    <td align="right">       8.432</td>
    <td align="right">      10.118</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.58</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     6992.73</td>
    <td align="right">       0.578</td>
    <td align="right">       0.693</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       33.29</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    28688.54</td>
    <td align="right">       2.369</td>
    <td align="right">       2.843</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.47</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     6667.48</td>
    <td align="right">       0.551</td>
    <td align="right">       0.661</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       30.58</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     5625.22</td>
    <td align="right">       0.465</td>
    <td align="right">       0.558</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    15345.39</td>
    <td align="right">       1.267</td>
    <td align="right">       1.521</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.47</td>
    <td align="right">     0.00621</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     6739.82</td>
    <td align="right">       0.293</td>
    <td align="right">       1.006</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     5174.43</td>
    <td align="right">       0.225</td>
    <td align="right">       0.270</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1</td>
    <td align="right">     2249.41</td>
    <td align="right">       0.098</td>
    <td align="right">       0.117</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:10:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     3881.36</td>
    <td align="right">       0.169</td>
    <td align="right">       0.264</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1</td>
    <td align="right">     2244.43</td>
    <td align="right">       0.098</td>
    <td align="right">       0.117</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:10:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">     5161.36</td>
    <td align="right">       0.225</td>
    <td align="right">       0.269</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:10:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     3735.81</td>
    <td align="right">       0.163</td>
    <td align="right">       0.195</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:50:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">    26002.24</td>
    <td align="right">       1.131</td>
    <td align="right">       1.358</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">     4810.13</td>
    <td align="right">       0.209</td>
    <td align="right">       0.251</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1</td>
    <td align="right">     8146.60</td>
    <td align="right">       0.354</td>
    <td align="right">       2.930</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     3228.94</td>
    <td align="right">       0.140</td>
    <td align="right">       0.198</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">     6548.46</td>
    <td align="right">       0.285</td>
    <td align="right">       0.991</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">     1954.10</td>
    <td align="right">       0.085</td>
    <td align="right">       0.198</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.793</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     7094.65</td>
    <td align="right">       0.309</td>
    <td align="right">       0.370</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:10:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     3267.17</td>
    <td align="right">       0.142</td>
    <td align="right">       0.171</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">     8638.09</td>
    <td align="right">       0.376</td>
    <td align="right">       0.451</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">    13187.29</td>
    <td align="right">       0.574</td>
    <td align="right">       1.465</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.360</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">     4536.56</td>
    <td align="right">       0.197</td>
    <td align="right">       0.237</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2</td>
    <td align="right">    12840.72</td>
    <td align="right">       0.559</td>
    <td align="right">       0.670</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    14368.41</td>
    <td align="right">       0.625</td>
    <td align="right">       0.750</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     3767.01</td>
    <td align="right">       0.164</td>
    <td align="right">       0.197</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    13947.59</td>
    <td align="right">       0.607</td>
    <td align="right">       0.728</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     3727.29</td>
    <td align="right">       0.162</td>
    <td align="right">       0.195</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:10:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    14145.41</td>
    <td align="right">       0.615</td>
    <td align="right">       0.738</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:10:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.840</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     3300.69</td>
    <td align="right">       0.144</td>
    <td align="right">       0.172</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    13947.59</td>
    <td align="right">       0.607</td>
    <td align="right">       0.728</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     3267.56</td>
    <td align="right">       0.142</td>
    <td align="right">       0.171</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:10:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.487</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.713</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     1157.27</td>
    <td align="right">       0.050</td>
    <td align="right">       0.142</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     1147.70</td>
    <td align="right">       0.050</td>
    <td align="right">       0.142</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    14401.91</td>
    <td align="right">       0.627</td>
    <td align="right">       0.752</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     3775.36</td>
    <td align="right">       0.164</td>
    <td align="right">       0.197</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    13980.15</td>
    <td align="right">       0.608</td>
    <td align="right">       0.730</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     3734.03</td>
    <td align="right">       0.162</td>
    <td align="right">       0.195</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:10:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    14168.48</td>
    <td align="right">       0.616</td>
    <td align="right">       0.740</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:10:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     3308.09</td>
    <td align="right">       0.144</td>
    <td align="right">       0.173</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    13980.15</td>
    <td align="right">       0.608</td>
    <td align="right">       0.730</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     3273.65</td>
    <td align="right">       0.142</td>
    <td align="right">       0.171</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:10:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.487</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.713</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     1157.63</td>
    <td align="right">       0.050</td>
    <td align="right">       0.142</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     1147.92</td>
    <td align="right">       0.050</td>
    <td align="right">       0.142</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    40194.55</td>
    <td align="right">       1.748</td>
    <td align="right">       5.000</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:50:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5</td>
    <td align="right">    43918.19</td>
    <td align="right">       1.910</td>
    <td align="right">       2.293</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    52545.95</td>
    <td align="right">       2.286</td>
    <td align="right">       3.776</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:10:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     7715.22</td>
    <td align="right">       0.336</td>
    <td align="right">       0.403</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    24577.06</td>
    <td align="right">       1.069</td>
    <td align="right">       1.283</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     7660.12</td>
    <td align="right">       0.333</td>
    <td align="right">       0.400</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     8508.04</td>
    <td align="right">       0.370</td>
    <td align="right">       0.444</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    22310.55</td>
    <td align="right">       0.971</td>
    <td align="right">       1.165</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:40:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       37.23</td>
    <td align="right">       37.23</td>
    <td align="right">       12.68</td>
    <td align="right">       12.68</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       60.40</td>
    <td align="right">       60.40</td>
    <td align="right">       26.14</td>
    <td align="right">       26.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       11.14</td>
    <td align="right">       37.23</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       18.29</td>
    <td align="right">       60.40</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       86.00</td>
    <td align="right">     4888.00</td>
    <td align="right">       86.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     2532.33</td>
    <td align="right">     2450.83</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1</td>
    <td align="right">     2921.67</td>
    <td align="right">     4680.50</td>
    <td align="right">      512.67</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     2573.00</td>
    <td align="right">     2943.17</td>
    <td align="right">       31.33</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1</td>
    <td align="right">     3280.83</td>
    <td align="right">     5538.17</td>
    <td align="right">     1154.33</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">     2470.17</td>
    <td align="right">     4485.67</td>
    <td align="right">      252.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">      748.50</td>
    <td align="right">     3731.00</td>
    <td align="right">      430.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">      589.83</td>
    <td align="right">     4150.83</td>
    <td align="right">      295.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      626.50</td>
    <td align="right">     6280.50</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1</td>
    <td align="right">     1692.83</td>
    <td align="right">     3436.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     1418.67</td>
    <td align="right">     2641.50</td>
    <td align="right">      230.33</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">     1486.00</td>
    <td align="right">     1263.00</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">     1290.67</td>
    <td align="right">     1970.17</td>
    <td align="right">       51.50</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">     2244.33</td>
    <td align="right">      598.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     3281.17</td>
    <td align="right">     6925.50</td>
    <td align="right">     2344.67</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     3893.33</td>
    <td align="right">     7732.33</td>
    <td align="right">     3282.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">     2192.00</td>
    <td align="right">     7673.83</td>
    <td align="right">     1651.67</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">     2216.17</td>
    <td align="right">     3383.00</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2</td>
    <td align="right">     1633.67</td>
    <td align="right">     2051.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">      847.50</td>
    <td align="right">     5504.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2</td>
    <td align="right">     1735.00</td>
    <td align="right">     3399.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">     1815.83</td>
    <td align="right">     6826.33</td>
    <td align="right">     1010.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     3240.67</td>
    <td align="right">     6582.83</td>
    <td align="right">     1903.83</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">     3275.50</td>
    <td align="right">     7018.17</td>
    <td align="right">     2233.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     4688.17</td>
    <td align="right">     7192.00</td>
    <td align="right">     3637.33</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">     3886.33</td>
    <td align="right">     7733.67</td>
    <td align="right">     3413.33</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">     1022.67</td>
    <td align="right">     1438.17</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     3041.67</td>
    <td align="right">     7296.50</td>
    <td align="right">     2163.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">     2676.33</td>
    <td align="right">     8339.00</td>
    <td align="right">     2490.83</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     4097.33</td>
    <td align="right">     8228.67</td>
    <td align="right">     3805.00</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3</td>
    <td align="right">     1906.50</td>
    <td align="right">     2132.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">     1390.83</td>
    <td align="right">      850.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     1225.17</td>
    <td align="right">     4968.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     1202.50</td>
    <td align="right">     5190.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">     1822.67</td>
    <td align="right">     6838.50</td>
    <td align="right">     1021.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     3248.50</td>
    <td align="right">     6591.83</td>
    <td align="right">     1919.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">     3280.17</td>
    <td align="right">     7026.67</td>
    <td align="right">     2243.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     4697.33</td>
    <td align="right">     7198.67</td>
    <td align="right">     3648.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">     3890.33</td>
    <td align="right">     7738.33</td>
    <td align="right">     3421.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">     1581.33</td>
    <td align="right">      368.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     3051.67</td>
    <td align="right">     7302.67</td>
    <td align="right">     2178.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">     2686.17</td>
    <td align="right">     8341.17</td>
    <td align="right">     2502.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     4105.17</td>
    <td align="right">     8232.00</td>
    <td align="right">     3814.17</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4</td>
    <td align="right">     1997.83</td>
    <td align="right">     1805.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">     1401.67</td>
    <td align="right">      836.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     1289.67</td>
    <td align="right">     4764.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     1269.50</td>
    <td align="right">     4979.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">     2172.50</td>
    <td align="right">     5522.50</td>
    <td align="right">      641.83</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5</td>
    <td align="right">     1260.83</td>
    <td align="right">     4171.83</td>
    <td align="right">      868.17</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">     5685.50</td>
    <td align="right">     2547.50</td>
    <td align="right">      350.17</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     1704.00</td>
    <td align="right">     3864.00</td>
    <td align="right">     1035.33</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">     1598.00</td>
    <td align="right">     4516.17</td>
    <td align="right">     1406.83</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     2195.17</td>
    <td align="right">     4425.50</td>
    <td align="right">     1902.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     2246.17</td>
    <td align="right">     4520.17</td>
    <td align="right">     2109.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">     2756.17</td>
    <td align="right">     7936.33</td>
    <td align="right">     2451.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     8375.33</td>
    <td align="right">     8741.00</td>
    <td align="right">     4516.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX COMPONENT</td>
    <td align="right">        4.07</td>
    <td align="right">    0.004571</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.834837</td>
    <td align="right">    0.000938</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.232373</td>
    <td align="right">    0.000261</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.839197</td>
    <td align="right">    0.000943</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.223211</td>
    <td align="right">    0.000251</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.796839</td>
    <td align="right">    0.000896</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.408756</td>
    <td align="right">    0.000459</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        6.32</td>
    <td align="right">    0.007102</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.940482</td>
    <td align="right">    0.001057</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.57</td>
    <td align="right">    0.004017</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.583348</td>
    <td align="right">    0.000656</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        2.83</td>
    <td align="right">    0.003182</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.553800</td>
    <td align="right">    0.000622</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        2.14</td>
    <td align="right">    0.002409</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.857383</td>
    <td align="right">    0.000964</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.367741</td>
    <td align="right">    0.000413</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.67</td>
    <td align="right">    0.001875</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        3.96</td>
    <td align="right">    0.004456</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.79</td>
    <td align="right">    0.002015</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.850514</td>
    <td align="right">    0.000956</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        3.38</td>
    <td align="right">    0.003794</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.50</td>
    <td align="right">    0.001688</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.308831</td>
    <td align="right">    0.000347</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.58</td>
    <td align="right">    0.001777</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.218774</td>
    <td align="right">    0.000246</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.06</td>
    <td align="right">    0.001189</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.28</td>
    <td align="right">    0.002561</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.311060</td>
    <td align="right">    0.000350</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.05</td>
    <td align="right">    0.002303</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.281548</td>
    <td align="right">    0.000316</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.47</td>
    <td align="right">    0.002776</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.92</td>
    <td align="right">    0.002160</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.917725</td>
    <td align="right">    0.001031</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.907766</td>
    <td align="right">    0.001020</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.50</td>
    <td align="right">    0.001687</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.308414</td>
    <td align="right">    0.000347</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.58</td>
    <td align="right">    0.001774</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.218419</td>
    <td align="right">    0.000245</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.06</td>
    <td align="right">    0.001188</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        3.37</td>
    <td align="right">    0.003789</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.310728</td>
    <td align="right">    0.000349</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.05</td>
    <td align="right">    0.002301</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.281291</td>
    <td align="right">    0.000316</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.51</td>
    <td align="right">    0.002823</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.92</td>
    <td align="right">    0.002163</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.939797</td>
    <td align="right">    0.001056</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.928791</td>
    <td align="right">    0.001044</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        6.82</td>
    <td align="right">    0.007659</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        4.41</td>
    <td align="right">    0.004951</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">       10.12</td>
    <td align="right">    0.011371</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.693033</td>
    <td align="right">    0.000779</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        2.84</td>
    <td align="right">    0.003195</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.660797</td>
    <td align="right">    0.000743</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.557517</td>
    <td align="right">    0.000627</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        1.52</td>
    <td align="right">    0.001709</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">    0.004571</td>
    <td align="right">   210167.22</td>
    <td align="right">     7440.83</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000938</td>
    <td align="right">    43139.04</td>
    <td align="right">     1527.31</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000261</td>
    <td align="right">    12007.56</td>
    <td align="right">      425.12</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000943</td>
    <td align="right">    43364.32</td>
    <td align="right">     1535.28</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000251</td>
    <td align="right">    11534.10</td>
    <td align="right">      408.36</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000896</td>
    <td align="right">    41175.52</td>
    <td align="right">     1457.79</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000459</td>
    <td align="right">    21121.92</td>
    <td align="right">      747.81</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.007102</td>
    <td align="right">   326534.15</td>
    <td align="right">    11560.72</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001057</td>
    <td align="right">    48598.10</td>
    <td align="right">     1720.58</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004017</td>
    <td align="right">   184712.24</td>
    <td align="right">     6539.61</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000656</td>
    <td align="right">    30143.70</td>
    <td align="right">     1067.22</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.003182</td>
    <td align="right">   146307.99</td>
    <td align="right">     5179.94</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000622</td>
    <td align="right">    28616.82</td>
    <td align="right">     1013.16</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002409</td>
    <td align="right">   110768.23</td>
    <td align="right">     3921.67</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000964</td>
    <td align="right">    44304.04</td>
    <td align="right">     1568.55</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000413</td>
    <td align="right">    19002.51</td>
    <td align="right">      672.77</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001875</td>
    <td align="right">    86221.66</td>
    <td align="right">     3052.62</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004456</td>
    <td align="right">   204866.29</td>
    <td align="right">     7253.15</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002015</td>
    <td align="right">    92663.91</td>
    <td align="right">     3280.70</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000956</td>
    <td align="right">    43949.13</td>
    <td align="right">     1555.99</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.003794</td>
    <td align="right">   174467.50</td>
    <td align="right">     6176.90</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001688</td>
    <td align="right">    77619.87</td>
    <td align="right">     2748.08</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000347</td>
    <td align="right">    15958.43</td>
    <td align="right">      565.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001777</td>
    <td align="right">    81689.69</td>
    <td align="right">     2892.17</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000246</td>
    <td align="right">    11304.82</td>
    <td align="right">      400.24</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001189</td>
    <td align="right">    54659.52</td>
    <td align="right">     1935.18</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002561</td>
    <td align="right">   117746.23</td>
    <td align="right">     4168.73</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000350</td>
    <td align="right">    16073.59</td>
    <td align="right">      569.07</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002303</td>
    <td align="right">   105879.32</td>
    <td align="right">     3748.59</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000316</td>
    <td align="right">    14548.59</td>
    <td align="right">      515.08</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002776</td>
    <td align="right">   127636.67</td>
    <td align="right">     4518.89</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002160</td>
    <td align="right">    99330.00</td>
    <td align="right">     3516.71</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001031</td>
    <td align="right">    47422.13</td>
    <td align="right">     1678.95</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001020</td>
    <td align="right">    46907.53</td>
    <td align="right">     1660.73</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001687</td>
    <td align="right">    77549.91</td>
    <td align="right">     2745.60</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000347</td>
    <td align="right">    15936.85</td>
    <td align="right">      564.23</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001774</td>
    <td align="right">    81575.44</td>
    <td align="right">     2888.12</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000245</td>
    <td align="right">    11286.50</td>
    <td align="right">      399.59</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001188</td>
    <td align="right">    54622.28</td>
    <td align="right">     1933.87</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.003789</td>
    <td align="right">   174241.25</td>
    <td align="right">     6168.89</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000349</td>
    <td align="right">    16056.41</td>
    <td align="right">      568.47</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002301</td>
    <td align="right">   105799.54</td>
    <td align="right">     3745.76</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000316</td>
    <td align="right">    14535.29</td>
    <td align="right">      514.61</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002823</td>
    <td align="right">   129821.87</td>
    <td align="right">     4596.26</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002163</td>
    <td align="right">    99437.12</td>
    <td align="right">     3520.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001056</td>
    <td align="right">    48562.70</td>
    <td align="right">     1719.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001044</td>
    <td align="right">    47993.97</td>
    <td align="right">     1699.19</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.007659</td>
    <td align="right">   352179.69</td>
    <td align="right">    12468.69</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004951</td>
    <td align="right">   227629.73</td>
    <td align="right">     8059.08</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.011371</td>
    <td align="right">   522847.83</td>
    <td align="right">    18511.08</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000779</td>
    <td align="right">    35811.49</td>
    <td align="right">     1267.88</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.003195</td>
    <td align="right">   146924.79</td>
    <td align="right">     5201.77</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000743</td>
    <td align="right">    34145.78</td>
    <td align="right">     1208.91</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000627</td>
    <td align="right">    28808.93</td>
    <td align="right">     1019.96</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001709</td>
    <td align="right">    78585.74</td>
    <td align="right">     2782.28</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">    0.008832</td>
    <td align="right">   406111.17</td>
    <td align="right">     5369.37</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">    0.014367</td>
    <td align="right">   660614.49</td>
    <td align="right">     8729.24</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       37.23</td>
  </tr>
  <tr>
    <td align="right">VAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       60.40</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       37.23</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       60.40</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">       37.23</td>
    <td align="right">       11.14</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">       60.40</td>
    <td align="right">       18.29</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:Water:DetailedGeometry</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Number of Tubes per Row</td>
    <td align="right">Fin Diameter [m]</td>
    <td align="right">Minimum Airflow Area [m2]</td>
    <td align="right">Fin Surface Area [m2]</td>
    <td align="right">Total Tube Inside Area [m2]</td>
    <td align="right">Tube Outside Surface Area [m2]</td>
    <td align="right">Coil Depth [m]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">    0.015795</td>
    <td align="right">      218.00</td>
    <td align="right">       12.33</td>
    <td align="right">       16.19</td>
    <td align="right">     2888.97</td>
    <td align="right">       83.16</td>
    <td align="right">       85.27</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">    0.027992</td>
    <td align="right">      385.00</td>
    <td align="right">       20.00</td>
    <td align="right">       26.27</td>
    <td align="right">     4687.33</td>
    <td align="right">      146.87</td>
    <td align="right">      150.59</td>
    <td align="right">    0.156000</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1 FAN</td>
    <td align="right">       37.23</td>
    <td align="right">        8.54</td>
  </tr>
  <tr>
    <td align="right">VAV_2 FAN</td>
    <td align="right">       60.40</td>
    <td align="right">        8.55</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.015795</td>
    <td align="right">    0.000030</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.008832</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.027992</td>
    <td align="right">    0.000017</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.014367</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000293</td>
    <td align="right">    0.219604</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.132917</td>
    <td align="right">       99.69</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.043787</td>
    <td align="right">       32.84</td>
  </tr>
</table>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">    0.043787</td>
    <td align="right">  1220812.78</td>
    <td align="right">    0.060703</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000293</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  6111521.11</td>
    <td align="right">    0.132917</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000293</td>
    <td align="right">       74.81</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.132917</td>
    <td align="right">    33958.57</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.043787</td>
    <td align="right">    11187.06</td>
  </tr>
</table>
<br><br>
<b>CondenserLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Condenser Loop Volume [m3]</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS</td>
    <td align="right">       45.53</td>
    <td align="right">    0.060703</td>
  </tr>
</table>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Air Flow Rate in Free Convection Regime [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Free Convection Air Flow Rate [W/C]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">    0.060703</td>
    <td align="right">    14919.93</td>
    <td align="right">       47.83</td>
    <td align="right">    67729.70</td>
    <td align="right">        4.78</td>
    <td align="right">     6772.97</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">    0.060703</td>
    <td align="right">    16043.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">  3276476.52</td>
    <td align="right">  3276476.52</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">  3276476.52</td>
    <td align="right">  3276476.52</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      146.13</td>
    <td align="right">      146.13</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">    44844.48</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">    44844.48</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">    18682.87</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">   280243.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">     1034.28</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1034.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">      220.72</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    47669.83</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">      239.67</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    51761.66</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">      186.18</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    40208.83</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">      198.85</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    42945.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">     3739.37</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">   128598.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">    15482.13</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">    15482.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">     4339.01</td>
    <td align="right">m2</td>
    <td align="right">       42.92</td>
    <td align="right">   186243.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">     4341.51</td>
    <td align="right">m2</td>
    <td align="right">      560.79</td>
    <td align="right">  2434660.79</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">PEOPLE:BASEMENT</td>
    <td align="right">      100.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      100.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">LIGHTING EQUIP:BASEMENT</td>
    <td align="right">       40.24</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       40.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">ELECTRICEQUIPMENT:BASEMENT:MISCPLUG</td>
    <td align="right">       30.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       30.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">INFILTRATION:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">PEOPLE:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        8.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">LIGHTING EQUIP:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        3.24</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">ELECTRICEQUIPMENT:ER_EXAM1_MULT4_FLR_1:MISCPLUG</td>
    <td align="right">        2.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">INFILTRATION:ER_EXAM2_FLR_1</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">PEOPLE:ER_EXAM2_FLR_1</td>
    <td align="right">        2.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">LIGHTING EQUIP:ER_EXAM2_FLR_1</td>
    <td align="right">        0.81</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">ELECTRICEQUIPMENT:ER_EXAM2_FLR_1:MISCPLUG</td>
    <td align="right">        0.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">INFILTRATION:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">PEOPLE:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        8.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">LIGHTING EQUIP:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        3.24</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">ELECTRICEQUIPMENT:ER_EXAM3_MULT4_FLR_1:MISCPLUG</td>
    <td align="right">        2.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">INFILTRATION:ER_EXAM4_FLR_1</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">PEOPLE:ER_EXAM4_FLR_1</td>
    <td align="right">        2.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">LIGHTING EQUIP:ER_EXAM4_FLR_1</td>
    <td align="right">        0.81</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">ELECTRICEQUIPMENT:ER_EXAM4_FLR_1:MISCPLUG</td>
    <td align="right">        0.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">INFILTRATION:ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">PEOPLE:ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">        8.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">LIGHTING EQUIP:ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">        3.24</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">ELECTRICEQUIPMENT:ER_EXAM5_MULT4_FLR_1:MISCPLUG</td>
    <td align="right">        2.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">INFILTRATION:OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">PEOPLE:OFFICE1_MULT4_FLR_1</td>
    <td align="right">        4.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">LIGHTING EQUIP:OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.66</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE1_MULT4_FLR_1:MISCPLUG</td>
    <td align="right">        0.45</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">INFILTRATION:LOBBY_FLR_1</td>
    <td align="right">        0.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          50</td>
    <td align="right">PEOPLE:LOBBY_FLR_1</td>
    <td align="right">       79.34</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       79.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          51</td>
    <td align="right">LIGHTING EQUIP:LOBBY_FLR_1</td>
    <td align="right">       20.63</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          52</td>
    <td align="right">ELECTRICEQUIPMENT:LOBBY_FLR_1:MISCPLUG</td>
    <td align="right">       11.90</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          53</td>
    <td align="right">INFILTRATION:CORRIDOR_FLR_1</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          54</td>
    <td align="right">PEOPLE:CORRIDOR_FLR_1</td>
    <td align="right">        6.15</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          55</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_FLR_1</td>
    <td align="right">        6.12</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          56</td>
    <td align="right">INFILTRATION:ER_NURSESTAT_FLR_1</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          57</td>
    <td align="right">PEOPLE:ER_NURSESTAT_FLR_1</td>
    <td align="right">       26.57</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          58</td>
    <td align="right">LIGHTING EQUIP:ER_NURSESTAT_FLR_1</td>
    <td align="right">       13.30</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          59</td>
    <td align="right">ELECTRICEQUIPMENT:ER_NURSESTAT_FLR_1:MISCPLUG</td>
    <td align="right">        9.97</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        9.97</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          60</td>
    <td align="right">INFILTRATION:OR1_FLR_2</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          61</td>
    <td align="right">PEOPLE:OR1_FLR_2</td>
    <td align="right">        3.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          62</td>
    <td align="right">LIGHTING EQUIP:OR1_FLR_2</td>
    <td align="right">        1.32</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          63</td>
    <td align="right">ELECTRICEQUIPMENT:OR1_FLR_2:MISCPLUG</td>
    <td align="right">        2.96</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          64</td>
    <td align="right">INFILTRATION:OR2_MULT5_FLR_2</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          65</td>
    <td align="right">PEOPLE:OR2_MULT5_FLR_2</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          66</td>
    <td align="right">LIGHTING EQUIP:OR2_MULT5_FLR_2</td>
    <td align="right">        6.60</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          67</td>
    <td align="right">ELECTRICEQUIPMENT:OR2_MULT5_FLR_2:MISCPLUG</td>
    <td align="right">       14.79</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.79</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          68</td>
    <td align="right">INFILTRATION:OR3_FLR_2</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          69</td>
    <td align="right">PEOPLE:OR3_FLR_2</td>
    <td align="right">        3.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          70</td>
    <td align="right">LIGHTING EQUIP:OR3_FLR_2</td>
    <td align="right">        1.32</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          71</td>
    <td align="right">ELECTRICEQUIPMENT:OR3_FLR_2:MISCPLUG</td>
    <td align="right">        2.96</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          72</td>
    <td align="right">PEOPLE:OR4_FLR_2</td>
    <td align="right">       12.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          73</td>
    <td align="right">LIGHTING EQUIP:OR4_FLR_2</td>
    <td align="right">        5.28</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          74</td>
    <td align="right">ELECTRICEQUIPMENT:OR4_FLR_2:MISCPLUG</td>
    <td align="right">       11.84</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       11.84</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          75</td>
    <td align="right">INFILTRATION:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          76</td>
    <td align="right">PEOPLE:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       10.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          77</td>
    <td align="right">LIGHTING EQUIP:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.90</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          78</td>
    <td align="right">ELECTRICEQUIPMENT:IC_PATROOM1_MULT5_FLR_2:MISCPLUG</td>
    <td align="right">        3.37</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.37</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          79</td>
    <td align="right">INFILTRATION:IC_PATROOM2_FLR_2</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          80</td>
    <td align="right">PEOPLE:IC_PATROOM2_FLR_2</td>
    <td align="right">        2.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          81</td>
    <td align="right">LIGHTING EQUIP:IC_PATROOM2_FLR_2</td>
    <td align="right">        0.24</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          82</td>
    <td align="right">ELECTRICEQUIPMENT:IC_PATROOM2_FLR_2:MISCPLUG</td>
    <td align="right">        0.90</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          83</td>
    <td align="right">INFILTRATION:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          84</td>
    <td align="right">PEOPLE:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       12.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          85</td>
    <td align="right">LIGHTING EQUIP:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        1.08</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          86</td>
    <td align="right">ELECTRICEQUIPMENT:IC_PATROOM3_MULT6_FLR_2:MISCPLUG</td>
    <td align="right">        4.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          87</td>
    <td align="right">INFILTRATION:ICU_FLR_2</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          88</td>
    <td align="right">PEOPLE:ICU_FLR_2</td>
    <td align="right">       13.29</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          89</td>
    <td align="right">LIGHTING EQUIP:ICU_FLR_2</td>
    <td align="right">        5.32</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.32</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          90</td>
    <td align="right">ELECTRICEQUIPMENT:ICU_FLR_2:MISCPLUG</td>
    <td align="right">       19.95</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          91</td>
    <td align="right">PEOPLE:ICU_NURSESAT_FLR_2</td>
    <td align="right">       35.98</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       35.98</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          92</td>
    <td align="right">LIGHTING EQUIP:ICU_NURSESAT_FLR_2</td>
    <td align="right">        7.20</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          93</td>
    <td align="right">ELECTRICEQUIPMENT:ICU_NURSESAT_FLR_2:MISCPLUG</td>
    <td align="right">        5.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          94</td>
    <td align="right">INFILTRATION:CORRIDOR_FLR_2</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          95</td>
    <td align="right">PEOPLE:CORRIDOR_FLR_2</td>
    <td align="right">        6.15</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          96</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_FLR_2</td>
    <td align="right">        6.12</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          97</td>
    <td align="right">INFILTRATION:OR_NURSESAT_FLR_2</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          98</td>
    <td align="right">PEOPLE:OR_NURSESAT_FLR_2</td>
    <td align="right">       54.48</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       54.48</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          99</td>
    <td align="right">LIGHTING EQUIP:OR_NURSESAT_FLR_2</td>
    <td align="right">       10.90</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       10.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         100</td>
    <td align="right">ELECTRICEQUIPMENT:OR_NURSESAT_FLR_2:MISCPLUG</td>
    <td align="right">        8.17</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         101</td>
    <td align="right">INFILTRATION:PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         102</td>
    <td align="right">PEOPLE:PATROOM1_MULT10_FLR_3</td>
    <td align="right">       15.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         103</td>
    <td align="right">LIGHTING EQUIP:PATROOM1_MULT10_FLR_3</td>
    <td align="right">        1.57</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         104</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM1_MULT10_FLR_3:MISCPLUG</td>
    <td align="right">        1.69</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         105</td>
    <td align="right">INFILTRATION:PATROOM2_FLR_3</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         106</td>
    <td align="right">PEOPLE:PATROOM2_FLR_3</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         107</td>
    <td align="right">LIGHTING EQUIP:PATROOM2_FLR_3</td>
    <td align="right">        0.26</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         108</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM2_FLR_3:MISCPLUG</td>
    <td align="right">        0.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         109</td>
    <td align="right">INFILTRATION:PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         110</td>
    <td align="right">PEOPLE:PATROOM3_MULT10_FLR_3</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         111</td>
    <td align="right">LIGHTING EQUIP:PATROOM3_MULT10_FLR_3</td>
    <td align="right">        1.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         112</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM3_MULT10_FLR_3:MISCPLUG</td>
    <td align="right">        1.63</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         113</td>
    <td align="right">INFILTRATION:PATROOM4_FLR_3</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         114</td>
    <td align="right">PEOPLE:PATROOM4_FLR_3</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         115</td>
    <td align="right">LIGHTING EQUIP:PATROOM4_FLR_3</td>
    <td align="right">        0.26</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         116</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM4_FLR_3:MISCPLUG</td>
    <td align="right">        0.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         117</td>
    <td align="right">INFILTRATION:PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         118</td>
    <td align="right">PEOPLE:PATROOM5_MULT10_FLR_3</td>
    <td align="right">       15.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         119</td>
    <td align="right">LIGHTING EQUIP:PATROOM5_MULT10_FLR_3</td>
    <td align="right">        1.57</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         120</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM5_MULT10_FLR_3:MISCPLUG</td>
    <td align="right">        1.69</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         121</td>
    <td align="right">PEOPLE:PHYSTHERAPY_FLR_3</td>
    <td align="right">      105.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      105.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         122</td>
    <td align="right">LIGHTING EQUIP:PHYSTHERAPY_FLR_3</td>
    <td align="right">        4.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         123</td>
    <td align="right">ELECTRICEQUIPMENT:PHYSTHERAPY_FLR_3:MISCPLUG</td>
    <td align="right">        7.88</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.88</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         124</td>
    <td align="right">INFILTRATION:PATROOM6_FLR_3</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         125</td>
    <td align="right">PEOPLE:PATROOM6_FLR_3</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         126</td>
    <td align="right">LIGHTING EQUIP:PATROOM6_FLR_3</td>
    <td align="right">        0.21</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         127</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM6_FLR_3:MISCPLUG</td>
    <td align="right">        0.22</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         128</td>
    <td align="right">INFILTRATION:PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         129</td>
    <td align="right">PEOPLE:PATROOM7_MULT10_FLR_3</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         130</td>
    <td align="right">LIGHTING EQUIP:PATROOM7_MULT10_FLR_3</td>
    <td align="right">        1.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         131</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM7_MULT10_FLR_3:MISCPLUG</td>
    <td align="right">        1.63</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         132</td>
    <td align="right">INFILTRATION:PATROOM8_FLR_3</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         133</td>
    <td align="right">PEOPLE:PATROOM8_FLR_3</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         134</td>
    <td align="right">LIGHTING EQUIP:PATROOM8_FLR_3</td>
    <td align="right">        0.21</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         135</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM8_FLR_3:MISCPLUG</td>
    <td align="right">        0.22</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         136</td>
    <td align="right">PEOPLE:NURSESAT_LOBBY_FLR_3</td>
    <td align="right">       48.73</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       48.73</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         137</td>
    <td align="right">LIGHTING EQUIP:NURSESAT_LOBBY_FLR_3</td>
    <td align="right">        9.75</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         138</td>
    <td align="right">ELECTRICEQUIPMENT:NURSESAT_LOBBY_FLR_3:MISCPLUG</td>
    <td align="right">        7.31</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         139</td>
    <td align="right">PEOPLE:LAB_FLR_3</td>
    <td align="right">       71.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       71.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         140</td>
    <td align="right">LIGHTING EQUIP:LAB_FLR_3</td>
    <td align="right">        3.99</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         141</td>
    <td align="right">ELECTRICEQUIPMENT:LAB_FLR_3:MISCPLUG</td>
    <td align="right">        8.55</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         142</td>
    <td align="right">INFILTRATION:CORRIDOR_SE_FLR_3</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         143</td>
    <td align="right">PEOPLE:CORRIDOR_SE_FLR_3</td>
    <td align="right">        6.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         144</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_SE_FLR_3</td>
    <td align="right">        6.10</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         145</td>
    <td align="right">INFILTRATION:CORRIDOR_NW_FLR_3</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         146</td>
    <td align="right">PEOPLE:CORRIDOR_NW_FLR_3</td>
    <td align="right">        6.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         147</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_NW_FLR_3</td>
    <td align="right">        6.10</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         148</td>
    <td align="right">INFILTRATION:PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         149</td>
    <td align="right">PEOPLE:PATROOM1_MULT10_FLR_4</td>
    <td align="right">       15.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         150</td>
    <td align="right">LIGHTING EQUIP:PATROOM1_MULT10_FLR_4</td>
    <td align="right">        1.57</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         151</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM1_MULT10_FLR_4:MISCPLUG</td>
    <td align="right">        1.69</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         152</td>
    <td align="right">INFILTRATION:PATROOM2_FLR_4</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         153</td>
    <td align="right">PEOPLE:PATROOM2_FLR_4</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         154</td>
    <td align="right">LIGHTING EQUIP:PATROOM2_FLR_4</td>
    <td align="right">        0.26</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         155</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM2_FLR_4:MISCPLUG</td>
    <td align="right">        0.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         156</td>
    <td align="right">INFILTRATION:PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         157</td>
    <td align="right">PEOPLE:PATROOM3_MULT10_FLR_4</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         158</td>
    <td align="right">LIGHTING EQUIP:PATROOM3_MULT10_FLR_4</td>
    <td align="right">        1.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         159</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM3_MULT10_FLR_4:MISCPLUG</td>
    <td align="right">        1.63</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         160</td>
    <td align="right">INFILTRATION:PATROOM4_FLR_4</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         161</td>
    <td align="right">PEOPLE:PATROOM4_FLR_4</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         162</td>
    <td align="right">LIGHTING EQUIP:PATROOM4_FLR_4</td>
    <td align="right">        0.26</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         163</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM4_FLR_4:MISCPLUG</td>
    <td align="right">        0.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         164</td>
    <td align="right">INFILTRATION:PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         165</td>
    <td align="right">PEOPLE:PATROOM5_MULT10_FLR_4</td>
    <td align="right">       15.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         166</td>
    <td align="right">LIGHTING EQUIP:PATROOM5_MULT10_FLR_4</td>
    <td align="right">        1.57</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         167</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM5_MULT10_FLR_4:MISCPLUG</td>
    <td align="right">        1.69</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         168</td>
    <td align="right">PEOPLE:RADIOLOGY_FLR_4</td>
    <td align="right">       26.24</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         169</td>
    <td align="right">LIGHTING EQUIP:RADIOLOGY_FLR_4</td>
    <td align="right">        2.10</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         170</td>
    <td align="right">ELECTRICEQUIPMENT:RADIOLOGY_FLR_4:MISCPLUG</td>
    <td align="right">       25.89</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         171</td>
    <td align="right">INFILTRATION:PATROOM6_FLR_4</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         172</td>
    <td align="right">PEOPLE:PATROOM6_FLR_4</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         173</td>
    <td align="right">LIGHTING EQUIP:PATROOM6_FLR_4</td>
    <td align="right">        0.21</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         174</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM6_FLR_4:MISCPLUG</td>
    <td align="right">        0.22</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         175</td>
    <td align="right">INFILTRATION:PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         176</td>
    <td align="right">PEOPLE:PATROOM7_MULT10_FLR_4</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         177</td>
    <td align="right">LIGHTING EQUIP:PATROOM7_MULT10_FLR_4</td>
    <td align="right">        1.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         178</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM7_MULT10_FLR_4:MISCPLUG</td>
    <td align="right">        1.63</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         179</td>
    <td align="right">INFILTRATION:PATROOM8_FLR_4</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         180</td>
    <td align="right">PEOPLE:PATROOM8_FLR_4</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         181</td>
    <td align="right">LIGHTING EQUIP:PATROOM8_FLR_4</td>
    <td align="right">        0.21</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         182</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM8_FLR_4:MISCPLUG</td>
    <td align="right">        0.22</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         183</td>
    <td align="right">PEOPLE:NURSESAT_LOBBY_FLR_4</td>
    <td align="right">       48.73</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       48.73</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         184</td>
    <td align="right">LIGHTING EQUIP:NURSESAT_LOBBY_FLR_4</td>
    <td align="right">        9.75</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         185</td>
    <td align="right">ELECTRICEQUIPMENT:NURSESAT_LOBBY_FLR_4:MISCPLUG</td>
    <td align="right">        7.31</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         186</td>
    <td align="right">PEOPLE:LAB_FLR_4</td>
    <td align="right">       71.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       71.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         187</td>
    <td align="right">LIGHTING EQUIP:LAB_FLR_4</td>
    <td align="right">        3.99</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         188</td>
    <td align="right">ELECTRICEQUIPMENT:LAB_FLR_4:MISCPLUG</td>
    <td align="right">        8.55</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         189</td>
    <td align="right">INFILTRATION:CORRIDOR_SE_FLR_4</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         190</td>
    <td align="right">PEOPLE:CORRIDOR_SE_FLR_4</td>
    <td align="right">        6.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         191</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_SE_FLR_4</td>
    <td align="right">        6.10</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         192</td>
    <td align="right">INFILTRATION:CORRIDOR_NW_FLR_4</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         193</td>
    <td align="right">PEOPLE:CORRIDOR_NW_FLR_4</td>
    <td align="right">        6.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         194</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_NW_FLR_4</td>
    <td align="right">        6.10</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         195</td>
    <td align="right">INFILTRATION:DINING_FLR_5</td>
    <td align="right">        0.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         196</td>
    <td align="right">PEOPLE:DINING_FLR_5</td>
    <td align="right">      500.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      500.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         197</td>
    <td align="right">LIGHTING EQUIP:DINING_FLR_5</td>
    <td align="right">        6.74</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.74</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         198</td>
    <td align="right">ELECTRICEQUIPMENT:DINING_FLR_5:MISCPLUG</td>
    <td align="right">        1.87</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         199</td>
    <td align="right">INFILTRATION:NURSESAT_FLR_5</td>
    <td align="right">        0.35</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         200</td>
    <td align="right">PEOPLE:NURSESAT_FLR_5</td>
    <td align="right">       55.98</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       55.98</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         201</td>
    <td align="right">LIGHTING EQUIP:NURSESAT_FLR_5</td>
    <td align="right">       11.20</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         202</td>
    <td align="right">ELECTRICEQUIPMENT:NURSESAT_FLR_5:MISCPLUG</td>
    <td align="right">        8.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         203</td>
    <td align="right">INFILTRATION:KITCHEN_FLR_5</td>
    <td align="right">        0.36</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         204</td>
    <td align="right">PEOPLE:KITCHEN_FLR_5</td>
    <td align="right">       49.98</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       49.98</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         205</td>
    <td align="right">LIGHTING EQUIP:KITCHEN_FLR_5</td>
    <td align="right">       11.99</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         206</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN_FLR_5:MISCELEC</td>
    <td align="right">      183.95</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      183.95</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         207</td>
    <td align="right">GASEQUIPMENT:KITCHEN_FLR_5:MISCGAS</td>
    <td align="right">      529.81</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      529.81</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         208</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN_FLR_5:EXHFAN</td>
    <td align="right">        0.23</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         209</td>
    <td align="right">INFILTRATION:OFFICE1_FLR_5</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         210</td>
    <td align="right">PEOPLE:OFFICE1_FLR_5</td>
    <td align="right">        3.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         211</td>
    <td align="right">LIGHTING EQUIP:OFFICE1_FLR_5</td>
    <td align="right">        0.83</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         212</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE1_FLR_5:MISCPLUG</td>
    <td align="right">        0.56</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         213</td>
    <td align="right">INFILTRATION:OFFICE2_MULT5_FLR_5</td>
    <td align="right">        0.15</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         214</td>
    <td align="right">PEOPLE:OFFICE2_MULT5_FLR_5</td>
    <td align="right">       18.74</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         215</td>
    <td align="right">LIGHTING EQUIP:OFFICE2_MULT5_FLR_5</td>
    <td align="right">        4.12</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         216</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE2_MULT5_FLR_5:MISCPLUG</td>
    <td align="right">        2.81</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.81</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         217</td>
    <td align="right">INFILTRATION:OFFICE3_FLR_5</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         218</td>
    <td align="right">PEOPLE:OFFICE3_FLR_5</td>
    <td align="right">        3.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         219</td>
    <td align="right">LIGHTING EQUIP:OFFICE3_FLR_5</td>
    <td align="right">        0.82</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         220</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE3_FLR_5:MISCPLUG</td>
    <td align="right">        0.56</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         221</td>
    <td align="right">INFILTRATION:OFFICE4_MULT6_FLR_5</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         222</td>
    <td align="right">PEOPLE:OFFICE4_MULT6_FLR_5</td>
    <td align="right">        6.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         223</td>
    <td align="right">LIGHTING EQUIP:OFFICE4_MULT6_FLR_5</td>
    <td align="right">        0.99</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         224</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE4_MULT6_FLR_5:MISCPLUG</td>
    <td align="right">        0.67</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         225</td>
    <td align="right">INFILTRATION:CORRIDOR_FLR_5</td>
    <td align="right">        0.17</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         226</td>
    <td align="right">PEOPLE:CORRIDOR_FLR_5</td>
    <td align="right">        5.42</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         227</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_FLR_5</td>
    <td align="right">        5.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">  3276476.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BASEMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      22.651</td>
    <td align="right">      14.589</td>
    <td align="right">      22.408</td>
    <td align="right">      66.667</td>
    <td align="right">      -0.241</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      22.712</td>
    <td align="right">      15.886</td>
    <td align="right">      22.476</td>
    <td align="right">      16.667</td>
    <td align="right">      -0.218</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      22.849</td>
    <td align="right">      17.047</td>
    <td align="right">      22.600</td>
    <td align="right">      11.000</td>
    <td align="right">      -0.180</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      22.786</td>
    <td align="right">      21.520</td>
    <td align="right">      22.563</td>
    <td align="right">       0.333</td>
    <td align="right">      -0.163</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.792</td>
    <td align="right">      29.043</td>
    <td align="right">      22.554</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.180</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      22.877</td>
    <td align="right">      36.905</td>
    <td align="right">      22.640</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.100</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      22.696</td>
    <td align="right">      43.143</td>
    <td align="right">      22.484</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.117</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      22.901</td>
    <td align="right">      41.319</td>
    <td align="right">      22.665</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.063</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      22.794</td>
    <td align="right">      29.486</td>
    <td align="right">      22.571</td>
    <td align="right">       7.667</td>
    <td align="right">      -1.174</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      22.772</td>
    <td align="right">      23.260</td>
    <td align="right">      22.548</td>
    <td align="right">      16.000</td>
    <td align="right">      -0.155</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.787</td>
    <td align="right">      18.810</td>
    <td align="right">      22.559</td>
    <td align="right">      28.667</td>
    <td align="right">      -0.180</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      22.765</td>
    <td align="right">      14.070</td>
    <td align="right">      22.548</td>
    <td align="right">      25.000</td>
    <td align="right">      -0.215</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      22.783</td>
    <td align="right">      25.534</td>
    <td align="right">      22.552</td>
    <td align="right">     172.000</td>
    <td align="right">      -0.586</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      22.651</td>
    <td align="right">      14.070</td>
    <td align="right">      22.408</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.180</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      22.901</td>
    <td align="right">      43.143</td>
    <td align="right">      22.665</td>
    <td align="right">      66.667</td>
    <td align="right">      -0.155</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM1_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      23.093</td>
    <td align="right">      14.150</td>
    <td align="right">      24.568</td>
    <td align="right">       1.000</td>
    <td align="right">       0.026</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.371</td>
    <td align="right">      15.245</td>
    <td align="right">      24.944</td>
    <td align="right">      16.333</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.691</td>
    <td align="right">      15.746</td>
    <td align="right">      25.384</td>
    <td align="right">       0.000</td>
    <td align="right">       0.198</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.833</td>
    <td align="right">      20.262</td>
    <td align="right">      25.609</td>
    <td align="right">       0.000</td>
    <td align="right">       0.270</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      27.348</td>
    <td align="right">      25.712</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.538</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.955</td>
    <td align="right">      33.517</td>
    <td align="right">      25.899</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.458</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.998</td>
    <td align="right">      38.991</td>
    <td align="right">      26.124</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.380</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.999</td>
    <td align="right">      38.254</td>
    <td align="right">      26.171</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.378</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.986</td>
    <td align="right">      27.017</td>
    <td align="right">      26.112</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.466</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.899</td>
    <td align="right">      21.575</td>
    <td align="right">      25.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.317</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.636</td>
    <td align="right">      17.174</td>
    <td align="right">      25.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.161</td>
    <td align="right">      13.160</td>
    <td align="right">      24.644</td>
    <td align="right">      28.333</td>
    <td align="right">       0.036</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.711</td>
    <td align="right">      23.594</td>
    <td align="right">      25.535</td>
    <td align="right">      45.667</td>
    <td align="right">      -0.090</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      23.093</td>
    <td align="right">      13.160</td>
    <td align="right">      24.568</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.538</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.999</td>
    <td align="right">      38.991</td>
    <td align="right">      26.171</td>
    <td align="right">      28.333</td>
    <td align="right">       0.317</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM2_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM2_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.504</td>
    <td align="right">      15.227</td>
    <td align="right">      22.399</td>
    <td align="right">     370.667</td>
    <td align="right">      -0.396</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.798</td>
    <td align="right">      16.502</td>
    <td align="right">      22.890</td>
    <td align="right">     175.000</td>
    <td align="right">      -0.300</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.245</td>
    <td align="right">      16.983</td>
    <td align="right">      23.624</td>
    <td align="right">      71.667</td>
    <td align="right">      -0.165</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.013</td>
    <td align="right">      21.123</td>
    <td align="right">      24.689</td>
    <td align="right">       0.000</td>
    <td align="right">       0.072</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.419</td>
    <td align="right">      28.023</td>
    <td align="right">      25.203</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.698</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.749</td>
    <td align="right">      33.841</td>
    <td align="right">      25.784</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.512</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.965</td>
    <td align="right">      39.017</td>
    <td align="right">      26.292</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.362</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.965</td>
    <td align="right">      38.279</td>
    <td align="right">      26.288</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.368</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.878</td>
    <td align="right">      27.200</td>
    <td align="right">      26.009</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.501</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.380</td>
    <td align="right">      22.308</td>
    <td align="right">      25.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.181</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.154</td>
    <td align="right">      18.653</td>
    <td align="right">      23.461</td>
    <td align="right">      51.333</td>
    <td align="right">      -0.183</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.376</td>
    <td align="right">      14.305</td>
    <td align="right">      22.239</td>
    <td align="right">     356.667</td>
    <td align="right">      -0.434</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.876</td>
    <td align="right">      24.342</td>
    <td align="right">      24.514</td>
    <td align="right">    1025.333</td>
    <td align="right">      -0.306</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.376</td>
    <td align="right">      14.305</td>
    <td align="right">      22.239</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.698</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.965</td>
    <td align="right">      39.017</td>
    <td align="right">      26.292</td>
    <td align="right">     370.667</td>
    <td align="right">       0.181</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM3_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.800</td>
    <td align="right">      14.402</td>
    <td align="right">      24.115</td>
    <td align="right">      32.667</td>
    <td align="right">      -0.056</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.289</td>
    <td align="right">      15.466</td>
    <td align="right">      24.730</td>
    <td align="right">       0.000</td>
    <td align="right">       0.077</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.666</td>
    <td align="right">      15.814</td>
    <td align="right">      25.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.186</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.909</td>
    <td align="right">      20.082</td>
    <td align="right">      25.759</td>
    <td align="right">       0.000</td>
    <td align="right">       0.295</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.958</td>
    <td align="right">      27.084</td>
    <td align="right">      25.924</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.498</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.981</td>
    <td align="right">      33.298</td>
    <td align="right">      26.095</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.426</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.001</td>
    <td align="right">      38.859</td>
    <td align="right">      26.230</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.365</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.001</td>
    <td align="right">      38.210</td>
    <td align="right">      26.196</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.374</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.988</td>
    <td align="right">      27.107</td>
    <td align="right">      26.013</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.480</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.858</td>
    <td align="right">      21.815</td>
    <td align="right">      25.659</td>
    <td align="right">       0.000</td>
    <td align="right">       0.290</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.492</td>
    <td align="right">      17.480</td>
    <td align="right">      25.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      22.842</td>
    <td align="right">      13.517</td>
    <td align="right">      24.149</td>
    <td align="right">      30.000</td>
    <td align="right">      -0.053</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.650</td>
    <td align="right">      23.652</td>
    <td align="right">      25.434</td>
    <td align="right">      62.667</td>
    <td align="right">      -0.106</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.800</td>
    <td align="right">      13.517</td>
    <td align="right">      24.115</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.498</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.001</td>
    <td align="right">      38.859</td>
    <td align="right">      26.230</td>
    <td align="right">      32.667</td>
    <td align="right">       0.295</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM4_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.154</td>
    <td align="right">      15.653</td>
    <td align="right">      21.417</td>
    <td align="right">     688.333</td>
    <td align="right">      -0.535</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.127</td>
    <td align="right">      17.271</td>
    <td align="right">      21.642</td>
    <td align="right">     394.000</td>
    <td align="right">      -0.509</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.545</td>
    <td align="right">      17.838</td>
    <td align="right">      22.440</td>
    <td align="right">     231.667</td>
    <td align="right">      -0.371</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.516</td>
    <td align="right">      21.894</td>
    <td align="right">      23.920</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.067</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.291</td>
    <td align="right">      28.330</td>
    <td align="right">      24.938</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.758</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.764</td>
    <td align="right">      33.873</td>
    <td align="right">      25.741</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.515</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.969</td>
    <td align="right">      39.083</td>
    <td align="right">      26.207</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.373</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.942</td>
    <td align="right">      38.512</td>
    <td align="right">      26.055</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.404</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.644</td>
    <td align="right">      27.905</td>
    <td align="right">      25.406</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.627</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.521</td>
    <td align="right">      23.737</td>
    <td align="right">      23.857</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.061</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.321</td>
    <td align="right">      19.660</td>
    <td align="right">      22.083</td>
    <td align="right">     178.333</td>
    <td align="right">      -0.426</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.049</td>
    <td align="right">      14.723</td>
    <td align="right">      21.251</td>
    <td align="right">     816.333</td>
    <td align="right">      -0.571</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.495</td>
    <td align="right">      24.925</td>
    <td align="right">      23.758</td>
    <td align="right">    2308.667</td>
    <td align="right">      -0.434</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.049</td>
    <td align="right">      14.723</td>
    <td align="right">      21.251</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.758</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.969</td>
    <td align="right">      39.083</td>
    <td align="right">      26.207</td>
    <td align="right">     816.333</td>
    <td align="right">      -0.061</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM5_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM5_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.984</td>
    <td align="right">      15.276</td>
    <td align="right">      22.914</td>
    <td align="right">     257.333</td>
    <td align="right">      -0.280</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.115</td>
    <td align="right">      16.740</td>
    <td align="right">      23.137</td>
    <td align="right">      52.667</td>
    <td align="right">      -0.231</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.768</td>
    <td align="right">      16.976</td>
    <td align="right">      23.973</td>
    <td align="right">       5.000</td>
    <td align="right">      -0.059</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.555</td>
    <td align="right">      20.897</td>
    <td align="right">      25.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.854</td>
    <td align="right">      27.580</td>
    <td align="right">      25.520</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.572</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.964</td>
    <td align="right">      33.563</td>
    <td align="right">      25.849</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.463</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      39.076</td>
    <td align="right">      26.033</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.391</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.996</td>
    <td align="right">      38.476</td>
    <td align="right">      25.947</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.921</td>
    <td align="right">      27.530</td>
    <td align="right">      25.653</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.541</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.544</td>
    <td align="right">      22.580</td>
    <td align="right">      25.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.187</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.645</td>
    <td align="right">      18.622</td>
    <td align="right">      23.811</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.081</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.798</td>
    <td align="right">      14.480</td>
    <td align="right">      22.712</td>
    <td align="right">     189.000</td>
    <td align="right">      -0.330</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.184</td>
    <td align="right">      24.369</td>
    <td align="right">      24.640</td>
    <td align="right">     504.000</td>
    <td align="right">      -0.249</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.798</td>
    <td align="right">      14.480</td>
    <td align="right">      22.712</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.572</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      39.076</td>
    <td align="right">      26.033</td>
    <td align="right">     257.333</td>
    <td align="right">       0.187</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE1_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE1_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      21.888</td>
    <td align="right">      13.373</td>
    <td align="right">      22.717</td>
    <td align="right">     211.667</td>
    <td align="right">      -0.324</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      22.073</td>
    <td align="right">      14.526</td>
    <td align="right">      22.913</td>
    <td align="right">     192.333</td>
    <td align="right">      -0.272</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      22.258</td>
    <td align="right">      15.618</td>
    <td align="right">      23.393</td>
    <td align="right">      86.667</td>
    <td align="right">      -0.194</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      22.224</td>
    <td align="right">      20.322</td>
    <td align="right">      23.329</td>
    <td align="right">      40.000</td>
    <td align="right">      -0.176</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.082</td>
    <td align="right">      28.050</td>
    <td align="right">      23.183</td>
    <td align="right">       9.667</td>
    <td align="right">      -1.240</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      22.366</td>
    <td align="right">      35.960</td>
    <td align="right">      23.556</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.084</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      22.967</td>
    <td align="right">      40.749</td>
    <td align="right">      24.414</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.815</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.173</td>
    <td align="right">      38.648</td>
    <td align="right">      24.794</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.735</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      23.109</td>
    <td align="right">      26.948</td>
    <td align="right">      24.738</td>
    <td align="right">       1.000</td>
    <td align="right">      -0.832</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      22.834</td>
    <td align="right">      21.247</td>
    <td align="right">      24.339</td>
    <td align="right">      13.667</td>
    <td align="right">       0.013</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.167</td>
    <td align="right">      17.632</td>
    <td align="right">      23.288</td>
    <td align="right">      76.333</td>
    <td align="right">      -0.204</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      21.871</td>
    <td align="right">      12.980</td>
    <td align="right">      22.701</td>
    <td align="right">     228.667</td>
    <td align="right">      -0.329</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      22.421</td>
    <td align="right">      23.945</td>
    <td align="right">      23.620</td>
    <td align="right">     860.000</td>
    <td align="right">      -0.519</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      21.871</td>
    <td align="right">      12.980</td>
    <td align="right">      22.701</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.240</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.173</td>
    <td align="right">      40.749</td>
    <td align="right">      24.794</td>
    <td align="right">     228.667</td>
    <td align="right">       0.013</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LOBBY_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      21.343</td>
    <td align="right">      14.005</td>
    <td align="right">      22.116</td>
    <td align="right">     188.667</td>
    <td align="right">      -0.453</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      21.415</td>
    <td align="right">      15.398</td>
    <td align="right">      22.296</td>
    <td align="right">      96.333</td>
    <td align="right">      -0.417</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      21.777</td>
    <td align="right">      16.387</td>
    <td align="right">      22.794</td>
    <td align="right">      35.333</td>
    <td align="right">      -0.314</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      22.242</td>
    <td align="right">      20.614</td>
    <td align="right">      23.402</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.164</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.542</td>
    <td align="right">      27.665</td>
    <td align="right">      23.791</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.069</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      23.086</td>
    <td align="right">      34.769</td>
    <td align="right">      24.452</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.825</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      23.203</td>
    <td align="right">      40.436</td>
    <td align="right">      24.621</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.741</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.294</td>
    <td align="right">      38.817</td>
    <td align="right">      24.728</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.719</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      22.793</td>
    <td align="right">      27.912</td>
    <td align="right">      24.090</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.977</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      22.138</td>
    <td align="right">      22.530</td>
    <td align="right">      23.251</td>
    <td align="right">       3.000</td>
    <td align="right">      -0.182</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.601</td>
    <td align="right">      18.520</td>
    <td align="right">      22.551</td>
    <td align="right">      29.333</td>
    <td align="right">      -0.349</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      21.289</td>
    <td align="right">      13.708</td>
    <td align="right">      22.063</td>
    <td align="right">     239.000</td>
    <td align="right">      -0.467</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      22.236</td>
    <td align="right">      24.331</td>
    <td align="right">      23.357</td>
    <td align="right">     591.667</td>
    <td align="right">      -0.558</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      21.289</td>
    <td align="right">      13.708</td>
    <td align="right">      22.063</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.069</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.294</td>
    <td align="right">      40.436</td>
    <td align="right">      24.728</td>
    <td align="right">     239.000</td>
    <td align="right">      -0.164</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.943</td>
    <td align="right">      12.914</td>
    <td align="right">      22.627</td>
    <td align="right">     165.333</td>
    <td align="right">      -0.328</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.275</td>
    <td align="right">      14.196</td>
    <td align="right">      22.984</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.240</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.683</td>
    <td align="right">      14.793</td>
    <td align="right">      23.414</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.139</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.351</td>
    <td align="right">      19.053</td>
    <td align="right">      24.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.587</td>
    <td align="right">      26.155</td>
    <td align="right">      24.409</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.788</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.882</td>
    <td align="right">      32.120</td>
    <td align="right">      24.781</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.638</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.977</td>
    <td align="right">      37.678</td>
    <td align="right">      24.937</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.559</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.959</td>
    <td align="right">      37.034</td>
    <td align="right">      24.926</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.568</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.895</td>
    <td align="right">      25.887</td>
    <td align="right">      24.773</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.679</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.446</td>
    <td align="right">      20.705</td>
    <td align="right">      24.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.695</td>
    <td align="right">      16.286</td>
    <td align="right">      23.428</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.127</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.973</td>
    <td align="right">      11.948</td>
    <td align="right">      22.665</td>
    <td align="right">      51.667</td>
    <td align="right">      -0.326</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.143</td>
    <td align="right">      22.454</td>
    <td align="right">      23.947</td>
    <td align="right">     217.000</td>
    <td align="right">      -0.356</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.943</td>
    <td align="right">      11.948</td>
    <td align="right">      22.627</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.788</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.977</td>
    <td align="right">      37.678</td>
    <td align="right">      24.937</td>
    <td align="right">     165.333</td>
    <td align="right">       0.085</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTAT_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_NURSESTAT_FLR_1</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      23.602</td>
    <td align="right">      11.887</td>
    <td align="right">      24.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.852</td>
    <td align="right">      13.114</td>
    <td align="right">      25.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.926</td>
    <td align="right">      13.775</td>
    <td align="right">      25.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.978</td>
    <td align="right">      18.360</td>
    <td align="right">      25.416</td>
    <td align="right">       0.000</td>
    <td align="right">       0.259</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.991</td>
    <td align="right">      25.490</td>
    <td align="right">      25.484</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.565</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.997</td>
    <td align="right">      31.854</td>
    <td align="right">      25.561</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.508</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      37.511</td>
    <td align="right">      25.611</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.462</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      36.864</td>
    <td align="right">      25.588</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.469</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.996</td>
    <td align="right">      25.650</td>
    <td align="right">      25.489</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.562</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.963</td>
    <td align="right">      20.048</td>
    <td align="right">      25.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.261</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.883</td>
    <td align="right">      15.234</td>
    <td align="right">      25.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.196</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.741</td>
    <td align="right">      10.999</td>
    <td align="right">      24.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.911</td>
    <td align="right">      21.792</td>
    <td align="right">      25.304</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.106</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      23.602</td>
    <td align="right">      10.999</td>
    <td align="right">      24.756</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.565</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      37.511</td>
    <td align="right">      25.611</td>
    <td align="right">       0.000</td>
    <td align="right">       0.261</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OR1_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OR1_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      22.229</td>
    <td align="right">      13.630</td>
    <td align="right">      23.018</td>
    <td align="right">     137.000</td>
    <td align="right">      -0.246</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      22.352</td>
    <td align="right">      14.958</td>
    <td align="right">      23.274</td>
    <td align="right">      70.333</td>
    <td align="right">      -0.196</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      22.905</td>
    <td align="right">      15.578</td>
    <td align="right">      24.130</td>
    <td align="right">      23.333</td>
    <td align="right">      -0.034</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      23.280</td>
    <td align="right">      19.456</td>
    <td align="right">      24.906</td>
    <td align="right">       0.000</td>
    <td align="right">       0.119</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.551</td>
    <td align="right">      26.037</td>
    <td align="right">      25.406</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.658</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      23.775</td>
    <td align="right">      32.984</td>
    <td align="right">      26.026</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.479</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      23.804</td>
    <td align="right">      38.572</td>
    <td align="right">      26.275</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.400</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.802</td>
    <td align="right">      37.254</td>
    <td align="right">      26.229</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.416</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      23.637</td>
    <td align="right">      26.363</td>
    <td align="right">      25.619</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.609</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      23.298</td>
    <td align="right">      21.114</td>
    <td align="right">      24.839</td>
    <td align="right">      16.000</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.687</td>
    <td align="right">      17.649</td>
    <td align="right">      23.762</td>
    <td align="right">      35.000</td>
    <td align="right">      -0.086</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      22.129</td>
    <td align="right">      13.430</td>
    <td align="right">      22.879</td>
    <td align="right">     179.000</td>
    <td align="right">      -0.274</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      23.128</td>
    <td align="right">      23.181</td>
    <td align="right">      24.712</td>
    <td align="right">     460.667</td>
    <td align="right">      -0.264</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      22.129</td>
    <td align="right">      13.430</td>
    <td align="right">      22.879</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.658</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.804</td>
    <td align="right">      38.572</td>
    <td align="right">      26.275</td>
    <td align="right">     179.000</td>
    <td align="right">       0.126</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OR2_MULT5_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OR2_MULT5_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      23.419</td>
    <td align="right">      12.560</td>
    <td align="right">      25.058</td>
    <td align="right">      33.333</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      23.542</td>
    <td align="right">      13.772</td>
    <td align="right">      25.292</td>
    <td align="right">       0.000</td>
    <td align="right">       0.155</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      23.709</td>
    <td align="right">      14.580</td>
    <td align="right">      25.703</td>
    <td align="right">       0.000</td>
    <td align="right">       0.224</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      23.720</td>
    <td align="right">      18.726</td>
    <td align="right">      25.885</td>
    <td align="right">       0.000</td>
    <td align="right">       0.272</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.767</td>
    <td align="right">      25.453</td>
    <td align="right">      26.016</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.534</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      23.863</td>
    <td align="right">      32.605</td>
    <td align="right">      26.317</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.423</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      23.830</td>
    <td align="right">      38.302</td>
    <td align="right">      26.318</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.390</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.858</td>
    <td align="right">      36.912</td>
    <td align="right">      26.405</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.382</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      23.784</td>
    <td align="right">      25.911</td>
    <td align="right">      26.098</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.516</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      23.663</td>
    <td align="right">      20.402</td>
    <td align="right">      25.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.263</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.537</td>
    <td align="right">      16.473</td>
    <td align="right">      25.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      23.419</td>
    <td align="right">      12.325</td>
    <td align="right">      25.071</td>
    <td align="right">       1.000</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      23.678</td>
    <td align="right">      22.435</td>
    <td align="right">      25.780</td>
    <td align="right">      34.333</td>
    <td align="right">      -0.081</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      23.419</td>
    <td align="right">      12.325</td>
    <td align="right">      25.058</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.534</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.863</td>
    <td align="right">      38.302</td>
    <td align="right">      26.405</td>
    <td align="right">      33.333</td>
    <td align="right">       0.272</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OR3_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OR3_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      23.060</td>
    <td align="right">      12.996</td>
    <td align="right">      24.251</td>
    <td align="right">      51.667</td>
    <td align="right">      -0.017</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      23.194</td>
    <td align="right">      14.266</td>
    <td align="right">      24.455</td>
    <td align="right">       0.333</td>
    <td align="right">       0.029</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      23.473</td>
    <td align="right">      15.018</td>
    <td align="right">      24.983</td>
    <td align="right">       8.000</td>
    <td align="right">       0.124</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      23.550</td>
    <td align="right">      19.117</td>
    <td align="right">      25.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.684</td>
    <td align="right">      25.794</td>
    <td align="right">      25.616</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.604</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      23.822</td>
    <td align="right">      32.899</td>
    <td align="right">      26.041</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.468</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      23.794</td>
    <td align="right">      38.607</td>
    <td align="right">      26.105</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.426</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.824</td>
    <td align="right">      37.226</td>
    <td align="right">      26.133</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.425</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      23.708</td>
    <td align="right">      26.220</td>
    <td align="right">      25.722</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.581</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      23.530</td>
    <td align="right">      20.765</td>
    <td align="right">      25.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.198</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.307</td>
    <td align="right">      16.929</td>
    <td align="right">      24.725</td>
    <td align="right">       2.333</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      23.042</td>
    <td align="right">      12.762</td>
    <td align="right">      24.225</td>
    <td align="right">      40.667</td>
    <td align="right">      -0.024</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      23.503</td>
    <td align="right">      22.815</td>
    <td align="right">      25.245</td>
    <td align="right">     103.000</td>
    <td align="right">      -0.162</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      23.042</td>
    <td align="right">      12.762</td>
    <td align="right">      24.225</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.604</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.824</td>
    <td align="right">      38.607</td>
    <td align="right">      26.133</td>
    <td align="right">      51.667</td>
    <td align="right">       0.198</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OR4_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OR4_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      23.757</td>
    <td align="right">      11.898</td>
    <td align="right">      26.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.285</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      23.807</td>
    <td align="right">      13.139</td>
    <td align="right">      26.544</td>
    <td align="right">       0.000</td>
    <td align="right">       0.312</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      23.885</td>
    <td align="right">      14.078</td>
    <td align="right">      26.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.345</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      23.848</td>
    <td align="right">      18.341</td>
    <td align="right">      26.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.360</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.824</td>
    <td align="right">      25.187</td>
    <td align="right">      26.561</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.448</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      23.877</td>
    <td align="right">      32.525</td>
    <td align="right">      26.685</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.369</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      23.814</td>
    <td align="right">      38.314</td>
    <td align="right">      26.494</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.369</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.879</td>
    <td align="right">      36.826</td>
    <td align="right">      26.691</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.338</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      23.820</td>
    <td align="right">      25.717</td>
    <td align="right">      26.559</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.445</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      23.796</td>
    <td align="right">      20.013</td>
    <td align="right">      26.507</td>
    <td align="right">       0.000</td>
    <td align="right">       0.354</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.808</td>
    <td align="right">      15.856</td>
    <td align="right">      26.540</td>
    <td align="right">       0.000</td>
    <td align="right">       0.330</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      23.797</td>
    <td align="right">      11.651</td>
    <td align="right">      26.527</td>
    <td align="right">       0.000</td>
    <td align="right">       0.298</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      23.827</td>
    <td align="right">      22.064</td>
    <td align="right">      26.573</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      23.757</td>
    <td align="right">      11.651</td>
    <td align="right">      26.433</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.448</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.885</td>
    <td align="right">      38.314</td>
    <td align="right">      26.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.360</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM1_MULT5_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.092</td>
    <td align="right">      14.287</td>
    <td align="right">      20.785</td>
    <td align="right">    1068.667</td>
    <td align="right">      -0.612</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.069</td>
    <td align="right">      15.911</td>
    <td align="right">      20.954</td>
    <td align="right">     915.333</td>
    <td align="right">      -0.590</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.295</td>
    <td align="right">      16.687</td>
    <td align="right">      21.584</td>
    <td align="right">     598.667</td>
    <td align="right">      -0.494</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.827</td>
    <td align="right">      21.550</td>
    <td align="right">      22.636</td>
    <td align="right">      87.333</td>
    <td align="right">      -0.290</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      22.622</td>
    <td align="right">      28.408</td>
    <td align="right">      23.791</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.048</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.399</td>
    <td align="right">      33.798</td>
    <td align="right">      24.911</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.705</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.733</td>
    <td align="right">      38.915</td>
    <td align="right">      25.469</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.526</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.492</td>
    <td align="right">      38.875</td>
    <td align="right">      25.024</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.637</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      22.671</td>
    <td align="right">      28.560</td>
    <td align="right">      23.847</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.030</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.674</td>
    <td align="right">      23.623</td>
    <td align="right">      22.393</td>
    <td align="right">      78.333</td>
    <td align="right">      -0.323</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.135</td>
    <td align="right">      18.435</td>
    <td align="right">      21.246</td>
    <td align="right">     674.667</td>
    <td align="right">      -0.538</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.026</td>
    <td align="right">      13.318</td>
    <td align="right">      20.639</td>
    <td align="right">    1266.333</td>
    <td align="right">      -0.640</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.093</td>
    <td align="right">      24.420</td>
    <td align="right">      22.784</td>
    <td align="right">    4689.333</td>
    <td align="right">      -0.619</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.026</td>
    <td align="right">      13.318</td>
    <td align="right">      20.639</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.048</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.733</td>
    <td align="right">      38.915</td>
    <td align="right">      25.469</td>
    <td align="right">    1266.333</td>
    <td align="right">      -0.290</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM2_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.007</td>
    <td align="right">      13.496</td>
    <td align="right">      19.828</td>
    <td align="right">    1318.667</td>
    <td align="right">      -0.717</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.009</td>
    <td align="right">      15.107</td>
    <td align="right">      20.176</td>
    <td align="right">    1131.000</td>
    <td align="right">      -0.675</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.079</td>
    <td align="right">      16.009</td>
    <td align="right">      21.012</td>
    <td align="right">     901.333</td>
    <td align="right">      -0.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.330</td>
    <td align="right">      21.298</td>
    <td align="right">      22.181</td>
    <td align="right">     333.667</td>
    <td align="right">      -0.404</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.742</td>
    <td align="right">      29.089</td>
    <td align="right">      23.264</td>
    <td align="right">      45.667</td>
    <td align="right">      -1.289</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      22.350</td>
    <td align="right">      35.310</td>
    <td align="right">      24.397</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.975</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      22.740</td>
    <td align="right">      40.782</td>
    <td align="right">      25.090</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.766</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      22.423</td>
    <td align="right">      40.809</td>
    <td align="right">      24.563</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.903</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.780</td>
    <td align="right">      29.269</td>
    <td align="right">      23.382</td>
    <td align="right">      15.333</td>
    <td align="right">      -1.265</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.201</td>
    <td align="right">      23.387</td>
    <td align="right">      21.889</td>
    <td align="right">     294.000</td>
    <td align="right">      -0.438</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.019</td>
    <td align="right">      17.677</td>
    <td align="right">      20.487</td>
    <td align="right">    1104.000</td>
    <td align="right">      -0.630</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      12.482</td>
    <td align="right">      19.654</td>
    <td align="right">    1420.333</td>
    <td align="right">      -0.740</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.560</td>
    <td align="right">      24.623</td>
    <td align="right">      22.172</td>
    <td align="right">    6564.000</td>
    <td align="right">      -0.782</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.001</td>
    <td align="right">      12.482</td>
    <td align="right">      19.654</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.289</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      22.740</td>
    <td align="right">      40.809</td>
    <td align="right">      25.090</td>
    <td align="right">    1420.333</td>
    <td align="right">      -0.404</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM3_MULT6_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.063</td>
    <td align="right">      13.714</td>
    <td align="right">      21.253</td>
    <td align="right">     845.333</td>
    <td align="right">      -0.575</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.127</td>
    <td align="right">      15.264</td>
    <td align="right">      21.601</td>
    <td align="right">     608.000</td>
    <td align="right">      -0.524</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.297</td>
    <td align="right">      16.095</td>
    <td align="right">      22.248</td>
    <td align="right">     338.333</td>
    <td align="right">      -0.433</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.601</td>
    <td align="right">      21.243</td>
    <td align="right">      23.024</td>
    <td align="right">      45.667</td>
    <td align="right">      -0.286</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.983</td>
    <td align="right">      28.963</td>
    <td align="right">      23.743</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.177</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      22.423</td>
    <td align="right">      35.409</td>
    <td align="right">      24.454</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.952</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      22.620</td>
    <td align="right">      41.257</td>
    <td align="right">      24.759</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.834</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      22.541</td>
    <td align="right">      40.745</td>
    <td align="right">      24.644</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.869</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      22.090</td>
    <td align="right">      29.043</td>
    <td align="right">      23.941</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.129</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.471</td>
    <td align="right">      23.309</td>
    <td align="right">      22.805</td>
    <td align="right">      31.333</td>
    <td align="right">      -0.313</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.147</td>
    <td align="right">      17.827</td>
    <td align="right">      21.789</td>
    <td align="right">     409.000</td>
    <td align="right">      -0.488</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.049</td>
    <td align="right">      12.696</td>
    <td align="right">      21.151</td>
    <td align="right">    1025.667</td>
    <td align="right">      -0.592</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.704</td>
    <td align="right">      24.694</td>
    <td align="right">      22.958</td>
    <td align="right">    3303.333</td>
    <td align="right">      -0.682</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.049</td>
    <td align="right">      12.696</td>
    <td align="right">      21.151</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.177</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      22.620</td>
    <td align="right">      41.257</td>
    <td align="right">      24.759</td>
    <td align="right">    1025.667</td>
    <td align="right">      -0.286</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ICU_FLR_2</b></p>
<p>Timestamp: <b>2008-11-14
    12:05:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.877</td>
    <td align="right">      11.789</td>
    <td align="right">      24.357</td>
    <td align="right">       9.333</td>
    <td align="right">      -0.040</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.226</td>
