! DOE Commercial Building Benchmark
! Hospital, new construction
! Benchmark V 1.1_3.1
! EnergyPlus V 3.1
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Five story hospital
! Form:         Area = 18,697 m2 (201,250 ft2); Number of Stories = 5 + Basement; Aspect ratio = 1.33
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: mass walls; built up flat roof; basement
!               Windows: window-to-wall ratio = 11.2% (N), 12.1% (E), 13.3% (S), 23.2%(W)
!               Infiltration in perimeter zones only
!                            = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         Water cooled electric chiller, natural gas boiler, 2 VAV systems
!               Economizer per 90.1-2004
! Exhaust:      Kitchen exhaust 3776 L/s (8000 cfm), 100% of exhaust make-up air from dining
!               Kitchen exhaust fan modeled as exterior load to avoid getting double make-up air
! Refrigeration: Walk-in cooler and walk-in freezer
! Elevators:    8 @ 18.5 kW each
!
! Int. gains:   W/m2 (W/ft2)  lights          elec plug       gas plug
!               Basement      10.8 (1.0)      8.07 (0.75)     0
!               ER Rooms      29.1 (2.7)      21.5 (2.0)      0
!               OR Rooms      23.7 (2.2)      53.8 (5.0)      0
!               Nurse Stat.   10.7 (1.0)      8.07 (0.75)     0
!               ICU Rooms     8.61 (0.8)      32.3 (3.0)      0
!               Pat. Rooms    7.53 (0.7)      8.07 (0.75)     0
!               Lobby         14.0 (1.3)      8.07 (0.75)     0
!               Corridor      10.7 (1.0)      0.0 (0.0)       0
!               Office        11.8 (1.1)      8.07 (0.75)     0
!               Lab           15.1 (1.4)      32.3 (3.0)      0
!               Kitchen       12.9 (1.2)      80.7 (7.5)      457 (42.5)
!               Dining areas  9.68 (0.9)      2.69 (0.25)     0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              VAV with Hot Water Reheat
! Plant Loops:                    SHWSys1, HeatSys1, CoolSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:Water:DetailedGeometry; Coil:Heating:Water
! Pumps:                          Yes
! Boilers:                        Boiler:HotWater
! Chillers:                       Chiller:Electric:EIR - Water cooled
!
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.2)
! Created on 05/05/2009 12:55:53

!***** NOTICE *****

!***** The Benchmarks were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Benchmarks imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Benchmarks. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Griffith, B.; Long, N.; Benne, K.; Torcellini, P; Halverson, M.;
! Winiarski,  D.; Liu, B.; Crawley, D. (2008). DOE Commercial Building Resarch
! Benchmarks for Commercial Buildings. Washington, DC: U.S. Department of Energy,
! Energy Efficiency and Renewable Energy, Office of Building Technologies.


! Start SimMetaData
! WeatherFileName=USA_MD_Baltimore_TMY2.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Mass
! End SimMetaData

Version,
  3.1.0;  !- Version

Timestep,
  6;  !- Number of Timesteps per Hour

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation
  Yes,  !- Do System Sizing Calculation
  Yes,  !- Do Plant Sizing Calculation
  No,   !- Run Simulation for Sizing Periods
  Yes;  !- Run Simulation for Weather File Run Periods

RunPeriod,
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

Sizing:Parameters,
  1.2,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  1,  !- Minimum System Timestep
  20;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System

Building,
  Benchmark Hospital New V1.1_3.1,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

! US National Holidays
 
  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
! Daylight Saving Period in US
 
  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date
 


  !  VERSION,
  !    3.1;                    !- Version Identifier

Site:Location,
  USA MD-BALTIMORE,  !- Name
  39.17,       !- Latitude {deg}
  -76.67,       !- Longitude {deg}
  -5.00,       !- Time Zone {hr}
  47; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.713,  !- January Ground Temperature {C}
  19.665,  !- February Ground Temperature {C}
  19.706,  !- March Ground Temperature {C}
  19.745,  !- April Ground Temperature {C}
  20.486,  !- May Ground Temperature {C}
  22.110,  !- June Ground Temperature {C}
  22.459,  !- July Ground Temperature {C}
  22.554,  !- August Ground Temperature {C}
  22.169,  !- September Ground Temperature {C}
  20.607,  !- October Ground Temperature {C}
  20.047,  !- November Ground Temperature {C}
  19.805;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  12.56,               !- Annual Average Outdoor Air Temperature {C}
  25.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BALTIMORE_MD_USA Annual Heating 99.6%, MaxDB=-11°C
 SizingPeriod:DesignDay,
  BALTIMORE Ann Htg 99.6% Condns DB,     !- Name
        -11,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
        -11,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100762.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        270,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! BALTIMORE_MD_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=23.9°C
 SizingPeriod:DesignDay,
  BALTIMORE Ann Clg .4% Condns DB=>MWB,     !- Name
       34.2,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Temp Range {C}
       23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100762.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        280,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! BALTIMORE_MD_USA Annual Cooling (WB=>MDB) .4%, MDB=31.3°C WB=25.6°C
 SizingPeriod:DesignDay,
  BALTIMORE Ann Clg .4% Condns WB=>MDB,     !- Name
       31.3,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Temp Range {C}
       25.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100762.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        280,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type




  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0:1.0,                 !- Range
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60:200,                 !- Range
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0:1,                     !- Range
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0:4,                     !- Range
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10:90,                   !- Range
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name


! Schedule set  Schedule_Health_Institutional_ASHRAE_90.1-1989_TypTstat[]
! Hours: Weekly: 168, Yearly: 8760
  ! Schedule Health/Institutional Lighting, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.1,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 16:00,            !- Field 7
    0.9,                     !- Field 8
    Until: 23:00,            !- Field 9
    0.3,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.1,                     !- Field 12
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    0.1,                     !- Field 21
    Until: 08:00,            !- Field 22
    0.2,                     !- Field 23
    Until: 18:00,            !- Field 24
    0.4,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.1,                     !- Field 27
    For: Sunday Holidays AllOtherDays,  !- Field 28
    Until: 08:00,            !- Field 29
    0.05,                    !- Field 30
    Until: 16:00,            !- Field 31
    0.1,                     !- Field 32
    Until: 24:00,            !- Field 33
    0.05;                    !- Field 34

  ! Schedule Health/Institutional Lighting - Extended hours

  Schedule:Compact,
    BLDG_LIGHT_EXTD_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.5,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 16:00,            !- Field 7
    0.9,                     !- Field 8
    Until: 23:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.5,                     !- Field 12
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    0.5,                     !- Field 21
    Until: 08:00,            !- Field 22
    0.5,                     !- Field 23
    Until: 18:00,            !- Field 24
    0.8,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.5,                     !- Field 27
    For: Sunday Holidays AllOtherDays,  !- Field 28
    Until: 08:00,            !- Field 29
    0.5,                     !- Field 30
    Until: 16:00,            !- Field 31
    0.7,                     !- Field 32
    Until: 24:00,            !- Field 33
    0.5;                     !- Field 34

! Schedule Health/Institutional Occupancy, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.8,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    For: SummerDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    1.0,                     !- Field 21
    For: WinterDesignDay,    !- Field 22
    Until: 24:00,            !- Field 23
    0.0,                     !- Field 24
    For: Saturday,           !- Field 25
    Until: 07:00,            !- Field 26
    0.0,                     !- Field 27
    Until: 08:00,            !- Field 28
    0.1,                     !- Field 29
    Until: 09:00,            !- Field 30
    0.3,                     !- Field 31
    Until: 17:00,            !- Field 32
    0.4,                     !- Field 33
    Until: 19:00,            !- Field 34
    0.1,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.0,                     !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 08:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 16:00,            !- Field 41
    0.05,                    !- Field 42
    Until: 24:00,            !- Field 43
    0.0;                     !- Field 44

! Schedule Health/Institutional Occupancy - Extended hours

  Schedule:Compact,
    BLDG_OCC_EXTD_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.4,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.6,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.8,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.6,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 24:00,            !- Field 15
    0.4,                     !- Field 16
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,            !- Field 18
    1.0,                     !- Field 19
    For: WinterDesignDay,    !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: Saturday,           !- Field 23
    Until: 07:00,            !- Field 24
    0.4,                     !- Field 25
    Until: 08:00,            !- Field 26
    0.5,                     !- Field 27
    Until: 17:00,            !- Field 28
    0.6,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.5,                     !- Field 31
    Until: 24:00,            !- Field 32
    0.4,                     !- Field 33
    For: Sunday Holidays AllOtherDays,  !- Field 34
    Until: 08:00,            !- Field 35
    0.4,                     !- Field 36
    Until: 16:00,            !- Field 37
    0.6,                     !- Field 38
    Until: 24:00,            !- Field 39
    0.4;                     !- Field 40

! Schedule Health Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 97.7, Yearly: 5094

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.40,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.70,                    !- Field 6
    Until: 16:00,            !- Field 7
    0.90,                    !- Field 8
    Until: 23:00,            !- Field 9
    0.60,                    !- Field 10
    Until: 24:00,            !- Field 11
    0.40,                    !- Field 12
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    0.40,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.50,                    !- Field 23
    Until: 18:00,            !- Field 24
    0.65,                    !- Field 25
    Until: 24:00,            !- Field 26
    0.40,                    !- Field 27
    For: Sunday Holidays AllOtherDays,  !- Field 28
    Until: 08:00,            !- Field 29
    0.30,                    !- Field 30
    Until: 16:00,            !- Field 31
    0.40,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.30;                    !- Field 34

! Schedule Health Receptacle - Extended hours,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 97.7, Yearly: 5094

  Schedule:Compact,
    BLDG_EQUIP_EXTD_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.40,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.70,                    !- Field 6
    Until: 16:00,            !- Field 7
    0.90,                    !- Field 8
    Until: 23:00,            !- Field 9
    0.60,                    !- Field 10
    Until: 24:00,            !- Field 11
    0.40,                    !- Field 12
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    0.40,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.50,                    !- Field 23
    Until: 18:00,            !- Field 24
    0.65,                    !- Field 25
    Until: 24:00,            !- Field 26
    0.40,                    !- Field 27
    For: Sunday Holidays AllOtherDays,  !- Field 28
    Until: 08:00,            !- Field 29
    0.40,                    !- Field 30
    Until: 16:00,            !- Field 31
    0.60,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.40;                    !- Field 34

  Schedule:Compact,
    Kitchen_Elec_Equip_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 06:00,            !- Field 3
    0.1,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 15
    0.3,                     !- Field 16
    For: Saturday,           !- Field 17
    Until: 06:00,            !- Field 20
    0.1,                     !- Field 21
    Until: 07:00,            !- Field 22
    0.25,                     !- Field 23
    Until: 24:00,            !- Field 32
    0.3,                     !- Field 33
    For: SummerDesignDay,    !- Field 34
    Until: 24:00,            !- Field 35
    0.3,                     !- Field 36
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,            !- Field 38
    0.0,                     !- Field 39
    For: Sunday Holidays AllOtherDays,  !- Field 40
    Until: 06:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 07:00,            !- Field 45
    0.25,                     !- Field 46
    Until: 24:00,            !- Field 55
    0.3;                     !- Field 56

  Schedule:Compact,
    Kitchen_Gas_Equip_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,    !- Field 2
    Until: 05:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 08:00,            !- Field 7
    0.15,                     !- Field 8
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.25,                     !- Field 12
    Until: 14:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 15:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 21:00,            !- Field 13
    0.20,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.15,                     !- Field 16
    Until: 23:00,            !- Field 31
    0.10,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                     !- Field 34
    For: SummerDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.25,                     !- Field 37
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: Sunday Holidays AllOtherDays,    !- Field 2
    Until: 05:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 08:00,            !- Field 7
    0.15,                     !- Field 8
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.25,                     !- Field 12
    Until: 14:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 15:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 21:00,            !- Field 13
    0.20,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.15,                     !- Field 16
    Until: 23:00,            !- Field 31
    0.10,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05;                     !- Field 34

  Schedule:Compact,
    Kitchen_Exhaust_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 25
    For: AllDays,  !- Field 26
    Until: 07:00,            !- Field 27
    0,                       !- Field 38
    Until: 24:00,            !- Field 33
    0.160;                       !- Field 34

! Schedule Elevator - Modified for 24 hour operation

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.75,                    !- Field 8
    Until: 10:00,            !- Field 9
    1.00,                    !- Field 10
    Until: 11:00,            !- Field 11
    1.00,                    !- Field 12
    Until: 12:00,            !- Field 13
    1.00,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.75,                    !- Field 16
    Until: 14:00,            !- Field 17
    1.00,                    !- Field 18
    Until: 15:00,            !- Field 19
    1.00,                    !- Field 20
    Until: 16:00,            !- Field 21
    1.00,                    !- Field 22
    Until: 17:00,            !- Field 23
    1.00,                    !- Field 24
    Until: 18:00,            !- Field 25
    1.00,                    !- Field 26
    Until: 19:00,            !- Field 27
    0.52,                    !- Field 28
    Until: 20:00,            !- Field 29
    0.52,                    !- Field 30
    Until: 21:00,            !- Field 31
    0.52,                    !- Field 32
    Until: 22:00,            !- Field 33
    0.28,                    !- Field 34
    Until: 24:00,            !- Field 35
    0.2,                     !- Field 36
    For: Saturday WinterDesignDay,  !- Field 37
    Until: 07:00,            !- Field 38
    0.2,                     !- Field 39
    Until: 08:00,            !- Field 40
    0.4,                     !- Field 41
    Until: 09:00,            !- Field 42
    0.46,                    !- Field 43
    Until: 10:00,            !- Field 44
    0.70,                    !- Field 45
    Until: 11:00,            !- Field 46
    0.70,                    !- Field 47
    Until: 12:00,            !- Field 48
    0.70,                    !- Field 49
    Until: 13:00,            !- Field 50
    0.51,                    !- Field 51
    Until: 14:00,            !- Field 52
    0.51,                    !- Field 53
    Until: 15:00,            !- Field 54
    0.51,                    !- Field 55
    Until: 16:00,            !- Field 56
    0.51,                    !- Field 57
    Until: 17:00,            !- Field 58
    0.51,                    !- Field 59
    Until: 18:00,            !- Field 60
    0.25,                    !- Field 61
    Until: 24:00,            !- Field 62
    0.2,                     !- Field 63
    For: Sunday Holidays AllOtherDays,  !- Field 64
    Until: 08:00,            !- Field 65
    0.2,                     !- Field 66
    Until: 16:00,            !- Field 67
    0.4,                     !- Field 68
    Until: 24:00,            !- Field 69
    0.2;                     !- Field 70

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: Saturday,           !- Field 5
    Until: 24:00,            !- Field 6
    0.0,                     !- Field 7
    For: SummerDesignDay WinterDesignDay,  !- Field 8
    Until: 24:00,            !- Field 9
    1.0,                     !- Field 10
    For: Sunday Holidays AllOtherDays,  !- Field 11
    Until: 24:00,            !- Field 12
    0.0;                     !- Field 13

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    0.5,                     !- Field 4
    For: Saturday,           !- Field 5
    Until: 24:00,            !- Field 6
    0.5,                     !- Field 7
    For: SummerDesignDay WinterDesignDay,  !- Field 8
    Until: 24:00,            !- Field 9
    1.0,                     !- Field 10
    For: Sunday Holidays AllOtherDays,  !- Field 11
    Until: 24:00,            !- Field 12
    0.5;                     !- Field 13

  Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    0.25,                    !- Field 4
    For: Saturday,           !- Field 5
    Until: 24:00,            !- Field 6
    0.25,                    !- Field 7
    For: SummerDesignDay WinterDesignDay,  !- Field 8
    Until: 24:00,            !- Field 9
    1.0,                     !- Field 10
    For: Sunday Holidays AllOtherDays,  !- Field 11
    Until: 24:00,            !- Field 12
    0.25;                    !- Field 13

! Schedule Health/Institional Service Water Heating, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 7.83, Saturday 2.49, Sunday/Holidays 0.24

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.01,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.17,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.58,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.66,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.78,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.82,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.71,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.82,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.78,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.74,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.63,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.41,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.18,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.1,                     !- Field 30
    Until: 24:00,            !- Field 31
    0.01,                    !- Field 32
    For: Saturday WinterDesignDay,  !- Field 33
    Until: 08:00,            !- Field 34
    0.01,                    !- Field 35
    Until: 09:00,            !- Field 36
    0.2,                     !- Field 37
    Until: 10:00,            !- Field 38
    0.28,                    !- Field 39
    Until: 12:00,            !- Field 40
    0.3,                     !- Field 41
    Until: 14:00,            !- Field 42
    0.24,                    !- Field 43
    Until: 17:00,            !- Field 44
    0.23,                    !- Field 45
    Until: 18:00,            !- Field 46
    0.1,                     !- Field 47
    Until: 24:00,            !- Field 48
    0.01,                    !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 24:00,            !- Field 51
    0.01;                    !- Field 52

! Schedule Health/Institional Service Water Heating - Extended Hour operation
!  Equivalent Full-Load Hours: Weekdays 7.83, Saturday 2.49, Sunday/Holidays 0.24

  Schedule:Compact,
    BLDG_SWH_EXTD_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.3,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.58,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.66,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.78,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.82,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.71,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.82,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.78,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.74,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.63,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.41,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.35,                    !- Field 28
    Until: 24:00,            !- Field 29
    0.30,                    !- Field 30
    For: Saturday WinterDesignDay,  !- Field 31
    Until: 08:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 09:00,            !- Field 34
    0.4,                     !- Field 35
    Until: 10:00,            !- Field 36
    0.5,                     !- Field 37
    Until: 17:00,            !- Field 38
    0.6,                     !- Field 39
    Until: 18:00,            !- Field 40
    0.5,                     !- Field 41
    Until: 24:00,            !- Field 42
    0.3,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 08:00,            !- Field 45
    0.3,                     !- Field 46
    Until: 09:00,            !- Field 47
    0.4,                     !- Field 48
    Until: 10:00,            !- Field 49
    0.5,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.6,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.5,                     !- Field 54
    Until: 24:00,            !- Field 55
    0.3;                     !- Field 56

  Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

! Schedule Health HVAC Systems, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: ALLDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.;                     !- Field 4

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24.0;                    !- Field 4

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    50,                      !- Field 4
    For: Saturday WinterDesignDay,  !- Field 5
    Until: 24:00,            !- Field 6
    50,                      !- Field 7
    For: Sunday Holidays AllOtherDays,  !- Field 8
    Until: 24:00,            !- Field 9
    50;                      !- Field 10

   Schedule:Compact,
    MinRelHumSetSch,  
    Humidity,                 
    Through: 12/31,        
    For: AllDays,           
    Until: 24:00,             
    30;                          
    
  Schedule:Compact,
    MaxRelHumSetSch,  
    Humidity,                 
    Through: 12/31,        
    For: AllDays,           
    Until: 24:00,             
    60;

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    ! Used to be 13C all year; changed to 11C to show dehumidification practices
    ! 11C is similar to AEDG small hospital model
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    11.0,                    !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    11.0,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    11.0;                    !- Field 12

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    16.0;                    !- Field 4

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4


WindowMaterial:Glazing,
  Theoretical Glass [66],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.3832,  !- Solar Transmittance at Normal Incidence
  0.5668,  !- Front Side Solar Reflectance at Normal Incidence
  0.5668,  !- Back Side Solar Reflectance at Normal Incidence
  0.4950,  !- Visible Transmittance at Normal Incidence
  0.4550,  !- Front Side Visible Reflectance at Normal Incidence
  0.4550,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [67],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.4826,  !- Solar Transmittance at Normal Incidence
  0.4674,  !- Front Side Solar Reflectance at Normal Incidence
  0.4674,  !- Back Side Solar Reflectance at Normal Incidence
  0.6216,  !- Visible Transmittance at Normal Incidence
  0.3284,  !- Front Side Visible Reflectance at Normal Incidence
  0.3284,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [96],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.3535,  !- Solar Transmittance at Normal Incidence
  0.5965,  !- Front Side Solar Reflectance at Normal Incidence
  0.5965,  !- Back Side Solar Reflectance at Normal Incidence
  0.4573,  !- Visible Transmittance at Normal Incidence
  0.4927,  !- Front Side Visible Reflectance at Normal Incidence
  0.4927,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0206,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

Material,
  Roof Membrane,  !- Name
  VeryRough,  !- Roughness
  0.0095,  !- Thickness
  0.1600,  !- Conductivity
  1121.2900,  !- Density
  1460.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Roof Insulation,  !- Name
  MediumRough,  !- Roughness
  0.1250,  !- Thickness
  0.0490,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Metal Decking,  !- Name
  MediumSmooth,  !- Roughness
  0.0015,  !- Thickness
  45.0060,  !- Conductivity
  7680.0000,  !- Density
  418.4000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.3000;  !- Visible Absorptance

Material,
  GP01 1/2 GYPSUM,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  800.0000,  !- Density
  1090.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material,
  1IN Stucco,  !- Name
  Smooth,  !- Roughness
  0.0253,  !- Thickness
  0.6918,  !- Conductivity
  1858.0000,  !- Density
  837.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  8IN Concrete HW,  !- Name
  MediumRough,  !- Roughness
  0.2033,  !- Thickness
  1.7296,  !- Conductivity
  2243.0000,  !- Density
  837.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.6500,  !- Solar Absorptance
  0.6500;  !- Visible Absorptance

Material,
  Wall Insulation [7],  !- Name
  MediumRough,  !- Roughness
  0.0566,  !- Thickness
  0.0432,  !- Conductivity
  91.0000,  !- Density
  837.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material,
  1/2IN Gypsum,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,  !- Name
  Rough,  !- Roughness
  0.1016,  !- Thickness
  1.3110,  !- Conductivity
  2240.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Floor Insulation [2],  !- Name
  MediumRough,  !- Roughness
  0.0636,  !- Thickness
  0.0450,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,  !- Roughness
  0.2032,  !- Thickness
  1.3110,  !- Conductivity
  2240.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,  !- Name
  VeryRough,  !- Roughness
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.8000;  !- Visible Absorptance

Material,
  1/2IN Gypsum Top,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  AtticFloor Insulation,  !- Name
  MediumRough,  !- Roughness
  0.2379,  !- Thickness
  0.0490,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  1/2IN Gypsum Bottom,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

 
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
 
  Material,
    Std MAT-CC05 4  MW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance
 
  Material,
    Std Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance
 
  WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Regular, !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7300000,               !- Solar Absorptance
    0.73000000;              !- Visible Absorptance
    
  Material,
    PW05_Plywood3/4_in,  !- Name
    MediumSmooth,  !- Roughness
    0.0191,  !- Thickness
    0.1150,  !- Conductivity
    545.0000,  !- Density
    1213.0000,  !- Specific Heat
    0.9000,  !- Thermal Absorptance
    0.7000,  !- Solar Absorptance
    0.7800;  !- Visible Absorptance   
 
  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Overhead Door Panel, !- Name
    MediumRough,             !- Roughness
    0.255345,                !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Furnishings,    !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    InteriorFurnishings,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
 
  ComponentCost:LineItem,
    Interior Floor,          !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-UNDERSIDE,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    15,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-SLAB,          !- Name
    Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Floor Slab,     !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-SLAB,          !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    35,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer
 
  ComponentCost:LineItem,
    Drop Ceiling,            !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    DropCeiling,             !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    10,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-CEILING_SIMPLE,  !- Name
    PW05_Plywood3/4_in;  !- Layer 1
  
  Construction,
    Raised-Floor-TopSide,    !- Name
    Std 1.5  MW CONCRETE,    !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    Raised-Floor-UnderSide,  !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std 1.5  MW CONCRETE;    !- Layer 2
 
  Construction,
    TDD_Pipe,                !- Name
    Std Very High Reflectivity Surface;  !- Outside Layer
 
  Construction,
    TDD_Dome,                !- Name
    Std Clear Acrylic Plastic;  !- Outside Layer
 
  Construction,
    TDD_Diffuser,            !- Name
    Std Diffusing Acrylic Plastic;  !- Outside Layer
 
  Construction,
    Sloped_Metal_Roof,       !- Name
    Std Steel_Brown_Regular, !- Outside Layer
    Std PW05;                !- Layer 2
 
  ComponentCost:LineItem,
    Sloped Metal Roof,       !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Sloped_Metal_Roof,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Gable_Wall,              !- Name
    Std PW05;                !- Outside Layer
 
  ComponentCost:LineItem,
    Gable Wall,              !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Gable_Wall,              !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer
 
  ComponentCost:LineItem,
    Air Wall,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    AIR-WALL,                !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_con,   !- Name
    Std Opaque Door panel_con;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_con,   !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_semi,  !- Name
    Std Opaque Door panel_semi;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Semi-conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_semi,  !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Overhead Door,       !- Name
    Std Overhead Door Panel; !- Outside Layer
 
  ComponentCost:LineItem,
    Overhead Door,           !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Overhead Door,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 

Construction,
  window_south,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  south:window_south,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_south,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_east,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  east:window_east,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_east,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_north,  !- Name
  Theoretical Glass [67];  !- Layer 1

ComponentCost:LineItem,
  north:window_north,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_north,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  209.7290,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_west,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  west:window_west,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_west,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_SkylightConst,  !- Name
  Theoretical Glass [96];  !- Layer 1

ComponentCost:LineItem,
  SkylightConst:window_SkylightConst,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_SkylightConst,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  258.4720,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  roofs,  !- Name
  Roof Membrane,  !- Layer 1
  Roof Insulation,  !- Layer 2
  Metal Decking;  !- Layer 3

ComponentCost:LineItem,
  roofs:roofs,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  roofs,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  34.3904,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  int-walls,  !- Name
  GP01 1/2 GYPSUM,  !- Layer 1
  GP01 1/2 GYPSUM;  !- Layer 2

ComponentCost:LineItem,
  int-walls:int-walls,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  int-walls,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  1.0000,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  ext-walls,  !- Name
  1IN Stucco,  !- Layer 1
  8IN Concrete HW,  !- Layer 2
  Wall Insulation [7],  !- Layer 3
  1/2IN Gypsum;  !- Layer 4

ComponentCost:LineItem,
  ext-walls:ext-walls,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  ext-walls,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  44.4920,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  ext-slab,  !- Name
  MAT-CC05 4 HW CONCRETE;  !- Layer 1

ComponentCost:LineItem,
  ext-slab:ext-slab,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  ext-slab,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  24.8600,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  exposed-floor,  !- Name
  Floor Insulation [2],  !- Layer 1
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;  !- Layer 3

ComponentCost:LineItem,
  exposed-floor:exposed-floor,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  exposed-floor,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  34.6727,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  attic-floor,  !- Name
  1/2IN Gypsum Top,  !- Layer 1
  AtticFloor Insulation,  !- Layer 2
  1/2IN Gypsum Bottom;  !- Layer 3

ComponentCost:LineItem,
  attic-floor:attic-floor,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  attic-floor,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  15.0182,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Zone,
  Basement,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  2.4390,  !- Ceiling Height
  9120.2700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Basement_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  0.0000,  !- X1, Y1, Z1
  70.1040,  53.3400,  -2.4390,  !- X2, Y2, Z2
  0.0000,  53.3400,  -2.4390,  !- X3, Y3, Z3
  0.0000,  53.3400,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  0.0000,  0.0000,  !- X1, Y1, Z1
  70.1040,  0.0000,  -2.4390,  !- X2, Y2, Z2
  70.1040,  53.3400,  -2.4390,  !- X3, Y3, Z3
  70.1040,  53.3400,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  -2.4390,  !- X2, Y2, Z2
  70.1040,  0.0000,  -2.4390,  !- X3, Y3, Z3
  70.1040,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  53.3400,  0.0000,  !- X1, Y1, Z1
  0.0000,  53.3400,  -2.4390,  !- X2, Y2, Z2
  0.0000,  0.0000,  -2.4390,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  -2.4390,  !- X1, Y1, Z1
  70.1040,  0.0000,  -2.4390,  !- X2, Y2, Z2
  0.0000,  0.0000,  -2.4390,  !- X3, Y3, Z3
  0.0000,  53.3400,  -2.4390;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  70.1040,  0.0000,  0.0000,  !- X2, Y2, Z2
  70.1040,  53.3400,  0.0000,  !- X3, Y3, Z3
  0.0000,  53.3400,  0.0000;  !- X4, Y4, Z4

InternalMass,
  Basement_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Basement,  !- Zone Name
  7478.6947;  !- Surface Area

People,
  Basement People,  !- Name
  Basement,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  100.5884,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Basement,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Basement,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  100.5884,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Basement_Lights,  !- Name
  Basement,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  40235.3776,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Basement,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Basement,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Basement_MiscPlug_Equip,  !- Name
  Basement,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  30176.5332,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Basement:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Basement,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  30.1765,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Basement *****

Sizing:Zone,
  Basement,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  1.00588443984,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Basement Thermostat,  !- Name
  Basement,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Basement DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  Basement Humidistat,  !- Name
  Basement,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  Basement humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  Basement DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Basement,  !- Zone Name
  Basement Equipment,  !- Zone Conditioning Equipment List Name
  Basement Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Basement Air Node,  !- Zone Air Node Name
  Basement Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Basement Inlet Nodes,  !- Name
  Basement VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Basement Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Basement VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Basement VAV Box,  !- Name
  Basement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Basement VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Basement VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Basement VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Basement VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Basement VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Basement VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  Basement VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Basement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Basement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Basement VAV Box Damper Node,  !- Air Inlet Node Name
  Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  ER_Exam1_Mult4_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  4.2683,  !- X1, Y1, Z1
  39.6240,  0.0000,  0.0000,  !- X2, Y2, Z2
  45.7200,  0.0000,  0.0000,  !- X3, Y3, Z3
  45.7200,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  4.5720,  0.0000,  !- X1, Y1, Z1
  45.7200,  0.0000,  0.0000,  !- X2, Y2, Z2
  39.6240,  0.0000,  0.0000,  !- X3, Y3, Z3
  39.6240,  4.5720,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  4.5720,  4.2683,  !- X1, Y1, Z1
  45.7200,  4.5720,  0.0000,  !- X2, Y2, Z2
  39.6240,  4.5720,  0.0000,  !- X3, Y3, Z3
  39.6240,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  0.0000,  4.2683,  !- X1, Y1, Z1
  45.7200,  0.0000,  0.0000,  !- X2, Y2, Z2
  45.7200,  4.5720,  0.0000,  !- X3, Y3, Z3
  45.7200,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  4.5720,  4.2683,  !- X1, Y1, Z1
  39.6240,  4.5720,  0.0000,  !- X2, Y2, Z2
  39.6240,  0.0000,  0.0000,  !- X3, Y3, Z3
  39.6240,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  4.5720,  4.2683,  !- X1, Y1, Z1
  39.6240,  0.0000,  4.2683,  !- X2, Y2, Z2
  45.7200,  0.0000,  4.2683,  !- X3, Y3, Z3
  45.7200,  4.5720,  4.2683;  !- X4, Y4, Z4

InternalMass,
  ER_Exam1_Mult4_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  55.7418;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  ER_Exam1_Mult4_Flr_1_Infiltration,  !- Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0079,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ER_Exam1_Mult4_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_Exam1_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0317,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  ER_Exam1_Mult4_Flr_1 People,  !- Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  BLDG_OCC_EXTD_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.0011,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:ER_Exam1_Mult4_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_Exam1_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  8.0045,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  ER_Exam1_Mult4_Flr_1_Lights,  !- Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  BLDG_LIGHT_EXTD_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  809.6500,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ER_Exam1_Mult4_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  ER_Exam1_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  ER_Exam1_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  BLDG_EQUIP_EXTD_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  899.6730,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:ER_Exam1_Mult4_Flr_1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_Exam1_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  3.5987,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: ER_Exam1_Mult4_Flr_1 *****

Sizing:Zone,
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0660888888888889,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.396533333333333,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  ER_Exam1_Mult4_Flr_1 Thermostat,  !- Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ER_Exam1_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  ER_Exam1_Mult4_Flr_1 Humidistat,  !- Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  ER_Exam1_Mult4_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  ER_Exam1_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  ER_Exam1_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ER_Exam1_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  ER_Exam1_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  ER_Exam1_Mult4_Flr_1 Inlet Nodes,  !- Name
  ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ER_Exam1_Mult4_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ER_Exam1_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  ER_Exam1_Mult4_Flr_1 VAV Box,  !- Name
  ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ER_Exam1_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ER_Exam1_Mult4_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ER_Exam1_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ER_Exam1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ER_Exam1_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: ER_Exam1_Mult4_Flr_1 *****

WaterUse:Connections,
  ER_Exam1_Mult4_Flr_1 Water Equipment,  !- Name
  ER_Exam1_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  ER_Exam1_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  ER_Exam1_Mult4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  ER_Exam1_Mult4_Flr_1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.05555555555556E-6,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  ER_Exam1_Mult4_Flr_1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  ER_Exam1_Mult4_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  ER_Exam1_Mult4_Flr_1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  ER_Exam1_Mult4_Flr_1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  ER_Exam2_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  ER_Exam2_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  ER_Exam2_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  0.0000,  4.2683,  !- X1, Y1, Z1
  70.1040,  0.0000,  0.0000,  !- X2, Y2, Z2
  70.1040,  4.5720,  0.0000,  !- X3, Y3, Z3
  70.1040,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam2_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  ER_Exam2_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  0.0000,  4.2683,  !- X1, Y1, Z1
  64.0080,  0.0000,  0.0000,  !- X2, Y2, Z2
  70.1040,  0.0000,  0.0000,  !- X3, Y3, Z3
  70.1040,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam2_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ER_Exam2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam2_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  4.5720,  0.0000,  !- X1, Y1, Z1
  70.1040,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0080,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0080,  4.5720,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam2_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam2_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  4.5720,  4.2683,  !- X1, Y1, Z1
  70.1040,  4.5720,  0.0000,  !- X2, Y2, Z2
  64.0080,  4.5720,  0.0000,  !- X3, Y3, Z3
  64.0080,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam2_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam2_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  4.5720,  4.2683,  !- X1, Y1, Z1
  64.0080,  4.5720,  0.0000,  !- X2, Y2, Z2
  64.0080,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0080,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam2_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ER_Exam2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam2_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  4.5720,  4.2683,  !- X1, Y1, Z1
  64.0080,  0.0000,  4.2683,  !- X2, Y2, Z2
  70.1040,  0.0000,  4.2683,  !- X3, Y3, Z3
  70.1040,  4.5720,  4.2683;  !- X4, Y4, Z4

InternalMass,
  ER_Exam2_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  ER_Exam2_Flr_1,  !- Zone Name
  55.7418;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  ER_Exam2_Flr_1_Infiltration,  !- Name
  ER_Exam2_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0139,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ER_Exam2_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_Exam2_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0139,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  ER_Exam2_Flr_1 People,  !- Name
  ER_Exam2_Flr_1,  !- Zone Name
  BLDG_OCC_EXTD_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.0011,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:ER_Exam2_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_Exam2_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.0011,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  ER_Exam2_Flr_1_Lights,  !- Name
  ER_Exam2_Flr_1,  !- Zone Name
  BLDG_LIGHT_EXTD_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  809.6500,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ER_Exam2_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  ER_Exam2_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  ER_Exam2_Flr_1_MiscPlug_Equip,  !- Name
  ER_Exam2_Flr_1,  !- Zone Name
  BLDG_EQUIP_EXTD_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  899.6730,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:ER_Exam2_Flr_1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_Exam2_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.8997,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: ER_Exam2_Flr_1 *****

Sizing:Zone,
  ER_Exam2_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0660888888888889,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.396533333333333,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  ER_Exam2_Flr_1 Thermostat,  !- Name
  ER_Exam2_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ER_Exam2_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  ER_Exam2_Flr_1 Humidistat,  !- Name
  ER_Exam2_Flr_1,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  ER_Exam2_Flr_1 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  ER_Exam2_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ER_Exam2_Flr_1,  !- Zone Name
  ER_Exam2_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  ER_Exam2_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ER_Exam2_Flr_1 Air Node,  !- Zone Air Node Name
  ER_Exam2_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  ER_Exam2_Flr_1 Inlet Nodes,  !- Name
  ER_Exam2_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ER_Exam2_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ER_Exam2_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  ER_Exam2_Flr_1 VAV Box,  !- Name
  ER_Exam2_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ER_Exam2_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ER_Exam2_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ER_Exam2_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ER_Exam2_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ER_Exam2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ER_Exam2_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ER_Exam2_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  ER_Exam2_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ER_Exam2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ER_Exam2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ER_Exam2_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  ER_Exam2_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: ER_Exam2_Flr_1 *****

WaterUse:Connections,
  ER_Exam2_Flr_1 Water Equipment,  !- Name
  ER_Exam2_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  ER_Exam2_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  ER_Exam2_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  ER_Exam2_Flr_1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.05555555555556E-6,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  ER_Exam2_Flr_1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  ER_Exam2_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  ER_Exam2_Flr_1,  !- Zone Name
  ER_Exam2_Flr_1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  ER_Exam2_Flr_1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  ER_Exam2_Flr_1 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  ER_Exam2_Flr_1 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  ER_Exam2_Flr_1 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  ER_Exam2_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  ER_Exam3_Mult4_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  4.5720,  4.2683,  !- X1, Y1, Z1
  70.1040,  4.5720,  0.0000,  !- X2, Y2, Z2
  70.1040,  9.1440,  0.0000,  !- X3, Y3, Z3
  70.1040,  9.1440,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam3_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  9.1440,  0.0000,  !- X1, Y1, Z1
  70.1040,  4.5720,  0.0000,  !- X2, Y2, Z2
  64.0080,  4.5720,  0.0000,  !- X3, Y3, Z3
  64.0080,  9.1440,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam3_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  9.1440,  4.2683,  !- X1, Y1, Z1
  70.1040,  9.1440,  0.0000,  !- X2, Y2, Z2
  64.0080,  9.1440,  0.0000,  !- X3, Y3, Z3
  64.0080,  9.1440,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam3_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  4.5720,  4.2683,  !- X1, Y1, Z1
  64.0080,  4.5720,  0.0000,  !- X2, Y2, Z2
  70.1040,  4.5720,  0.0000,  !- X3, Y3, Z3
  70.1040,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam3_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  9.1440,  4.2683,  !- X1, Y1, Z1
  64.0080,  9.1440,  0.0000,  !- X2, Y2, Z2
  64.0080,  4.5720,  0.0000,  !- X3, Y3, Z3
  64.0080,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam3_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  9.1440,  4.2683,  !- X1, Y1, Z1
  64.0080,  4.5720,  4.2683,  !- X2, Y2, Z2
  70.1040,  4.5720,  4.2683,  !- X3, Y3, Z3
  70.1040,  9.1440,  4.2683;  !- X4, Y4, Z4

InternalMass,
  ER_Exam3_Mult4_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  55.7418;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  ER_Exam3_Mult4_Flr_1_Infiltration,  !- Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0059,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ER_Exam3_Mult4_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_Exam3_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0238,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  ER_Exam3_Mult4_Flr_1 People,  !- Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  BLDG_OCC_EXTD_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.0011,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:ER_Exam3_Mult4_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_Exam3_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  8.0045,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  ER_Exam3_Mult4_Flr_1_Lights,  !- Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  BLDG_LIGHT_EXTD_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  809.6500,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ER_Exam3_Mult4_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  ER_Exam3_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  ER_Exam3_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  BLDG_EQUIP_EXTD_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  899.6730,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:ER_Exam3_Mult4_Flr_1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_Exam3_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  3.5987,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: ER_Exam3_Mult4_Flr_1 *****

Sizing:Zone,
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0660888888888889,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.396533333333333,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  ER_Exam3_Mult4_Flr_1 Thermostat,  !- Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ER_Exam3_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  ER_Exam3_Mult4_Flr_1 Humidistat,  !- Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  ER_Exam3_Mult4_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  ER_Exam3_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  ER_Exam3_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ER_Exam3_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  ER_Exam3_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  ER_Exam3_Mult4_Flr_1 Inlet Nodes,  !- Name
  ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ER_Exam3_Mult4_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ER_Exam3_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  ER_Exam3_Mult4_Flr_1 VAV Box,  !- Name
  ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ER_Exam3_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ER_Exam3_Mult4_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ER_Exam3_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ER_Exam3_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ER_Exam3_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: ER_Exam3_Mult4_Flr_1 *****

WaterUse:Connections,
  ER_Exam3_Mult4_Flr_1 Water Equipment,  !- Name
  ER_Exam3_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  ER_Exam3_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  ER_Exam3_Mult4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  ER_Exam3_Mult4_Flr_1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.05555555555556E-6,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  ER_Exam3_Mult4_Flr_1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  ER_Exam3_Mult4_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  ER_Exam3_Mult4_Flr_1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  ER_Exam3_Mult4_Flr_1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  ER_Exam4_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  ER_Exam4_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  ER_Exam4_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  4.2683,  !- X1, Y1, Z1
  70.1040,  53.3400,  0.0000,  !- X2, Y2, Z2
  64.0080,  53.3400,  0.0000,  !- X3, Y3, Z3
  64.0080,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam4_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  ER_Exam4_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  48.7680,  4.2683,  !- X1, Y1, Z1
  70.1040,  48.7680,  0.0000,  !- X2, Y2, Z2
  70.1040,  53.3400,  0.0000,  !- X3, Y3, Z3
  70.1040,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam4_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ER_Exam4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam4_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  0.0000,  !- X1, Y1, Z1
  70.1040,  48.7680,  0.0000,  !- X2, Y2, Z2
  64.0080,  48.7680,  0.0000,  !- X3, Y3, Z3
  64.0080,  53.3400,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam4_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  48.7680,  4.2683,  !- X1, Y1, Z1
  64.0080,  48.7680,  0.0000,  !- X2, Y2, Z2
  70.1040,  48.7680,  0.0000,  !- X3, Y3, Z3
  70.1040,  48.7680,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam4_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  53.3400,  4.2683,  !- X1, Y1, Z1
  64.0080,  53.3400,  0.0000,  !- X2, Y2, Z2
  64.0080,  48.7680,  0.0000,  !- X3, Y3, Z3
  64.0080,  48.7680,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam4_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ER_Exam4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  53.3400,  4.2683,  !- X1, Y1, Z1
  64.0080,  48.7680,  4.2683,  !- X2, Y2, Z2
  70.1040,  48.7680,  4.2683,  !- X3, Y3, Z3
  70.1040,  53.3400,  4.2683;  !- X4, Y4, Z4

InternalMass,
  ER_Exam4_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  ER_Exam4_Flr_1,  !- Zone Name
  55.7418;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  ER_Exam4_Flr_1_Infiltration,  !- Name
  ER_Exam4_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0139,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ER_Exam4_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_Exam4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0139,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  ER_Exam4_Flr_1 People,  !- Name
  ER_Exam4_Flr_1,  !- Zone Name
  BLDG_OCC_EXTD_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.0011,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:ER_Exam4_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_Exam4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.0011,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  ER_Exam4_Flr_1_Lights,  !- Name
  ER_Exam4_Flr_1,  !- Zone Name
  BLDG_LIGHT_EXTD_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  809.6500,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ER_Exam4_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  ER_Exam4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  ER_Exam4_Flr_1_MiscPlug_Equip,  !- Name
  ER_Exam4_Flr_1,  !- Zone Name
  BLDG_EQUIP_EXTD_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  899.6730,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:ER_Exam4_Flr_1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_Exam4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.8997,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: ER_Exam4_Flr_1 *****

Sizing:Zone,
  ER_Exam4_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0660888888888889,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.396533333333333,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  ER_Exam4_Flr_1 Thermostat,  !- Name
  ER_Exam4_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ER_Exam4_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  ER_Exam4_Flr_1 Humidistat,  !- Name
  ER_Exam4_Flr_1,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  ER_Exam4_Flr_1 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  ER_Exam4_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ER_Exam4_Flr_1,  !- Zone Name
  ER_Exam4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  ER_Exam4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ER_Exam4_Flr_1 Air Node,  !- Zone Air Node Name
  ER_Exam4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  ER_Exam4_Flr_1 Inlet Nodes,  !- Name
  ER_Exam4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ER_Exam4_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ER_Exam4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  ER_Exam4_Flr_1 VAV Box,  !- Name
  ER_Exam4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ER_Exam4_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ER_Exam4_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ER_Exam4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ER_Exam4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ER_Exam4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ER_Exam4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ER_Exam4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  ER_Exam4_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ER_Exam4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ER_Exam4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ER_Exam4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  ER_Exam4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: ER_Exam4_Flr_1 *****

WaterUse:Connections,
  ER_Exam4_Flr_1 Water Equipment,  !- Name
  ER_Exam4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  ER_Exam4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  ER_Exam4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  ER_Exam4_Flr_1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.05555555555556E-6,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  ER_Exam4_Flr_1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  ER_Exam4_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  ER_Exam4_Flr_1,  !- Zone Name
  ER_Exam4_Flr_1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  ER_Exam4_Flr_1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  ER_Exam4_Flr_1 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  ER_Exam4_Flr_1 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  ER_Exam4_Flr_1 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  ER_Exam4_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  ER_Exam5_Mult4_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  ER_Exam5_Mult4_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  53.3400,  4.2683,  !- X1, Y1, Z1
  45.7200,  53.3400,  0.0000,  !- X2, Y2, Z2
  39.6240,  53.3400,  0.0000,  !- X3, Y3, Z3
  39.6240,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam5_Mult4_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam5_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  53.3400,  0.0000,  !- X1, Y1, Z1
  45.7200,  48.7680,  0.0000,  !- X2, Y2, Z2
  39.6240,  48.7680,  0.0000,  !- X3, Y3, Z3
  39.6240,  53.3400,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam5_Mult4_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam5_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  48.7680,  4.2683,  !- X1, Y1, Z1
  45.7200,  48.7680,  0.0000,  !- X2, Y2, Z2
  45.7200,  53.3400,  0.0000,  !- X3, Y3, Z3
  45.7200,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam5_Mult4_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam5_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  48.7680,  4.2683,  !- X1, Y1, Z1
  39.6240,  48.7680,  0.0000,  !- X2, Y2, Z2
  45.7200,  48.7680,  0.0000,  !- X3, Y3, Z3
  45.7200,  48.7680,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam5_Mult4_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam5_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  4.2683,  !- X1, Y1, Z1
  39.6240,  53.3400,  0.0000,  !- X2, Y2, Z2
  39.6240,  48.7680,  0.0000,  !- X3, Y3, Z3
  39.6240,  48.7680,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam5_Mult4_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam5_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  4.2683,  !- X1, Y1, Z1
  39.6240,  48.7680,  4.2683,  !- X2, Y2, Z2
  45.7200,  48.7680,  4.2683,  !- X3, Y3, Z3
  45.7200,  53.3400,  4.2683;  !- X4, Y4, Z4

InternalMass,
  ER_Exam5_Mult4_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  55.7418;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  ER_Exam5_Mult4_Flr_1_Infiltration,  !- Name
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0079,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ER_Exam5_Mult4_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_Exam5_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0317,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  ER_Exam5_Mult4_Flr_1 People,  !- Name
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  BLDG_OCC_EXTD_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.0011,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:ER_Exam5_Mult4_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_Exam5_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  8.0045,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  ER_Exam5_Mult4_Flr_1_Lights,  !- Name
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  BLDG_LIGHT_EXTD_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  809.6500,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ER_Exam5_Mult4_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  ER_Exam5_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  ER_Exam5_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  BLDG_EQUIP_EXTD_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  899.6730,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:ER_Exam5_Mult4_Flr_1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_Exam5_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  3.5987,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: ER_Exam5_Mult4_Flr_1 *****

Sizing:Zone,
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0660888888888889,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.396533333333333,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  ER_Exam5_Mult4_Flr_1 Thermostat,  !- Name
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ER_Exam5_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  ER_Exam5_Mult4_Flr_1 Humidistat,  !- Name
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  ER_Exam5_Mult4_Flr_1 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  ER_Exam5_Mult4_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  ER_Exam5_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  ER_Exam5_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ER_Exam5_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  ER_Exam5_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  ER_Exam5_Mult4_Flr_1 Inlet Nodes,  !- Name
  ER_Exam5_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ER_Exam5_Mult4_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ER_Exam5_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  ER_Exam5_Mult4_Flr_1 VAV Box,  !- Name
  ER_Exam5_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ER_Exam5_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ER_Exam5_Mult4_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ER_Exam5_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ER_Exam5_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ER_Exam5_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ER_Exam5_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ER_Exam5_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  ER_Exam5_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ER_Exam5_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ER_Exam5_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ER_Exam5_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  ER_Exam5_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: ER_Exam5_Mult4_Flr_1 *****

WaterUse:Connections,
  ER_Exam5_Mult4_Flr_1 Water Equipment,  !- Name
  ER_Exam5_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  ER_Exam5_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  ER_Exam5_Mult4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  ER_Exam5_Mult4_Flr_1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.05555555555556E-6,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  ER_Exam5_Mult4_Flr_1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  ER_Exam5_Mult4_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  ER_Exam5_Mult4_Flr_1,  !- Zone Name
  ER_Exam5_Mult4_Flr_1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  ER_Exam5_Mult4_Flr_1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  ER_Exam5_Mult4_Flr_1 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  ER_Exam5_Mult4_Flr_1 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  ER_Exam5_Mult4_Flr_1 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  ER_Exam5_Mult4_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  Office1_Mult4_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  59.5000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Office1_Mult4_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  0.0000,  4.2683,  !- X1, Y1, Z1
  6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2
  9.1440,  0.0000,  0.0000,  !- X3, Y3, Z3
  9.1440,  0.0000,  4.2683;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Office1_Mult4_Flr_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  Office1_Mult4_Flr_1_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  6.4050,  0.0000,  2.1340,  !- X1, Y1, Z1
  6.4050,  0.0000,  0.9140,  !- X2, Y2, Z2
  8.8350,  0.0000,  0.9140,  !- X3, Y3, Z3
  8.8350,  0.0000,  2.1340;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Office1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  4.5720,  0.0000,  !- X1, Y1, Z1
  9.1440,  0.0000,  0.0000,  !- X2, Y2, Z2
  6.0960,  0.0000,  0.0000,  !- X3, Y3, Z3
  6.0960,  4.5720,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  4.5720,  4.2683,  !- X1, Y1, Z1
  9.1440,  4.5720,  0.0000,  !- X2, Y2, Z2
  6.0960,  4.5720,  0.0000,  !- X3, Y3, Z3
  6.0960,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  0.0000,  4.2683,  !- X1, Y1, Z1
  9.1440,  0.0000,  0.0000,  !- X2, Y2, Z2
  9.1440,  4.5720,  0.0000,  !- X3, Y3, Z3
  9.1440,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  4.5720,  4.2683,  !- X1, Y1, Z1
  6.0960,  4.5720,  0.0000,  !- X2, Y2, Z2
  6.0960,  0.0000,  0.0000,  !- X3, Y3, Z3
  6.0960,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Office1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  4.5720,  4.2683,  !- X1, Y1, Z1
  6.0960,  0.0000,  4.2683,  !- X2, Y2, Z2
  9.1440,  0.0000,  4.2683,  !- X3, Y3, Z3
  9.1440,  4.5720,  4.2683;  !- X4, Y4, Z4

InternalMass,
  Office1_Mult4_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Office1_Mult4_Flr_1,  !- Zone Name
  27.8709;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Office1_Mult4_Flr_1_Infiltration,  !- Name
  Office1_Mult4_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0040,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Office1_Mult4_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Office1_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0159,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Office1_Mult4_Flr_1 People,  !- Name
  Office1_Mult4_Flr_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  0.9992,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Office1_Mult4_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Office1_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  3.9967,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Office1_Mult4_Flr_1_Lights,  !- Name
  Office1_Mult4_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  164.9958,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Office1_Mult4_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Office1_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Office1_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  Office1_Mult4_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  112.4591,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Office1_Mult4_Flr_1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Office1_Mult4_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4498,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Office1_Mult4_Flr_1 *****

Sizing:Zone,
  Office1_Mult4_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.009991721952,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Office1_Mult4_Flr_1 Thermostat,  !- Name
  Office1_Mult4_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Office1_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  Office1_Mult4_Flr_1 Humidistat,  !- Name
  Office1_Mult4_Flr_1,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  Office1_Mult4_Flr_1 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  Office1_Mult4_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Office1_Mult4_Flr_1,  !- Zone Name
  Office1_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Office1_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Office1_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  Office1_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Office1_Mult4_Flr_1 Inlet Nodes,  !- Name
  Office1_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Office1_Mult4_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Office1_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Office1_Mult4_Flr_1 VAV Box,  !- Name
  Office1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Office1_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Office1_Mult4_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Office1_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Office1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Office1_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Office1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Lobby_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  6294.9200,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  4.2683,  !- X1, Y1, Z1
  28.9560,  53.3400,  0.0000,  !- X2, Y2, Z2
  0.0000,  53.3400,  0.0000,  !- X3, Y3, Z3
  0.0000,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  53.3400,  4.2683,  !- X1, Y1, Z1
  0.0000,  53.3400,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.2683;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_2_West,  !- Name
  Window,  !- Surface Type
  window_west,  !- Construction Name
  Lobby_Flr_1_Wall_1_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  52.3400,  2.1340,  !- X1, Y1, Z1
  0.0000,  52.3400,  0.9140,  !- X2, Y2, Z2
  0.0000,  1.0000,  0.9140,  !- X3, Y3, Z3
  0.0000,  1.0000,  2.1340;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.2683,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  6.0960,  0.0000,  0.0000,  !- X3, Y3, Z3
  6.0960,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  21.3415,  0.0000,  4.2683,  !- X1, Y1, Z1
  21.3415,  0.0000,  0.0000,  !- X2, Y2, Z2
  28.9560,  0.0000,  0.0000,  !- X3, Y3, Z3
  28.9560,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  53.3400,  0.0000,  !- X2, Y2, Z2
  28.9560,  53.3400,  0.0000,  !- X3, Y3, Z3
  28.9560,  0.0000,  0.0000,  !- X4, Y4, Z4
  21.3415,  0.0000,  0.0000,  !- X5, Y5, Z5
  21.3415,  4.5720,  0.0000,  !- X6, Y6, Z6
  6.0960,  4.5720,  0.0000,  !- X7, Y7, Z7
  6.0960,  0.0000,  0.0000;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  21.3415,  4.5720,  4.2683,  !- X1, Y1, Z1
  21.3415,  4.5720,  0.0000,  !- X2, Y2, Z2
  21.3415,  0.0000,  0.0000,  !- X3, Y3, Z3
  21.3415,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  15.2400,  4.2683,  !- X1, Y1, Z1
  28.9560,  15.2400,  0.0000,  !- X2, Y2, Z2
  28.9560,  53.3400,  0.0000,  !- X3, Y3, Z3
  28.9560,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_1_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  0.0000,  4.2683,  !- X1, Y1, Z1
  28.9560,  0.0000,  0.0000,  !- X2, Y2, Z2
  28.9560,  15.2400,  0.0000,  !- X3, Y3, Z3
  28.9560,  15.2400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  0.0000,  4.2683,  !- X1, Y1, Z1
  6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2
  6.0960,  4.5720,  0.0000,  !- X3, Y3, Z3
  6.0960,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  4.5720,  4.2683,  !- X1, Y1, Z1
  6.0960,  4.5720,  0.0000,  !- X2, Y2, Z2
  21.3415,  4.5720,  0.0000,  !- X3, Y3, Z3
  21.3415,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  0.0000,  0.0000,  4.2683,  !- X1, Y1, Z1
  6.0960,  0.0000,  4.2683,  !- X2, Y2, Z2
  6.0960,  4.5720,  4.2683,  !- X3, Y3, Z3
  21.3415,  4.5720,  4.2683,  !- X4, Y4, Z4
  21.3415,  0.0000,  4.2683,  !- X5, Y5, Z5
  28.9560,  0.0000,  4.2683,  !- X6, Y6, Z6
  28.9560,  53.3400,  4.2683,  !- X7, Y7, Z7
  0.0000,  53.3400,  4.2683;  !- X8, Y8, Z8

InternalMass,
  Lobby_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  2949.6212;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Lobby_Flr_1_Infiltration,  !- Name
  Lobby_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.1224,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Lobby_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Lobby_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.1224,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Lobby_Flr_1 People,  !- Name
  Lobby_Flr_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  79.3448,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Lobby_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Lobby_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  79.3448,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Lobby_Flr_1_Lights,  !- Name
  Lobby_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  20632.6005,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Lobby_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Lobby_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Lobby_Flr_1_MiscPlug_Equip,  !- Name
  Lobby_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1592.7955,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Lobby_Flr_1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Lobby_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5928,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Lobby_Flr_1 *****

Sizing:Zone,
  Lobby_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.793448110332,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Lobby_Flr_1 Thermostat,  !- Name
  Lobby_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Lobby_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  Lobby_Flr_1 Humidistat,  !- Name
  Lobby_Flr_1,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  Lobby_Flr_1 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  Lobby_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_Flr_1,  !- Zone Name
  Lobby_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Lobby_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Lobby_Flr_1 Air Node,  !- Zone Air Node Name
  Lobby_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Lobby_Flr_1 Inlet Nodes,  !- Name
  Lobby_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Lobby_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Lobby_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Lobby_Flr_1 VAV Box,  !- Name
  Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Lobby_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Lobby_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Lobby_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Lobby_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  Lobby_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Lobby_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corridor_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  2428.7900,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Flr_1_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  4.2683,  !- X1, Y1, Z1
  28.9560,  53.3400,  0.0000,  !- X2, Y2, Z2
  28.9560,  15.2400,  0.0000,  !- X3, Y3, Z3
  28.9560,  15.2400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_1_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  15.2400,  4.2683,  !- X1, Y1, Z1
  28.9560,  15.2400,  0.0000,  !- X2, Y2, Z2
  28.9560,  0.0000,  0.0000,  !- X3, Y3, Z3
  28.9560,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  4.2683,  !- X1, Y1, Z1
  39.6240,  53.3400,  0.0000,  !- X2, Y2, Z2
  28.9560,  53.3400,  0.0000,  !- X3, Y3, Z3
  28.9560,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  0.0000,  4.2683,  !- X1, Y1, Z1
  28.9560,  0.0000,  0.0000,  !- X2, Y2, Z2
  39.6240,  0.0000,  0.0000,  !- X3, Y3, Z3
  39.6240,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  0.0000,  !- X1, Y1, Z1
  39.6240,  0.0000,  0.0000,  !- X2, Y2, Z2
  28.9560,  0.0000,  0.0000,  !- X3, Y3, Z3
  28.9560,  53.3400,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  4.2683,  !- X1, Y1, Z1
  39.6240,  0.0000,  0.0000,  !- X2, Y2, Z2
  39.6240,  53.3400,  0.0000,  !- X3, Y3, Z3
  39.6240,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  4.2683,  !- X1, Y1, Z1
  28.9560,  0.0000,  4.2683,  !- X2, Y2, Z2
  39.6240,  0.0000,  4.2683,  !- X3, Y3, Z3
  39.6240,  53.3400,  4.2683;  !- X4, Y4, Z4

InternalMass,
  Corridor_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  1138.0622;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_1_Infiltration,  !- Name
  Corridor_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0270,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corridor_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0270,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corridor_Flr_1 People,  !- Name
  Corridor_Flr_1,  !- Zone Name
  BLDG_OCC_EXTD_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  6.1455,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corridor_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.1455,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corridor_Flr_1_Lights,  !- Name
  Corridor_Flr_1,  !- Zone Name
  BLDG_LIGHT_EXTD_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  6122.7749,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corridor_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corridor_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Corridor_Flr_1 *****

Sizing:Zone,
  Corridor_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.14225778,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corridor_Flr_1 Thermostat,  !- Name
  Corridor_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  Corridor_Flr_1 Humidistat,  !- Name
  Corridor_Flr_1,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  Corridor_Flr_1 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  Corridor_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Flr_1,  !- Zone Name
  Corridor_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Flr_1 Air Node,  !- Zone Air Node Name
  Corridor_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corridor_Flr_1 Inlet Nodes,  !- Name
  Corridor_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corridor_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_1 VAV Box,  !- Name
  Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  Corridor_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  ER_NurseStat_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  5273.9500,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  ER_NurseStat_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  13.7160,  4.2683,  !- X1, Y1, Z1
  70.1040,  13.7160,  0.0000,  !- X2, Y2, Z2
  70.1040,  39.6240,  0.0000,  !- X3, Y3, Z3
  70.1040,  39.6240,  4.2683;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_1_East_Window,  !- Name
  Window,  !- Surface Type
  window_east,  !- Construction Name
  ER_NurseStat_Flr_1_Wall_1_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  70.1040,  14.2020,  2.1340,  !- X1, Y1, Z1
  70.1040,  14.2020,  0.9140,  !- X2, Y2, Z2
  70.1040,  39.1380,  0.9140,  !- X3, Y3, Z3
  70.1040,  39.1380,  2.1340;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ER_NurseStat_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  39.6240,  4.5720,  0.0000,  !- X1, Y1, Z1
  39.6240,  48.7680,  0.0000,  !- X2, Y2, Z2
  64.0080,  48.7680,  0.0000,  !- X3, Y3, Z3
  64.0080,  39.6240,  0.0000,  !- X4, Y4, Z4
  70.1040,  39.6240,  0.0000,  !- X5, Y5, Z5
  70.1040,  13.7160,  0.0000,  !- X6, Y6, Z6
  64.0080,  13.7160,  0.0000,  !- X7, Y7, Z7
  64.0080,  4.5720,  0.0000;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_NurseStat_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  48.7680,  4.2683,  !- X1, Y1, Z1
  64.0080,  48.7680,  0.0000,  !- X2, Y2, Z2
  39.6240,  48.7680,  0.0000,  !- X3, Y3, Z3
  39.6240,  48.7680,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_NurseStat_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  39.6240,  4.2683,  !- X1, Y1, Z1
  70.1040,  39.6240,  0.0000,  !- X2, Y2, Z2
  64.0080,  39.6240,  0.0000,  !- X3, Y3, Z3
  64.0080,  39.6240,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_NurseStat_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  48.7680,  4.2683,  !- X1, Y1, Z1
  39.6240,  48.7680,  0.0000,  !- X2, Y2, Z2
  39.6240,  4.5720,  0.0000,  !- X3, Y3, Z3
  39.6240,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_NurseStat_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  4.5720,  4.2683,  !- X1, Y1, Z1
  64.0080,  4.5720,  0.0000,  !- X2, Y2, Z2
  64.0080,  13.7160,  0.0000,  !- X3, Y3, Z3
  64.0080,  13.7160,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_3_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_NurseStat_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  39.6240,  4.2683,  !- X1, Y1, Z1
  64.0080,  39.6240,  0.0000,  !- X2, Y2, Z2
  64.0080,  48.7680,  0.0000,  !- X3, Y3, Z3
  64.0080,  48.7680,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_NurseStat_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Wall_1_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  4.5720,  4.2683,  !- X1, Y1, Z1
  39.6240,  4.5720,  0.0000,  !- X2, Y2, Z2
  64.0080,  4.5720,  0.0000,  !- X3, Y3, Z3
  64.0080,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_NurseStat_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  13.7160,  4.2683,  !- X1, Y1, Z1
  64.0080,  13.7160,  0.0000,  !- X2, Y2, Z2
  70.1040,  13.7160,  0.0000,  !- X3, Y3, Z3
  70.1040,  13.7160,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ER_NurseStat_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  39.6240,  4.5720,  4.2683,  !- X1, Y1, Z1
  64.0080,  4.5720,  4.2683,  !- X2, Y2, Z2
  64.0080,  13.7160,  4.2683,  !- X3, Y3, Z3
  70.1040,  13.7160,  4.2683,  !- X4, Y4, Z4
  70.1040,  39.6240,  4.2683,  !- X5, Y5, Z5
  64.0080,  39.6240,  4.2683,  !- X6, Y6, Z6
  64.0080,  48.7680,  4.2683,  !- X7, Y7, Z7
  39.6240,  48.7680,  4.2683;  !- X8, Y8, Z8

InternalMass,
  ER_NurseStat_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  ER_NurseStat_Flr_1,  !- Zone Name
  2471.2209;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  ER_NurseStat_Flr_1_Infiltration,  !- Name
  ER_NurseStat_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0293,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ER_NurseStat_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_NurseStat_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0293,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  ER_NurseStat_Flr_1 People,  !- Name
  ER_NurseStat_Flr_1,  !- Zone Name
  BLDG_OCC_EXTD_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  26.5656,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:ER_NurseStat_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_NurseStat_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  26.5656,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  ER_NurseStat_Flr_1_Lights,  !- Name
  ER_NurseStat_Flr_1,  !- Zone Name
  BLDG_LIGHT_EXTD_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  13295.1682,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ER_NurseStat_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  ER_NurseStat_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  ER_NurseStat_Flr_1_MiscPlug_Equip,  !- Name
  ER_NurseStat_Flr_1,  !- Zone Name
  BLDG_EQUIP_EXTD_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  9971.3762,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:ER_NurseStat_Flr_1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ER_NurseStat_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  9.9714,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: ER_NurseStat_Flr_1 *****

Sizing:Zone,
  ER_NurseStat_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  2.92997,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  ER_NurseStat_Flr_1 Thermostat,  !- Name
  ER_NurseStat_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ER_NurseStat_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  ER_NurseStat_Flr_1 Humidistat,  !- Name
  ER_NurseStat_Flr_1,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  ER_NurseStat_Flr_1 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  ER_NurseStat_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ER_NurseStat_Flr_1,  !- Zone Name
  ER_NurseStat_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  ER_NurseStat_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ER_NurseStat_Flr_1 Air Node,  !- Zone Air Node Name
  ER_NurseStat_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  ER_NurseStat_Flr_1 Inlet Nodes,  !- Name
  ER_NurseStat_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ER_NurseStat_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ER_NurseStat_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  ER_NurseStat_Flr_1 VAV Box,  !- Name
  ER_NurseStat_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ER_NurseStat_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ER_NurseStat_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ER_NurseStat_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ER_NurseStat_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ER_NurseStat_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ER_NurseStat_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ER_NurseStat_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  ER_NurseStat_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ER_NurseStat_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ER_NurseStat_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ER_NurseStat_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  ER_NurseStat_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  OR1_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  237.9100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  OR1_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  OR1_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  8.5366,  !- X1, Y1, Z1
  70.1040,  53.3400,  4.2683,  !- X2, Y2, Z2
  60.9600,  53.3400,  4.2683,  !- X3, Y3, Z3
  60.9600,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR1_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  OR1_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  47.2440,  8.5366,  !- X1, Y1, Z1
  70.1040,  47.2440,  4.2683,  !- X2, Y2, Z2
  70.1040,  53.3400,  4.2683,  !- X3, Y3, Z3
  70.1040,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR1_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  OR1_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR1_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  4.2683,  !- X1, Y1, Z1
  70.1040,  47.2440,  4.2683,  !- X2, Y2, Z2
  60.9600,  47.2440,  4.2683,  !- X3, Y3, Z3
  60.9600,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR1_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR1_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR1_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  47.2440,  8.5366,  !- X1, Y1, Z1
  60.9600,  47.2440,  4.2683,  !- X2, Y2, Z2
  70.1040,  47.2440,  4.2683,  !- X3, Y3, Z3
  70.1040,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR1_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR1_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR1_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  53.3400,  8.5366,  !- X1, Y1, Z1
  60.9600,  53.3400,  4.2683,  !- X2, Y2, Z2
  60.9600,  47.2440,  4.2683,  !- X3, Y3, Z3
  60.9600,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR1_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  OR1_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR1_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  53.3400,  8.5366,  !- X1, Y1, Z1
  60.9600,  47.2440,  8.5366,  !- X2, Y2, Z2
  70.1040,  47.2440,  8.5366,  !- X3, Y3, Z3
  70.1040,  53.3400,  8.5366;  !- X4, Y4, Z4

InternalMass,
  OR1_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  OR1_Flr_2,  !- Zone Name
  111.4836;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  OR1_Flr_2_Infiltration,  !- Name
  OR1_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0198,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:OR1_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  OR1_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0198,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  OR1_Flr_2 People,  !- Name
  OR1_Flr_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.9989,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:OR1_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  OR1_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.9989,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  OR1_Flr_2_Lights,  !- Name
  OR1_Flr_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1319.4090,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:OR1_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  OR1_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  OR1_Flr_2_MiscPlug_Equip,  !- Name
  OR1_Flr_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  2998.9101,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:OR1_Flr_2:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  OR1_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.9989,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: OR1_Flr_2 *****

Sizing:Zone,
  OR1_Flr_2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.198258333333333,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.991291666666667,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  OR1_Flr_2 Thermostat,  !- Name
  OR1_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  OR1_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  OR1_Flr_2 Humidistat,  !- Name
  OR1_Flr_2,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  OR1_Flr_2 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  OR1_Flr_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OR1_Flr_2,  !- Zone Name
  OR1_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  OR1_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  OR1_Flr_2 Air Node,  !- Zone Air Node Name
  OR1_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  OR1_Flr_2 Inlet Nodes,  !- Name
  OR1_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  OR1_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  OR1_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  OR1_Flr_2 VAV Box,  !- Name
  OR1_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  OR1_Flr_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  OR1_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OR1_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  OR1_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  OR1_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OR1_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  OR1_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  OR1_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  OR1_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  OR1_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: OR1_Flr_2 *****

WaterUse:Connections,
  OR1_Flr_2 Water Equipment,  !- Name
  OR1_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  OR1_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  OR1_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  OR1_Flr_2 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.11111111111111E-6,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  OR1_Flr_2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  OR1_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  OR1_Flr_2,  !- Zone Name
  OR1_Flr_2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  OR1_Flr_2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  OR1_Flr_2 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  OR1_Flr_2 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  OR1_Flr_2 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  OR1_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  OR2_Mult5_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  5.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  237.9100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  OR2_Mult5_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  41.1480,  8.5366,  !- X1, Y1, Z1
  70.1040,  41.1480,  4.2683,  !- X2, Y2, Z2
  70.1040,  47.2440,  4.2683,  !- X3, Y3, Z3
  70.1040,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  OR2_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR2_Mult5_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  47.2440,  4.2683,  !- X1, Y1, Z1
  70.1040,  41.1480,  4.2683,  !- X2, Y2, Z2
  60.9600,  41.1480,  4.2683,  !- X3, Y3, Z3
  60.9600,  47.2440,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR2_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR2_Mult5_Flr_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  47.2440,  8.5366,  !- X1, Y1, Z1
  70.1040,  47.2440,  4.2683,  !- X2, Y2, Z2
  60.9600,  47.2440,  4.2683,  !- X3, Y3, Z3
  60.9600,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR2_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR2_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  41.1480,  8.5366,  !- X1, Y1, Z1
  60.9600,  41.1480,  4.2683,  !- X2, Y2, Z2
  70.1040,  41.1480,  4.2683,  !- X3, Y3, Z3
  70.1040,  41.1480,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR2_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR2_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  47.2440,  8.5366,  !- X1, Y1, Z1
  60.9600,  47.2440,  4.2683,  !- X2, Y2, Z2
  60.9600,  41.1480,  4.2683,  !- X3, Y3, Z3
  60.9600,  41.1480,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  OR2_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR2_Mult5_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  47.2440,  8.5366,  !- X1, Y1, Z1
  60.9600,  41.1480,  8.5366,  !- X2, Y2, Z2
  70.1040,  41.1480,  8.5366,  !- X3, Y3, Z3
  70.1040,  47.2440,  8.5366;  !- X4, Y4, Z4

InternalMass,
  OR2_Mult5_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  OR2_Mult5_Flr_2,  !- Zone Name
  111.4836;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  OR2_Mult5_Flr_2_Infiltration,  !- Name
  OR2_Mult5_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0079,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:OR2_Mult5_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  OR2_Mult5_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0397,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  OR2_Mult5_Flr_2 People,  !- Name
  OR2_Mult5_Flr_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.9989,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:OR2_Mult5_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  OR2_Mult5_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  14.9946,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  OR2_Mult5_Flr_2_Lights,  !- Name
  OR2_Mult5_Flr_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1319.4090,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:OR2_Mult5_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  OR2_Mult5_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  OR2_Mult5_Flr_2_MiscPlug_Equip,  !- Name
  OR2_Mult5_Flr_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  2998.9101,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:OR2_Mult5_Flr_2:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  OR2_Mult5_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  14.9946,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: OR2_Mult5_Flr_2 *****

Sizing:Zone,
  OR2_Mult5_Flr_2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.198258333333333,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.991291666666667,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  OR2_Mult5_Flr_2 Thermostat,  !- Name
  OR2_Mult5_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  OR2_Mult5_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  OR2_Mult5_Flr_2 Humidistat,  !- Name
  OR2_Mult5_Flr_2,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  OR2_Mult5_Flr_2 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  OR2_Mult5_Flr_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OR2_Mult5_Flr_2,  !- Zone Name
  OR2_Mult5_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  OR2_Mult5_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  OR2_Mult5_Flr_2 Air Node,  !- Zone Air Node Name
  OR2_Mult5_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  OR2_Mult5_Flr_2 Inlet Nodes,  !- Name
  OR2_Mult5_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  OR2_Mult5_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  OR2_Mult5_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  OR2_Mult5_Flr_2 VAV Box,  !- Name
  OR2_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  OR2_Mult5_Flr_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  OR2_Mult5_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OR2_Mult5_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  OR2_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OR2_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  OR2_Mult5_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  OR2_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: OR2_Mult5_Flr_2 *****

WaterUse:Connections,
  OR2_Mult5_Flr_2 Water Equipment,  !- Name
  OR2_Mult5_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  OR2_Mult5_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  OR2_Mult5_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  OR2_Mult5_Flr_2 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.11111111111111E-6,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  OR2_Mult5_Flr_2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  OR2_Mult5_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  OR2_Mult5_Flr_2,  !- Zone Name
  OR2_Mult5_Flr_2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  OR2_Mult5_Flr_2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  OR2_Mult5_Flr_2 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  OR2_Mult5_Flr_2 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  OR2_Mult5_Flr_2 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  OR2_Mult5_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  OR3_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  237.9100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  OR3_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  OR3_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  53.3400,  8.5366,  !- X1, Y1, Z1
  48.7680,  53.3400,  4.2683,  !- X2, Y2, Z2
  39.6240,  53.3400,  4.2683,  !- X3, Y3, Z3
  39.6240,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR3_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  OR3_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR3_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  53.3400,  4.2683,  !- X1, Y1, Z1
  48.7680,  47.2440,  4.2683,  !- X2, Y2, Z2
  39.6240,  47.2440,  4.2683,  !- X3, Y3, Z3
  39.6240,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR3_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR3_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR3_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  47.2440,  8.5366,  !- X1, Y1, Z1
  48.7680,  47.2440,  4.2683,  !- X2, Y2, Z2
  48.7680,  53.3400,  4.2683,  !- X3, Y3, Z3
  48.7680,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR3_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR3_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR3_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  47.2440,  8.5366,  !- X1, Y1, Z1
  39.6240,  47.2440,  4.2683,  !- X2, Y2, Z2
  48.7680,  47.2440,  4.2683,  !- X3, Y3, Z3
  48.7680,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR3_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR3_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR3_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  8.5366,  !- X1, Y1, Z1
  39.6240,  53.3400,  4.2683,  !- X2, Y2, Z2
  39.6240,  47.2440,  4.2683,  !- X3, Y3, Z3
  39.6240,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR3_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  OR3_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR3_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  8.5366,  !- X1, Y1, Z1
  39.6240,  47.2440,  8.5366,  !- X2, Y2, Z2
  48.7680,  47.2440,  8.5366,  !- X3, Y3, Z3
  48.7680,  53.3400,  8.5366;  !- X4, Y4, Z4

InternalMass,
  OR3_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  OR3_Flr_2,  !- Zone Name
  111.4836;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  OR3_Flr_2_Infiltration,  !- Name
  OR3_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0119,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:OR3_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  OR3_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0119,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  OR3_Flr_2 People,  !- Name
  OR3_Flr_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.9989,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:OR3_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  OR3_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.9989,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  OR3_Flr_2_Lights,  !- Name
  OR3_Flr_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1319.4090,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:OR3_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  OR3_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  OR3_Flr_2_MiscPlug_Equip,  !- Name
  OR3_Flr_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  2998.9101,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:OR3_Flr_2:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  OR3_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.9989,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: OR3_Flr_2 *****

Sizing:Zone,
  OR3_Flr_2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.198258333333333,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.991291666666667,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  OR3_Flr_2 Thermostat,  !- Name
  OR3_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  OR3_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  OR3_Flr_2 Humidistat,  !- Name
  OR3_Flr_2,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  OR3_Flr_2 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  OR3_Flr_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OR3_Flr_2,  !- Zone Name
  OR3_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  OR3_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  OR3_Flr_2 Air Node,  !- Zone Air Node Name
  OR3_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  OR3_Flr_2 Inlet Nodes,  !- Name
  OR3_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  OR3_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  OR3_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  OR3_Flr_2 VAV Box,  !- Name
  OR3_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  OR3_Flr_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  OR3_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OR3_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  OR3_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  OR3_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OR3_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  OR3_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  OR3_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  OR3_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  OR3_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: OR3_Flr_2 *****

WaterUse:Connections,
  OR3_Flr_2 Water Equipment,  !- Name
  OR3_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  OR3_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  OR3_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  OR3_Flr_2 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.11111111111111E-6,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  OR3_Flr_2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  OR3_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  OR3_Flr_2,  !- Zone Name
  OR3_Flr_2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  OR3_Flr_2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  OR3_Flr_2 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  OR3_Flr_2 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  OR3_Flr_2 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  OR3_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  OR4_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  951.7000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  OR4_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  OR4_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR4_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  47.2440,  4.2683,  !- X1, Y1, Z1
  48.7680,  22.8600,  4.2683,  !- X2, Y2, Z2
  39.6240,  22.8600,  4.2683,  !- X3, Y3, Z3
  39.6240,  47.2440,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR4_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR4_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR4_Flr_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  47.2440,  8.5366,  !- X1, Y1, Z1
  48.7680,  47.2440,  4.2683,  !- X2, Y2, Z2
  39.6240,  47.2440,  4.2683,  !- X3, Y3, Z3
  39.6240,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR4_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR4_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR4_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  22.8600,  8.5366,  !- X1, Y1, Z1
  48.7680,  22.8600,  4.2683,  !- X2, Y2, Z2
  48.7680,  47.2440,  4.2683,  !- X3, Y3, Z3
  48.7680,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR4_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR4_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR4_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  22.8600,  8.5366,  !- X1, Y1, Z1
  39.6240,  22.8600,  4.2683,  !- X2, Y2, Z2
  48.7680,  22.8600,  4.2683,  !- X3, Y3, Z3
  48.7680,  22.8600,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR4_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR4_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR4_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  47.2440,  8.5366,  !- X1, Y1, Z1
  39.6240,  47.2440,  4.2683,  !- X2, Y2, Z2
  39.6240,  22.8600,  4.2683,  !- X3, Y3, Z3
  39.6240,  22.8600,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR4_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  OR4_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR4_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  47.2440,  8.5366,  !- X1, Y1, Z1
  39.6240,  22.8600,  8.5366,  !- X2, Y2, Z2
  48.7680,  22.8600,  8.5366,  !- X3, Y3, Z3
  48.7680,  47.2440,  8.5366;  !- X4, Y4, Z4

InternalMass,
  OR4_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  OR4_Flr_2,  !- Zone Name
  445.9346;  !- Surface Area

People,
  OR4_Flr_2 People,  !- Name
  OR4_Flr_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  11.9956,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:OR4_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  OR4_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  11.9956,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  OR4_Flr_2_Lights,  !- Name
  OR4_Flr_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  5277.6359,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:OR4_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  OR4_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  OR4_Flr_2_MiscPlug_Equip,  !- Name
  OR4_Flr_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  11995.6405,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:OR4_Flr_2:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  OR4_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  11.9956,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: OR4_Flr_2 *****

Sizing:Zone,
  OR4_Flr_2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.793083333333333,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  3.96541666666667,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  OR4_Flr_2 Thermostat,  !- Name
  OR4_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  OR4_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  OR4_Flr_2 Humidistat,  !- Name
  OR4_Flr_2,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  OR4_Flr_2 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  OR4_Flr_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OR4_Flr_2,  !- Zone Name
  OR4_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  OR4_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  OR4_Flr_2 Air Node,  !- Zone Air Node Name
  OR4_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  OR4_Flr_2 Inlet Nodes,  !- Name
  OR4_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  OR4_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  OR4_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  OR4_Flr_2 VAV Box,  !- Name
  OR4_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  OR4_Flr_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  OR4_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OR4_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  OR4_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  OR4_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OR4_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  OR4_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  OR4_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  OR4_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  OR4_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: OR4_Flr_2 *****

WaterUse:Connections,
  OR4_Flr_2 Water Equipment,  !- Name
  OR4_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  OR4_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  OR4_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  OR4_Flr_2 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  6.30555555555556E-6,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  OR4_Flr_2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  OR4_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  OR4_Flr_2,  !- Zone Name
  OR4_Flr_2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  OR4_Flr_2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  OR4_Flr_2 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  OR4_Flr_2 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  OR4_Flr_2 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  OR4_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  IC_PatRoom1_Mult5_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  5.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  89.2100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  8.5366,  !- X1, Y1, Z1
  28.9560,  53.3400,  4.2683,  !- X2, Y2, Z2
  24.3840,  53.3400,  4.2683,  !- X3, Y3, Z3
  24.3840,  53.3400,  8.5366;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window_north,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  28.6820,  53.3400,  6.4010,  !- X1, Y1, Z1
  28.6820,  53.3400,  5.1820,  !- X2, Y2, Z2
  24.6580,  53.3400,  5.1820,  !- X3, Y3, Z3
  24.6580,  53.3400,  6.4010;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom1_Mult5_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  4.2683,  !- X1, Y1, Z1
  28.9560,  48.7680,  4.2683,  !- X2, Y2, Z2
  24.3840,  48.7680,  4.2683,  !- X3, Y3, Z3
  24.3840,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.3840,  53.3400,  8.5366,  !- X1, Y1, Z1
  24.3840,  53.3400,  4.2683,  !- X2, Y2, Z2
  24.3840,  48.7680,  4.2683,  !- X3, Y3, Z3
  24.3840,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  48.7680,  8.5366,  !- X1, Y1, Z1
  28.9560,  48.7680,  4.2683,  !- X2, Y2, Z2
  28.9560,  53.3400,  4.2683,  !- X3, Y3, Z3
  28.9560,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.3840,  48.7680,  8.5366,  !- X1, Y1, Z1
  24.3840,  48.7680,  4.2683,  !- X2, Y2, Z2
  28.9560,  48.7680,  4.2683,  !- X3, Y3, Z3
  28.9560,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.3840,  53.3400,  8.5366,  !- X1, Y1, Z1
  24.3840,  48.7680,  8.5366,  !- X2, Y2, Z2
  28.9560,  48.7680,  8.5366,  !- X3, Y3, Z3
  28.9560,  53.3400,  8.5366;  !- X4, Y4, Z4

InternalMass,
  IC_PatRoom1_Mult5_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  41.8064;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  IC_PatRoom1_Mult5_Flr_2_Infiltration,  !- Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0059,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:IC_PatRoom1_Mult5_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  IC_PatRoom1_Mult5_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0297,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  IC_PatRoom1_Mult5_Flr_2 People,  !- Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  BLDG_OCC_EXTD_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.0004,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:IC_PatRoom1_Mult5_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  IC_PatRoom1_Mult5_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  10.0022,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  IC_PatRoom1_Mult5_Flr_2_Lights,  !- Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  BLDG_LIGHT_EXTD_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  179.9764,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:IC_PatRoom1_Mult5_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  IC_PatRoom1_Mult5_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  IC_PatRoom1_Mult5_Flr_2_MiscPlug_Equip,  !- Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  BLDG_EQUIP_EXTD_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  224.9183,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:IC_PatRoom1_Mult5_Flr_2:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  IC_PatRoom1_Mult5_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.1246,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: IC_PatRoom1_Mult5_Flr_2 *****

Sizing:Zone,
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0495611111111111,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.148683333333333,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  IC_PatRoom1_Mult5_Flr_2 Thermostat,  !- Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  IC_PatRoom1_Mult5_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  IC_PatRoom1_Mult5_Flr_2 Humidistat,  !- Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  IC_PatRoom1_Mult5_Flr_2 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  IC_PatRoom1_Mult5_Flr_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  IC_PatRoom1_Mult5_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  IC_PatRoom1_Mult5_Flr_2 Air Node,  !- Zone Air Node Name
  IC_PatRoom1_Mult5_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,  !- Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  IC_PatRoom1_Mult5_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  IC_PatRoom1_Mult5_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  IC_PatRoom1_Mult5_Flr_2 VAV Box,  !- Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  IC_PatRoom1_Mult5_Flr_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  IC_PatRoom1_Mult5_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  IC_PatRoom2_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  53.3400,  8.5366,  !- X1, Y1, Z1
  6.0960,  53.3400,  4.2683,  !- X2, Y2, Z2
  0.0000,  53.3400,  4.2683,  !- X3, Y3, Z3
  0.0000,  53.3400,  8.5366;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window_north,  !- Construction Name
  IC_PatRoom2_Flr_2_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  5.7300,  53.3400,  6.4010,  !- X1, Y1, Z1
  5.7300,  53.3400,  5.1820,  !- X2, Y2, Z2
  0.3660,  53.3400,  5.1820,  !- X3, Y3, Z3
  0.3660,  53.3400,  6.4010;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  53.3400,  8.5366,  !- X1, Y1, Z1
  0.0000,  53.3400,  4.2683,  !- X2, Y2, Z2
  0.0000,  48.7680,  4.2683,  !- X3, Y3, Z3
  0.0000,  48.7680,  8.5366;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window_west,  !- Construction Name
  IC_PatRoom2_Flr_2_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  53.0660,  6.4010,  !- X1, Y1, Z1
  0.0000,  53.0660,  5.1820,  !- X2, Y2, Z2
  0.0000,  49.0420,  5.1820,  !- X3, Y3, Z3
  0.0000,  49.0420,  6.4010;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom2_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  53.3400,  4.2683,  !- X1, Y1, Z1
  6.0960,  48.7680,  4.2683,  !- X2, Y2, Z2
  0.0000,  48.7680,  4.2683,  !- X3, Y3, Z3
  0.0000,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom2_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  48.7680,  8.5366,  !- X1, Y1, Z1
  6.0960,  48.7680,  4.2683,  !- X2, Y2, Z2
  6.0960,  53.3400,  4.2683,  !- X3, Y3, Z3
  6.0960,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom2_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7680,  8.5366,  !- X1, Y1, Z1
  0.0000,  48.7680,  4.2683,  !- X2, Y2, Z2
  6.0960,  48.7680,  4.2683,  !- X3, Y3, Z3
  6.0960,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom2_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  53.3400,  8.5366,  !- X1, Y1, Z1
  0.0000,  48.7680,  8.5366,  !- X2, Y2, Z2
  6.0960,  48.7680,  8.5366,  !- X3, Y3, Z3
  6.0960,  53.3400,  8.5366;  !- X4, Y4, Z4

InternalMass,
  IC_PatRoom2_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  55.7418;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  IC_PatRoom2_Flr_2_Infiltration,  !- Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0139,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:IC_PatRoom2_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  IC_PatRoom2_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0139,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  IC_PatRoom2_Flr_2 People,  !- Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  BLDG_OCC_EXTD_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.0011,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:IC_PatRoom2_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  IC_PatRoom2_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.0011,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  IC_PatRoom2_Flr_2_Lights,  !- Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  BLDG_LIGHT_EXTD_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  239.9686,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:IC_PatRoom2_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  IC_PatRoom2_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  IC_PatRoom2_Flr_2_MiscPlug_Equip,  !- Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  BLDG_EQUIP_EXTD_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  299.8910,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:IC_PatRoom2_Flr_2:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  IC_PatRoom2_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.2999,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: IC_PatRoom2_Flr_2 *****

Sizing:Zone,
  IC_PatRoom2_Flr_2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0660888888888889,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.198266666666667,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  IC_PatRoom2_Flr_2 Thermostat,  !- Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  IC_PatRoom2_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  IC_PatRoom2_Flr_2 Humidistat,  !- Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  IC_PatRoom2_Flr_2 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  IC_PatRoom2_Flr_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  IC_PatRoom2_Flr_2,  !- Zone Name
  IC_PatRoom2_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  IC_PatRoom2_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  IC_PatRoom2_Flr_2 Air Node,  !- Zone Air Node Name
  IC_PatRoom2_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  IC_PatRoom2_Flr_2 Inlet Nodes,  !- Name
  IC_PatRoom2_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  IC_PatRoom2_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  IC_PatRoom2_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  IC_PatRoom2_Flr_2 VAV Box,  !- Name
  IC_PatRoom2_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  IC_PatRoom2_Flr_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  IC_PatRoom2_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  IC_PatRoom2_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  IC_PatRoom2_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  IC_PatRoom2_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  IC_PatRoom2_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  IC_PatRoom2_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  IC_PatRoom3_Mult6_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  6.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  89.2100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7680,  8.5366,  !- X1, Y1, Z1
  0.0000,  48.7680,  4.2683,  !- X2, Y2, Z2
  0.0000,  44.1960,  4.2683,  !- X3, Y3, Z3
  0.0000,  44.1960,  8.5366;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window_west,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  48.4940,  6.4010,  !- X1, Y1, Z1
  0.0000,  48.4940,  5.1820,  !- X2, Y2, Z2
  0.0000,  44.4700,  5.1820,  !- X3, Y3, Z3
  0.0000,  44.4700,  6.4010;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom3_Mult6_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  48.7680,  4.2683,  !- X1, Y1, Z1
  4.5720,  44.1960,  4.2683,  !- X2, Y2, Z2
  0.0000,  44.1960,  4.2683,  !- X3, Y3, Z3
  0.0000,  48.7680,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  48.7680,  8.5366,  !- X1, Y1, Z1
  4.5720,  48.7680,  4.2683,  !- X2, Y2, Z2
  0.0000,  48.7680,  4.2683,  !- X3, Y3, Z3
  0.0000,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  44.1960,  8.5366,  !- X1, Y1, Z1
  4.5720,  44.1960,  4.2683,  !- X2, Y2, Z2
  4.5720,  48.7680,  4.2683,  !- X3, Y3, Z3
  4.5720,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  44.1960,  8.5366,  !- X1, Y1, Z1
  0.0000,  44.1960,  4.2683,  !- X2, Y2, Z2
  4.5720,  44.1960,  4.2683,  !- X3, Y3, Z3
  4.5720,  44.1960,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7680,  8.5366,  !- X1, Y1, Z1
  0.0000,  44.1960,  8.5366,  !- X2, Y2, Z2
  4.5720,  44.1960,  8.5366,  !- X3, Y3, Z3
  4.5720,  48.7680,  8.5366;  !- X4, Y4, Z4

InternalMass,
  IC_PatRoom3_Mult6_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  41.8064;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  IC_PatRoom3_Mult6_Flr_2_Infiltration,  !- Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0059,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:IC_PatRoom3_Mult6_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  IC_PatRoom3_Mult6_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0357,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  IC_PatRoom3_Mult6_Flr_2 People,  !- Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  BLDG_OCC_EXTD_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.0004,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:IC_PatRoom3_Mult6_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  IC_PatRoom3_Mult6_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  12.0026,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  IC_PatRoom3_Mult6_Flr_2_Lights,  !- Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  BLDG_LIGHT_EXTD_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  179.9764,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:IC_PatRoom3_Mult6_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  IC_PatRoom3_Mult6_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  IC_PatRoom3_Mult6_Flr_2_MiscPlug_Equip,  !- Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  BLDG_EQUIP_EXTD_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  224.9183,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:IC_PatRoom3_Mult6_Flr_2:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  IC_PatRoom3_Mult6_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.3495,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: IC_PatRoom3_Mult6_Flr_2 *****

Sizing:Zone,
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0495611111111111,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.148683333333333,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  IC_PatRoom3_Mult6_Flr_2 Thermostat,  !- Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  IC_PatRoom3_Mult6_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  IC_PatRoom3_Mult6_Flr_2 Humidistat,  !- Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  IC_PatRoom3_Mult6_Flr_2 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  IC_PatRoom3_Mult6_Flr_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  IC_PatRoom3_Mult6_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  IC_PatRoom3_Mult6_Flr_2 Air Node,  !- Zone Air Node Name
  IC_PatRoom3_Mult6_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,  !- Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  IC_PatRoom3_Mult6_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  IC_PatRoom3_Mult6_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  IC_PatRoom3_Mult6_Flr_2 VAV Box,  !- Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  IC_PatRoom3_Mult6_Flr_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  IC_PatRoom3_Mult6_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  ICU_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  2637.6300,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  ICU_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  ICU_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  8.5366,  !- X1, Y1, Z1
  0.0000,  0.0000,  4.2683,  !- X2, Y2, Z2
  28.9560,  0.0000,  4.2683,  !- X3, Y3, Z3
  28.9560,  0.0000,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  ICU_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  21.3415,  8.5366,  !- X1, Y1, Z1
  0.0000,  21.3415,  4.2683,  !- X2, Y2, Z2
  0.0000,  0.0000,  4.2683,  !- X3, Y3, Z3
  0.0000,  0.0000,  8.5366;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  ICU_Flr_2_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window_west,  !- Construction Name
  ICU_Flr_2_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  20.9360,  6.4010,  !- X1, Y1, Z1
  0.0000,  20.9360,  5.1820,  !- X2, Y2, Z2
  0.0000,  0.4000,  5.1820,  !- X3, Y3, Z3
  0.0000,  0.4000,  6.4010;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ICU_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  21.3415,  4.2683,  !- X1, Y1, Z1
  28.9560,  0.0000,  4.2683,  !- X2, Y2, Z2
  0.0000,  0.0000,  4.2683,  !- X3, Y3, Z3
  0.0000,  21.3415,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ICU_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_Flr_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  21.3415,  8.5366,  !- X1, Y1, Z1
  28.9560,  21.3415,  4.2683,  !- X2, Y2, Z2
  0.0000,  21.3415,  4.2683,  !- X3, Y3, Z3
  0.0000,  21.3415,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ICU_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  0.0000,  8.5366,  !- X1, Y1, Z1
  28.9560,  0.0000,  4.2683,  !- X2, Y2, Z2
  28.9560,  21.3415,  4.2683,  !- X3, Y3, Z3
  28.9560,  21.3415,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ICU_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  21.3415,  8.5366,  !- X1, Y1, Z1
  0.0000,  0.0000,  8.5366,  !- X2, Y2, Z2
  28.9560,  0.0000,  8.5366,  !- X3, Y3, Z3
  28.9560,  21.3415,  8.5366;  !- X4, Y4, Z4

InternalMass,
  ICU_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  ICU_Flr_2,  !- Zone Name
  1235.9289;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  ICU_Flr_2_Infiltration,  !- Name
  ICU_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0659,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ICU_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ICU_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0659,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  ICU_Flr_2 People,  !- Name
  ICU_Flr_2,  !- Zone Name
  BLDG_OCC_EXTD_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  13.2862,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:ICU_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ICU_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  13.2862,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  ICU_Flr_2_Lights,  !- Name
  ICU_Flr_2,  !- Zone Name
  BLDG_LIGHT_EXTD_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  5320.6741,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ICU_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  ICU_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  ICU_Flr_2_MiscPlug_Equip,  !- Name
  ICU_Flr_2,  !- Zone Name
  BLDG_EQUIP_EXTD_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  6649.2977,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:ICU_Flr_2:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ICU_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.6493,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: ICU_Flr_2 *****

Sizing:Zone,
  ICU_Flr_2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  1.46535,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  4.39605,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  ICU_Flr_2 Thermostat,  !- Name
  ICU_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ICU_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  ICU_Flr_2 Humidistat,  !- Name
  ICU_Flr_2,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  ICU_Flr_2 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  ICU_Flr_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ICU_Flr_2,  !- Zone Name
  ICU_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  ICU_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ICU_Flr_2 Air Node,  !- Zone Air Node Name
  ICU_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  ICU_Flr_2 Inlet Nodes,  !- Name
  ICU_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ICU_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ICU_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  ICU_Flr_2 VAV Box,  !- Name
  ICU_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ICU_Flr_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ICU_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ICU_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ICU_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ICU_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ICU_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  ICU_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ICU_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ICU_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  ICU_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  ICU_NurseSat_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  2854.5100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  ICU_NurseSat_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ICU_NurseSat_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_NurseSat_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  21.3415,  4.2683,  !- X1, Y1, Z1
  4.5720,  48.7680,  4.2683,  !- X2, Y2, Z2
  28.9560,  48.7680,  4.2683,  !- X3, Y3, Z3
  28.9560,  21.3415,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_NurseSat_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ICU_NurseSat_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_NurseSat_Flr_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  48.7680,  8.5366,  !- X1, Y1, Z1
  28.9560,  48.7680,  4.2683,  !- X2, Y2, Z2
  4.5720,  48.7680,  4.2683,  !- X3, Y3, Z3
  4.5720,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_NurseSat_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ICU_NurseSat_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_NurseSat_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  48.7680,  8.5366,  !- X1, Y1, Z1
  4.5720,  48.7680,  4.2683,  !- X2, Y2, Z2
  4.5720,  21.3415,  4.2683,  !- X3, Y3, Z3
  4.5720,  21.3415,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_NurseSat_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ICU_NurseSat_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_NurseSat_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  21.3415,  8.5366,  !- X1, Y1, Z1
  28.9560,  21.3415,  4.2683,  !- X2, Y2, Z2
  28.9560,  48.7680,  4.2683,  !- X3, Y3, Z3
  28.9560,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_NurseSat_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ICU_NurseSat_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_NurseSat_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  21.3415,  8.5366,  !- X1, Y1, Z1
  4.5720,  21.3415,  4.2683,  !- X2, Y2, Z2
  28.9560,  21.3415,  4.2683,  !- X3, Y3, Z3
  28.9560,  21.3415,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_NurseSat_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ICU_NurseSat_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_NurseSat_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  21.3415,  8.5366,  !- X1, Y1, Z1
  28.9560,  21.3415,  8.5366,  !- X2, Y2, Z2
  28.9560,  48.7680,  8.5366,  !- X3, Y3, Z3
  4.5720,  48.7680,  8.5366;  !- X4, Y4, Z4

InternalMass,
  ICU_NurseSat_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  ICU_NurseSat_Flr_2,  !- Zone Name
  1337.5356;  !- Surface Area

People,
  ICU_NurseSat_Flr_2 People,  !- Name
  ICU_NurseSat_Flr_2,  !- Zone Name
  BLDG_OCC_EXTD_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  35.9797,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:ICU_NurseSat_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ICU_NurseSat_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  35.9797,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  ICU_NurseSat_Flr_2_Lights,  !- Name
  ICU_NurseSat_Flr_2,  !- Zone Name
  BLDG_LIGHT_EXTD_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  7195.9413,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ICU_NurseSat_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  ICU_NurseSat_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  ICU_NurseSat_Flr_2_MiscPlug_Equip,  !- Name
  ICU_NurseSat_Flr_2,  !- Zone Name
  BLDG_EQUIP_EXTD_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  7195.9413,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:ICU_NurseSat_Flr_2:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ICU_NurseSat_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.1959,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: ICU_NurseSat_Flr_2 *****

Sizing:Zone,
  ICU_NurseSat_Flr_2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.359797063488,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  ICU_NurseSat_Flr_2 Thermostat,  !- Name
  ICU_NurseSat_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ICU_NurseSat_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  ICU_NurseSat_Flr_2 Humidistat,  !- Name
  ICU_NurseSat_Flr_2,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  ICU_NurseSat_Flr_2 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  ICU_NurseSat_Flr_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ICU_NurseSat_Flr_2,  !- Zone Name
  ICU_NurseSat_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  ICU_NurseSat_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ICU_NurseSat_Flr_2 Air Node,  !- Zone Air Node Name
  ICU_NurseSat_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  ICU_NurseSat_Flr_2 Inlet Nodes,  !- Name
  ICU_NurseSat_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ICU_NurseSat_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ICU_NurseSat_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  ICU_NurseSat_Flr_2 VAV Box,  !- Name
  ICU_NurseSat_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ICU_NurseSat_Flr_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ICU_NurseSat_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ICU_NurseSat_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ICU_NurseSat_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ICU_NurseSat_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ICU_NurseSat_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ICU_NurseSat_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  ICU_NurseSat_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ICU_NurseSat_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ICU_NurseSat_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ICU_NurseSat_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  ICU_NurseSat_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corridor_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  2428.7900,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Corridor_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  8.5366,  !- X1, Y1, Z1
  39.6240,  53.3400,  4.2683,  !- X2, Y2, Z2
  28.9560,  53.3400,  4.2683,  !- X3, Y3, Z3
  28.9560,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Corridor_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  0.0000,  8.5366,  !- X1, Y1, Z1
  28.9560,  0.0000,  4.2683,  !- X2, Y2, Z2
  39.6240,  0.0000,  4.2683,  !- X3, Y3, Z3
  39.6240,  0.0000,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  4.2683,  !- X1, Y1, Z1
  39.6240,  0.0000,  4.2683,  !- X2, Y2, Z2
  28.9560,  0.0000,  4.2683,  !- X3, Y3, Z3
  28.9560,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  8.5366,  !- X1, Y1, Z1
  39.6240,  0.0000,  4.2683,  !- X2, Y2, Z2
  39.6240,  53.3400,  4.2683,  !- X3, Y3, Z3
  39.6240,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  8.5366,  !- X1, Y1, Z1
  28.9560,  53.3400,  4.2683,  !- X2, Y2, Z2
  28.9560,  0.0000,  4.2683,  !- X3, Y3, Z3
  28.9560,  0.0000,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  8.5366,  !- X1, Y1, Z1
  28.9560,  0.0000,  8.5366,  !- X2, Y2, Z2
  39.6240,  0.0000,  8.5366,  !- X3, Y3, Z3
  39.6240,  53.3400,  8.5366;  !- X4, Y4, Z4

InternalMass,
  Corridor_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Flr_2,  !- Zone Name
  1138.0622;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_2_Infiltration,  !- Name
  Corridor_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0270,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corridor_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0270,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corridor_Flr_2 People,  !- Name
  Corridor_Flr_2,  !- Zone Name
  BLDG_OCC_EXTD_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  6.1455,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corridor_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.1455,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corridor_Flr_2_Lights,  !- Name
  Corridor_Flr_2,  !- Zone Name
  BLDG_LIGHT_EXTD_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  6122.7749,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corridor_Flr_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corridor_Flr_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Corridor_Flr_2 *****

Sizing:Zone,
  Corridor_Flr_2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.14225778,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corridor_Flr_2 Thermostat,  !- Name
  Corridor_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  Corridor_Flr_2 Humidistat,  !- Name
  Corridor_Flr_2,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  Corridor_Flr_2 humidity sched,  !- Name
  Any Number,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.0000;  !- Field 4

ThermostatSetpoint:DualSetpoint,
  Corridor_Flr_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Flr_2,  !- Zone Name
  Corridor_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Flr_2 Air Node,  !- Zone Air Node Name
  Corridor_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corridor_Flr_2 Inlet Nodes,  !- Name
  Corridor_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corridor_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_2 VAV Box,  !- Name
  Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Flr_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  Corridor_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  OR_NurseSat_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.2683,  !- Ceiling Height
  4322.2400,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  OR_NurseSat_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  53.3400,  8.5366,  !- X1, Y1, Z1
  60.9600,  53.3400,  4.2683,  !- X2, Y2, Z2
  48.7680,  53.3400,  4.2683,  !- X3, Y3, Z3
  48.7680,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  OR_NurseSat_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  8.5366,  !- X1, Y1, Z1
  39.6240,  0.0000,  4.2683,  !- X2, Y2, Z2
  70.1040,  0.0000,  4.2683,  !- X3, Y3, Z3
  70.1040,  0.0000,  8.5366;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  OR_NurseSat_Flr_2_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  40.1950,  0.0000,  6.4010,  !- X1, Y1, Z1
  40.1950,  0.0000,  5.1820,  !- X2, Y2, Z2
  69.5330,  0.0000,  5.1820,  !- X3, Y3, Z3
  69.5330,  0.0000,  6.4010;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  OR_NurseSat_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR_NurseSat_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  39.6240,  0.0000,  4.2683,  !- X1, Y1, Z1
  39.6240,  22.8600,  4.2683,  !- X2, Y2, Z2
  48.7680,  22.8600,  4.2683,  !- X3, Y3, Z3
  48.7680,  53.3400,  4.2683,  !- X4, Y4, Z4
  60.9600,  53.3400,  4.2683,  !- X5, Y5, Z5
  60.9600,  16.7640,  4.2683,  !- X6, Y6, Z6
  70.1040,  16.7640,  4.2683,  !- X7, Y7, Z7
  70.1040,  0.0000,  4.2683;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR_NurseSat_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR_NurseSat_Flr_2_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  22.8600,  8.5366,  !- X1, Y1, Z1
  48.7680,  22.8600,  4.2683,  !- X2, Y2, Z2
  39.6240,  22.8600,  4.2683,  !- X3, Y3, Z3
  39.6240,  22.8600,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_3_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR_NurseSat_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR_NurseSat_Flr_2_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  16.7640,  8.5366,  !- X1, Y1, Z1
  70.1040,  16.7640,  4.2683,  !- X2, Y2, Z2
  60.9600,  16.7640,  4.2683,  !- X3, Y3, Z3
  60.9600,  16.7640,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR_NurseSat_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR_NurseSat_Flr_2_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  22.8600,  8.5366,  !- X1, Y1, Z1
  39.6240,  22.8600,  4.2683,  !- X2, Y2, Z2
  39.6240,  0.0000,  4.2683,  !- X3, Y3, Z3
  39.6240,  0.0000,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR_NurseSat_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR_NurseSat_Flr_2_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  53.3400,  8.5366,  !- X1, Y1, Z1
  48.7680,  53.3400,  4.2683,  !- X2, Y2, Z2
  48.7680,  22.8600,  4.2683,  !- X3, Y3, Z3
  48.7680,  22.8600,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_1_East,  !- Name
