<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Hospital New V1.1_3.1 MINNEAPOLIS MN USA TMY2-14922 WMO#=726580
  2009-05-05
  16:19:52 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.1</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Hospital New V1.1_3.1</b></p>
<p>Environment: <b>MINNEAPOLIS MN USA TMY2-14922 WMO#=726580</b></p>
<p>Simulation Timestamp: <b>2009-05-05
  16:19:52</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    43166.63</td>
    <td align="right">     1925.17</td>
    <td align="right">     1925.17</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    43166.63</td>
    <td align="right">     1925.17</td>
    <td align="right">     1925.17</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    88229.50</td>
    <td align="right">     3934.91</td>
    <td align="right">     3934.91</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    88229.50</td>
    <td align="right">     3934.91</td>
    <td align="right">     3934.91</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Converstion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.437</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.822</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.158</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.151</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    22788.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2137.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     4029.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     7000.33</td>
    <td align="right">     2037.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2643.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1079.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      432.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10164.86</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">       10.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1099.42</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      817.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4037.86</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      188.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    17523.04</td>
    <td align="right">    25643.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15302.14</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">    22788.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     2137.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     4029.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">     3886.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      586.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">     2527.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">     2037.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     2628.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">       14.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     1079.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      432.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10164.86</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">       10.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1099.42</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      817.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4037.86</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       40.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       94.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      179.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      281.16</td>
    <td align="right">     1052.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      320.61</td>
    <td align="right">       90.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      781.50</td>
    <td align="right">     1143.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      179.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      281.16</td>
    <td align="right">     1052.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      320.61</td>
    <td align="right">       90.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      781.50</td>
    <td align="right">     1143.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    17523.04</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    17523.04</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    17523.04</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    17523.04</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    15302.14</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    15302.14</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    15302.14</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     5804.67</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BASEMENTPEOPLE">BASEMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1PEOPLE">ER_EXAM1_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM2_FLR_1PEOPLE">ER_EXAM2_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1PEOPLE">ER_EXAM3_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM4_FLR_1PEOPLE">ER_EXAM4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM5_MULT4_FLR_1PEOPLE">ER_EXAM5_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_MULT4_FLR_1PEOPLE">OFFICE1_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_FLR_1PEOPLE">LOBBY_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1PEOPLE">CORRIDOR_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTAT_FLR_1PEOPLE">ER_NURSESTAT_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR1_FLR_2PEOPLE">OR1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR2_MULT5_FLR_2PEOPLE">OR2_MULT5_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR3_FLR_2PEOPLE">OR3_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR4_FLR_2PEOPLE">OR4_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2PEOPLE">IC_PATROOM1_MULT5_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2PEOPLE">IC_PATROOM2_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2PEOPLE">IC_PATROOM3_MULT6_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2PEOPLE">ICU_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESAT_FLR_2PEOPLE">ICU_NURSESAT_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2PEOPLE">CORRIDOR_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR_NURSESAT_FLR_2PEOPLE">OR_NURSESAT_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_3PEOPLE">PATROOM1_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_3PEOPLE">PATROOM2_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_3PEOPLE">PATROOM3_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_3PEOPLE">PATROOM4_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_3PEOPLE">PATROOM5_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PHYSTHERAPY_FLR_3PEOPLE">PHYSTHERAPY_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_3PEOPLE">PATROOM6_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_3PEOPLE">PATROOM7_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_3PEOPLE">PATROOM8_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESAT_LOBBY_FLR_3PEOPLE">NURSESAT_LOBBY_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3PEOPLE">LAB_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3PEOPLE">CORRIDOR_SE_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3PEOPLE">CORRIDOR_NW_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_4PEOPLE">PATROOM1_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_4PEOPLE">PATROOM2_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_4PEOPLE">PATROOM3_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_4PEOPLE">PATROOM4_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_4PEOPLE">PATROOM5_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RADIOLOGY_FLR_4PEOPLE">RADIOLOGY_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_4PEOPLE">PATROOM6_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_4PEOPLE">PATROOM7_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_4PEOPLE">PATROOM8_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESAT_LOBBY_FLR_4PEOPLE">NURSESAT_LOBBY_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4PEOPLE">LAB_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4PEOPLE">CORRIDOR_SE_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4PEOPLE">CORRIDOR_NW_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5PEOPLE">DINING_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESAT_FLR_5PEOPLE">NURSESAT_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5PEOPLE">KITCHEN_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_FLR_5PEOPLE">OFFICE1_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE2_MULT5_FLR_5PEOPLE">OFFICE2_MULT5_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE3_FLR_5PEOPLE">OFFICE3_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE4_MULT6_FLR_5PEOPLE">OFFICE4_MULT6_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5PEOPLE">CORRIDOR_FLR_5 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BASEMENT">BASEMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_1">VAV_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::CAV_ER">CAV_ER</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::CAV_OR">CAV_OR</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::CAV_ICU">CAV_ICU</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::CAV_PATRMS">CAV_PATRMS</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_2">VAV_2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BASEMENT">BASEMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BASEMENT">BASEMENT</a>    |   
<a href="#SPACELOADS::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM2_FLR_1">ER_EXAM2_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM4_FLR_1">ER_EXAM4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM5_MULT4_FLR_1">ER_EXAM5_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SPACELOADS::ER_NURSESTAT_FLR_1">ER_NURSESTAT_FLR_1</a>    |   
<a href="#SPACELOADS::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SPACELOADS::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SPACELOADS::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SPACELOADS::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SPACELOADS::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SPACELOADS::ICU_NURSESAT_FLR_2">ICU_NURSESAT_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SPACELOADS::OR_NURSESAT_FLR_2">OR_NURSESAT_FLR_2</a>    |   
<a href="#SPACELOADS::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SPACELOADS::NURSESAT_LOBBY_FLR_3">NURSESAT_LOBBY_FLR_3</a>    |   
<a href="#SPACELOADS::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SPACELOADS::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SPACELOADS::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SPACELOADS::NURSESAT_LOBBY_FLR_4">NURSESAT_LOBBY_FLR_4</a>    |   
<a href="#SPACELOADS::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SPACELOADS::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SPACELOADS::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SPACELOADS::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SPACELOADS::NURSESAT_FLR_5">NURSESAT_FLR_5</a>    |   
<a href="#SPACELOADS::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE">NORTHERNSTATESPOW_A-14_GENERALSERVICE</a>   |  
<a href="#TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL">NORTHERNSTATESPOW_A-10_SMALLGENERAL</a>   |  
<a href="#TariffReport::MN_EIAMONTHLYRATEGAS">MN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.1</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">MINNEAPOLIS MN USA TMY2-14922 WMO#=726580</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       44.88</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -93.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      255.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     5786.59</td>
    <td align="right">     1667.11</td>
    <td align="right">     1196.93</td>
    <td align="right">     1654.07</td>
    <td align="right">     1268.48</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      845.42</td>
    <td align="right">      186.18</td>
    <td align="right">      144.86</td>
    <td align="right">      220.72</td>
    <td align="right">      293.66</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.61</td>
    <td align="right">       11.17</td>
    <td align="right">       12.10</td>
    <td align="right">       13.34</td>
    <td align="right">       23.15</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3739.37</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3739.35</td>
    <td align="right">Yes</td>
    <td align="right">     9120.27</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       37.17</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0500</td>
    <td align="right">       13.93</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0500</td>
    <td align="right">       13.93</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0500</td>
    <td align="right">       13.93</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0500</td>
    <td align="right">       13.93</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0500</td>
    <td align="right">       13.93</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        4.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     11.8400</td>
    <td align="right">       13.95</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">     1474.81</td>
    <td align="right">Yes</td>
    <td align="right">     6294.92</td>
    <td align="right">        1.00</td>
    <td align="right">      409.78</td>
    <td align="right">       62.63</td>
    <td align="right">     13.9900</td>
    <td align="right">       18.59</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1</td>
    <td align="right">     1235.61</td>
    <td align="right">Yes</td>
    <td align="right">     5273.95</td>
    <td align="right">        1.00</td>
    <td align="right">      110.58</td>
    <td align="right">       30.42</td>
    <td align="right">     10.7600</td>
    <td align="right">       46.51</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       65.05</td>
    <td align="right">        0.00</td>
    <td align="right">     23.6700</td>
    <td align="right">       18.59</td>
    <td align="right">     53.8000</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        5.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     23.6700</td>
    <td align="right">       18.59</td>
    <td align="right">     53.8000</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">     23.6700</td>
    <td align="right">       18.59</td>
    <td align="right">     53.8000</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">      222.97</td>
    <td align="right">Yes</td>
    <td align="right">      951.70</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     23.6700</td>
    <td align="right">       18.59</td>
    <td align="right">     53.8000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        5.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      8.6100</td>
    <td align="right">       10.45</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">      8.6100</td>
    <td align="right">       13.93</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        6.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      8.6100</td>
    <td align="right">       10.45</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">      617.96</td>
    <td align="right">Yes</td>
    <td align="right">     2637.63</td>
    <td align="right">        1.00</td>
    <td align="right">      214.68</td>
    <td align="right">       25.03</td>
    <td align="right">      8.6100</td>
    <td align="right">       46.51</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2</td>
    <td align="right">      668.77</td>
    <td align="right">Yes</td>
    <td align="right">     2854.51</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2</td>
    <td align="right">     1012.64</td>
    <td align="right">Yes</td>
    <td align="right">     4322.24</td>
    <td align="right">        1.00</td>
    <td align="right">      182.14</td>
    <td align="right">       35.76</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.93</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">      7.5300</td>
    <td align="right">       23.20</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.48</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">      7.5300</td>
    <td align="right">       23.20</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.93</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.6800</td>
    <td align="right">        4.64</td>
    <td align="right">     16.1500</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">      7.5300</td>
    <td align="right">       18.59</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.48</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">      7.5300</td>
    <td align="right">       18.59</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.72</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.93</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">      7.5300</td>
    <td align="right">       23.20</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.48</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">      7.5300</td>
    <td align="right">       23.20</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.93</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.3000</td>
    <td align="right">       18.59</td>
    <td align="right">     53.8000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">      7.5300</td>
    <td align="right">       18.59</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">      7.5300</td>
    <td align="right">       13.48</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">      7.5300</td>
    <td align="right">       18.59</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.22</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.72</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">      696.77</td>
    <td align="right">Yes</td>
    <td align="right">     2974.04</td>
    <td align="right">        1.00</td>
    <td align="right">      227.67</td>
    <td align="right">       35.76</td>
    <td align="right">      9.6800</td>
    <td align="right">        1.39</td>
    <td align="right">      2.6900</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5</td>
    <td align="right">     1040.51</td>
    <td align="right">Yes</td>
    <td align="right">     4441.23</td>
    <td align="right">        1.00</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">      929.03</td>
    <td align="right">Yes</td>
    <td align="right">     3965.37</td>
    <td align="right">        1.00</td>
    <td align="right">      260.20</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9100</td>
    <td align="right">       18.59</td>
    <td align="right">    538.2517</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       69.70</td>
    <td align="right">Yes</td>
    <td align="right">      297.50</td>
    <td align="right">        1.00</td>
    <td align="right">       71.56</td>
    <td align="right">       17.98</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        5.00</td>
    <td align="right">       32.52</td>
    <td align="right">        8.17</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        1.00</td>
    <td align="right">       71.55</td>
    <td align="right">       17.98</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        6.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     11.8400</td>
    <td align="right">       13.95</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">      501.68</td>
    <td align="right">Yes</td>
    <td align="right">     2141.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       92.59</td>
    <td align="right">    328.4454</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    22422.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88862.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5184.43</td>
    <td align="right">      845.42</td>
    <td align="right">     11.3100</td>
    <td align="right">       14.17</td>
    <td align="right">     39.1797</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    22422.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88862.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5184.43</td>
    <td align="right">      845.42</td>
    <td align="right">     11.3100</td>
    <td align="right">       14.17</td>
    <td align="right">     39.1797</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -26.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.00</td>
    <td align="right">WETBULB</td>
    <td align="right">        3.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       32.80</td>
    <td align="right">       10.30</td>
    <td align="right">       22.90</td>
    <td align="right">WETBULB</td>
    <td align="right">        6.20</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       30.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.80</td>
    <td align="right">WETBULB</td>
    <td align="right">        6.20</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">4.402</td>
    <td align="right">       12.90</td>
    <td align="right">      170.98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">4.402</td>
    <td align="right">       12.90</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">4.402</td>
    <td align="right">       12.90</td>
    <td align="right">      170.98</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">4.402</td>
    <td align="right">       12.90</td>
    <td align="right">      130.10</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">     3739.35</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       78.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       52.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      123.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      227.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       32.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      110.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       26.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       97.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      117.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      123.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       91.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       97.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      696.77</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     1040.51</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      130.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      929.03</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       39.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       32.53</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       69.70</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      162.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      348.39</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       32.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       69.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       83.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      501.68</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.96</td>
    <td align="right">       11.86</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_WEST</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">       62.63</td>
    <td align="right">       62.63</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">       30.42</td>
    <td align="right">       30.42</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        4.91</td>
    <td align="right">       24.53</td>
    <td align="right">        3.18</td>
    <td align="right">       0.651</td>
    <td align="right">       0.813</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">        3.18</td>
    <td align="right">       0.651</td>
    <td align="right">       0.813</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">       29.43</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">       25.03</td>
    <td align="right">       25.03</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">        3.18</td>
    <td align="right">       0.651</td>
    <td align="right">       0.813</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">        3.18</td>
    <td align="right">       0.651</td>
    <td align="right">       0.813</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">        3.18</td>
    <td align="right">       0.651</td>
    <td align="right">       0.813</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">        3.18</td>
    <td align="right">       0.651</td>
    <td align="right">       0.813</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">        3.18</td>
    <td align="right">       0.651</td>
    <td align="right">       0.813</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">        3.18</td>
    <td align="right">       0.651</td>
    <td align="right">       0.813</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        8.17</td>
    <td align="right">       40.87</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">        3.18</td>
    <td align="right">       0.651</td>
    <td align="right">       0.813</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.96</td>
    <td align="right">       17.77</td>
    <td align="right">        3.18</td>
    <td align="right">       0.651</td>
    <td align="right">       0.813</td>
    <td align="right">No</td>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      845.42</td>
    <td align="right">        3.18</td>
    <td align="right">       0.534</td>
    <td align="right">       0.664</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      186.18</td>
    <td align="right">        3.18</td>
    <td align="right">       0.651</td>
    <td align="right">       0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      659.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  2292045.41</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  5074717.96</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  2134232.45</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_ER_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_OR_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_ICU_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_PATRMS_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_ER_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_OR_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_ICU_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_PATRMS_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        3.78</td>
    <td align="right">      471.95</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1388.30</td>
    <td align="right">       17.20</td>
    <td align="right">    39252.96</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">CAV_ER_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        5.55</td>
    <td align="right">    10414.50</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">CAV_OR_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       10.90</td>
    <td align="right">    18475.34</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">CAV_ICU_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        6.70</td>
    <td align="right">    12571.81</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">CAV_PATRMS_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       15.75</td>
    <td align="right">    26512.11</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1388.30</td>
    <td align="right">       51.96</td>
    <td align="right">   116810.08</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">       74.81</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    28197.59</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    21003.42</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    30121.71</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.23</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    31928.85</td>
    <td align="right">       2.231</td>
    <td align="right">       2.849</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 24:00:00</td>
    <td align="right">       24.35</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     9934.21</td>
    <td align="right">       0.694</td>
    <td align="right">       1.586</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.01</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1</td>
    <td align="right">     2710.40</td>
    <td align="right">       0.189</td>
    <td align="right">       0.397</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       31.58</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     9868.48</td>
    <td align="right">       0.690</td>
    <td align="right">       1.586</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       32.37</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1</td>
    <td align="right">     2610.73</td>
    <td align="right">       0.183</td>
    <td align="right">       0.397</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       32.37</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">     9525.62</td>
    <td align="right">       0.666</td>
    <td align="right">       1.586</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       32.37</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     4844.14</td>
    <td align="right">       0.339</td>
    <td align="right">       0.406</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       32.59</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">    54496.04</td>
    <td align="right">       3.809</td>
    <td align="right">       4.571</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">       30.19</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">     9398.54</td>
    <td align="right">       0.657</td>
    <td align="right">       0.788</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       30.83</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1</td>
    <td align="right">    37639.32</td>
    <td align="right">       2.630</td>
    <td align="right">       3.157</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">       27.62</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     5938.75</td>
    <td align="right">       0.415</td>
    <td align="right">       0.991</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       32.37</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">    28737.93</td>
    <td align="right">       2.009</td>
    <td align="right">       4.956</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       32.49</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">     5662.50</td>
    <td align="right">       0.396</td>
    <td align="right">       0.991</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       32.49</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">    21847.28</td>
    <td align="right">       1.527</td>
    <td align="right">       3.965</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.54</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     6584.45</td>
    <td align="right">       0.460</td>
    <td align="right">       0.743</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:30:00</td>
    <td align="right">       28.63</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     3359.58</td>
    <td align="right">       0.235</td>
    <td align="right">       0.282</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       29.74</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">    15262.13</td>
    <td align="right">       1.067</td>
    <td align="right">       1.280</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.01</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">    25277.49</td>
    <td align="right">       1.767</td>
    <td align="right">       4.396</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       30.64</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2</td>
    <td align="right">    20251.12</td>
    <td align="right">       1.415</td>
    <td align="right">       1.698</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 24:00:00</td>
    <td align="right">       24.35</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">     8578.91</td>
    <td align="right">       0.600</td>
    <td align="right">       0.719</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       31.39</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2</td>
    <td align="right">    35924.04</td>
    <td align="right">       2.511</td>
    <td align="right">       3.013</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       32.65</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    18755.79</td>
    <td align="right">       1.311</td>
    <td align="right">       1.573</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       32.59</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     3801.66</td>
    <td align="right">       0.266</td>
    <td align="right">       0.319</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       32.35</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    19597.21</td>
    <td align="right">       1.370</td>
    <td align="right">       1.644</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">       27.32</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     2808.04</td>
    <td align="right">       0.196</td>
    <td align="right">       0.248</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       28.78</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    12573.45</td>
    <td align="right">       0.879</td>
    <td align="right">       1.487</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:30:00</td>
    <td align="right">       28.63</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">    22986.55</td>
    <td align="right">       1.607</td>
    <td align="right">       1.928</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.54</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     3758.76</td>
    <td align="right">       0.263</td>
    <td align="right">       0.315</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       32.49</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    24065.49</td>
    <td align="right">       1.682</td>
    <td align="right">       2.019</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.01</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     3285.89</td>
    <td align="right">       0.230</td>
    <td align="right">       0.276</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       29.74</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3</td>
    <td align="right">    24918.23</td>
    <td align="right">       1.742</td>
    <td align="right">       2.090</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 24:00:00</td>
    <td align="right">       24.35</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">    19395.95</td>
    <td align="right">       1.356</td>
    <td align="right">       1.627</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.54</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     9250.42</td>
    <td align="right">       0.646</td>
    <td align="right">       0.776</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       30.64</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     9155.15</td>
    <td align="right">       0.640</td>
    <td align="right">       0.768</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       32.25</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    18729.64</td>
    <td align="right">       1.309</td>
    <td align="right">       1.571</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       32.59</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     3793.68</td>
    <td align="right">       0.265</td>
    <td align="right">       0.318</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       32.49</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    19557.00</td>
    <td align="right">       1.367</td>
    <td align="right">       1.640</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">       27.32</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     2802.35</td>
    <td align="right">       0.196</td>
    <td align="right">       0.248</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       28.78</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    12566.09</td>
    <td align="right">       0.878</td>
    <td align="right">       1.487</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:30:00</td>
    <td align="right">       28.63</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">    34415.12</td>
    <td align="right">       2.405</td>
    <td align="right">       2.886</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.54</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     3751.30</td>
    <td align="right">       0.262</td>
    <td align="right">       0.315</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       32.49</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    24026.10</td>
    <td align="right">       1.679</td>
    <td align="right">       2.015</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.01</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     3280.56</td>
    <td align="right">       0.229</td>
    <td align="right">       0.275</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       29.74</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4</td>
    <td align="right">    25358.94</td>
    <td align="right">       1.772</td>
    <td align="right">       2.127</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 24:00:00</td>
    <td align="right">       24.35</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">    19417.41</td>
    <td align="right">       1.358</td>
    <td align="right">       1.629</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.54</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     9474.90</td>
    <td align="right">       0.662</td>
    <td align="right">       0.795</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       30.64</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     9372.88</td>
    <td align="right">       0.655</td>
    <td align="right">       0.786</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       32.25</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    68884.18</td>
    <td align="right">       4.820</td>
    <td align="right">       5.783</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       32.70</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5</td>
    <td align="right">    48499.34</td>
    <td align="right">       3.390</td>
    <td align="right">       4.068</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.01</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    69912.34</td>
    <td align="right">       4.889</td>
    <td align="right">       5.867</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       31.89</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     7798.94</td>
    <td align="right">       0.545</td>
    <td align="right">       0.654</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       32.25</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    30775.78</td>
    <td align="right">       2.151</td>
    <td align="right">       2.581</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       30.64</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     7197.99</td>
    <td align="right">       0.503</td>
    <td align="right">       0.604</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       29.97</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     6041.53</td>
    <td align="right">       0.422</td>
    <td align="right">       0.507</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:20:00</td>
    <td align="right">       28.85</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">   196475.15</td>
    <td align="right">      13.732</td>
    <td align="right">      16.479</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       30.64</td>
    <td align="right">     0.01404</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    20119.87</td>
    <td align="right">       0.741</td>
    <td align="right">       1.006</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     5367.09</td>
    <td align="right">       0.198</td>
    <td align="right">       0.264</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1</td>
    <td align="right">     2344.42</td>
    <td align="right">       0.086</td>
    <td align="right">       0.104</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     4016.54</td>
    <td align="right">       0.148</td>
    <td align="right">       0.264</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1</td>
    <td align="right">     2342.51</td>
    <td align="right">       0.086</td>
    <td align="right">       0.103</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">     5364.39</td>
    <td align="right">       0.197</td>
    <td align="right">       0.264</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     3981.49</td>
    <td align="right">       0.147</td>
    <td align="right">       0.176</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">    27548.88</td>
    <td align="right">       1.014</td>
    <td align="right">       1.217</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">     4985.42</td>
    <td align="right">       0.184</td>
    <td align="right">       0.220</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1</td>
    <td align="right">     8711.18</td>
    <td align="right">       0.321</td>
    <td align="right">       2.930</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     3367.95</td>
    <td align="right">       0.124</td>
    <td align="right">       0.198</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">     6784.58</td>
    <td align="right">       0.250</td>
    <td align="right">       0.991</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">     2034.26</td>
    <td align="right">       0.075</td>
    <td align="right">       0.198</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.793</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     7702.34</td>
    <td align="right">       0.284</td>
    <td align="right">       0.340</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     3532.86</td>
    <td align="right">       0.130</td>
    <td align="right">       0.156</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">     9237.47</td>
    <td align="right">       0.340</td>
    <td align="right">       0.408</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">    13983.58</td>
    <td align="right">       0.515</td>
    <td align="right">       1.465</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.360</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">     4687.55</td>
    <td align="right">       0.173</td>
    <td align="right">       0.207</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2</td>
    <td align="right">    13860.68</td>
    <td align="right">       0.510</td>
    <td align="right">       0.612</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    15420.59</td>
    <td align="right">       0.568</td>
    <td align="right">       0.681</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     4056.34</td>
    <td align="right">       0.149</td>
    <td align="right">       0.179</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    14981.76</td>
    <td align="right">       0.551</td>
    <td align="right">       0.662</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     4047.87</td>
    <td align="right">       0.149</td>
    <td align="right">       0.179</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    15410.77</td>
    <td align="right">       0.567</td>
    <td align="right">       0.681</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.840</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     3552.56</td>
    <td align="right">       0.131</td>
    <td align="right">       0.157</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    14963.81</td>
    <td align="right">       0.551</td>
    <td align="right">       0.661</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     3545.15</td>
    <td align="right">       0.130</td>
    <td align="right">       0.157</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.487</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.713</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     1310.07</td>
    <td align="right">       0.048</td>
    <td align="right">       0.142</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     1308.88</td>
    <td align="right">       0.048</td>
    <td align="right">       0.142</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    15474.68</td>
    <td align="right">       0.570</td>
    <td align="right">       0.684</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     4070.23</td>
    <td align="right">       0.150</td>
    <td align="right">       0.180</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    15034.11</td>
    <td align="right">       0.553</td>
    <td align="right">       0.664</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     4064.81</td>
    <td align="right">       0.150</td>
    <td align="right">       0.180</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    15484.22</td>
    <td align="right">       0.570</td>
    <td align="right">       0.684</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     3566.52</td>
    <td align="right">       0.131</td>
    <td align="right">       0.158</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    15035.00</td>
    <td align="right">       0.553</td>
    <td align="right">       0.664</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     3561.53</td>
    <td align="right">       0.131</td>
    <td align="right">       0.157</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.487</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.713</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     1310.12</td>
    <td align="right">       0.048</td>
    <td align="right">       0.142</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     1309.17</td>
    <td align="right">       0.048</td>
    <td align="right">       0.142</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    46795.36</td>
    <td align="right">       1.722</td>
    <td align="right">       5.000</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5</td>
    <td align="right">    48201.93</td>
    <td align="right">       1.774</td>
    <td align="right">       2.129</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    59594.18</td>
    <td align="right">       2.194</td>
    <td align="right">       3.776</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     8740.95</td>
    <td align="right">       0.322</td>
    <td align="right">       0.386</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    28494.99</td>
    <td align="right">       1.049</td>
    <td align="right">       1.258</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     8731.58</td>
    <td align="right">       0.321</td>
    <td align="right">       0.386</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     9746.08</td>
    <td align="right">       0.359</td>
    <td align="right">       0.430</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.125</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       17.20</td>
    <td align="right">       17.20</td>
    <td align="right">        6.73</td>
    <td align="right">        6.73</td>
  </tr>
  <tr>
    <td align="right">CAV_ER</td>
    <td align="right">        5.55</td>
    <td align="right">        5.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CAV_OR</td>
    <td align="right">       10.90</td>
    <td align="right">       10.90</td>
    <td align="right">        2.18</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">CAV_ICU</td>
    <td align="right">        6.70</td>
    <td align="right">        6.70</td>
    <td align="right">        2.37</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">CAV_PATRMS</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">        6.73</td>
    <td align="right">        6.73</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       51.96</td>
    <td align="right">       51.96</td>
    <td align="right">       17.51</td>
    <td align="right">       17.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        5.96</td>
    <td align="right">       17.20</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_ER_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.93</td>
    <td align="right">        5.55</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_OR_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.18</td>
    <td align="right">       10.90</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_ICU_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.08</td>
    <td align="right">        6.70</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_PATRMS_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        4.49</td>
    <td align="right">       15.75</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       13.80</td>
    <td align="right">       51.96</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     1225.83</td>
    <td align="right">     4888.00</td>
    <td align="right">     1225.83</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1</td>
    <td align="right">      170.50</td>
    <td align="right">     8760.00</td>
    <td align="right">      170.50</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     1211.67</td>
    <td align="right">     4185.67</td>
    <td align="right">      872.50</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">      833.83</td>
    <td align="right">     4876.67</td>
    <td align="right">      833.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      913.00</td>
    <td align="right">     7973.67</td>
    <td align="right">      913.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1</td>
    <td align="right">     2006.67</td>
    <td align="right">     4327.50</td>
    <td align="right">       92.17</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">       46.17</td>
    <td align="right">     4888.00</td>
    <td align="right">       46.17</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     4888.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        2.50</td>
    <td align="right">     4888.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     4888.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     3105.67</td>
    <td align="right">     8760.00</td>
    <td align="right">     3105.67</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     3707.83</td>
    <td align="right">     8760.00</td>
    <td align="right">     3707.83</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">     2484.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     2484.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2</td>
    <td align="right">     2979.50</td>
    <td align="right">     1535.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">      358.67</td>
    <td align="right">     4419.83</td>
    <td align="right">      347.50</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2</td>
    <td align="right">     1964.17</td>
    <td align="right">     4792.67</td>
    <td align="right">      116.33</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">     1589.33</td>
    <td align="right">     8760.00</td>
    <td align="right">     1589.33</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     2656.67</td>
    <td align="right">     8760.00</td>
    <td align="right">     2656.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">     2664.83</td>
    <td align="right">     8760.00</td>
    <td align="right">     2664.83</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     3745.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     3745.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">     3314.17</td>
    <td align="right">     8760.00</td>
    <td align="right">     3314.17</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">     1227.00</td>
    <td align="right">     1891.50</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     2781.67</td>
    <td align="right">     8758.83</td>
    <td align="right">     2781.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">     2679.67</td>
    <td align="right">     8760.00</td>
    <td align="right">     2679.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     3792.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     3792.00</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3</td>
    <td align="right">     2935.00</td>
    <td align="right">     1759.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">     1891.67</td>
    <td align="right">     1152.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     1810.33</td>
    <td align="right">     4212.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     1657.33</td>
    <td align="right">     4459.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">     1623.67</td>
    <td align="right">     8760.00</td>
    <td align="right">     1623.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     2680.67</td>
    <td align="right">     8760.00</td>
    <td align="right">     2680.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">     2691.33</td>
    <td align="right">     8760.00</td>
    <td align="right">     2691.33</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     3762.33</td>
    <td align="right">     8760.00</td>
    <td align="right">     3762.33</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">     3332.17</td>
    <td align="right">     8760.00</td>
    <td align="right">     3332.17</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">     2097.33</td>
    <td align="right">      628.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     2808.17</td>
    <td align="right">     8759.00</td>
    <td align="right">     2808.17</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">     2704.67</td>
    <td align="right">     8760.00</td>
    <td align="right">     2704.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     3808.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     3808.00</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4</td>
    <td align="right">     3113.83</td>
    <td align="right">     1373.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">     1941.67</td>
    <td align="right">     1106.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     2318.67</td>
    <td align="right">     3663.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     2175.83</td>
    <td align="right">     3985.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">     2507.67</td>
    <td align="right">     6878.33</td>
    <td align="right">     1629.83</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5</td>
    <td align="right">     1103.00</td>
    <td align="right">     4075.67</td>
    <td align="right">      547.83</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">     2649.67</td>
    <td align="right">     5543.83</td>
    <td align="right">      217.33</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     2057.33</td>
    <td align="right">     4059.67</td>
    <td align="right">     1428.83</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">     1751.17</td>
    <td align="right">     4581.33</td>
    <td align="right">     1577.33</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     2277.00</td>
    <td align="right">     4398.50</td>
    <td align="right">     1938.83</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     2163.00</td>
    <td align="right">     4493.00</td>
    <td align="right">     1937.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">     3930.83</td>
    <td align="right">     6756.00</td>
    <td align="right">     2312.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     8216.67</td>
    <td align="right">     8760.00</td>
    <td align="right">     5804.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX COMPONENT</td>
    <td align="right">        2.85</td>
    <td align="right">    0.001135</td>
    <td align="right">    0.854815</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.002107</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396533</td>
    <td align="right">    0.000527</td>
    <td align="right">    0.396533</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.002107</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396533</td>
    <td align="right">    0.000527</td>
    <td align="right">    0.396533</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.002107</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.406304</td>
    <td align="right">    0.000162</td>
    <td align="right">    0.121891</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.57</td>
    <td align="right">    0.001821</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.788198</td>
    <td align="right">    0.000314</td>
    <td align="right">    0.236459</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.16</td>
    <td align="right">    0.001258</td>
    <td align="right">    0.946979</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.991292</td>
    <td align="right">    0.001317</td>
    <td align="right">    0.991292</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.96</td>
    <td align="right">    0.006583</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.991292</td>
    <td align="right">    0.001317</td>
    <td align="right">    0.991292</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        3.97</td>
    <td align="right">    0.005267</td>
    <td align="right">        3.97</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.743417</td>
    <td align="right">    0.000987</td>
    <td align="right">    0.743417</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.281806</td>
    <td align="right">    0.000374</td>
    <td align="right">    0.281806</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.28</td>
    <td align="right">    0.001700</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.40</td>
    <td align="right">    0.005839</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.70</td>
    <td align="right">    0.000677</td>
    <td align="right">    0.509525</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.719460</td>
    <td align="right">    0.000287</td>
    <td align="right">    0.215838</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        3.01</td>
    <td align="right">    0.001201</td>
    <td align="right">    0.903883</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.57</td>
    <td align="right">    0.002089</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.318895</td>
    <td align="right">    0.000424</td>
    <td align="right">    0.318895</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.64</td>
    <td align="right">    0.002183</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.247850</td>
    <td align="right">    0.000329</td>
    <td align="right">    0.247850</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001975</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.93</td>
    <td align="right">    0.000768</td>
    <td align="right">    0.578501</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.315309</td>
    <td align="right">    0.000419</td>
    <td align="right">    0.315309</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.02</td>
    <td align="right">    0.002681</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.275632</td>
    <td align="right">    0.000366</td>
    <td align="right">    0.275632</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.09</td>
    <td align="right">    0.000833</td>
    <td align="right">    0.626951</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.63</td>
    <td align="right">    0.000648</td>
    <td align="right">    0.488171</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.775766</td>
    <td align="right">    0.000309</td>
    <td align="right">    0.232730</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.767777</td>
    <td align="right">    0.000306</td>
    <td align="right">    0.230333</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.57</td>
    <td align="right">    0.002087</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.318226</td>
    <td align="right">    0.000423</td>
    <td align="right">    0.318226</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.64</td>
    <td align="right">    0.002179</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.247850</td>
    <td align="right">    0.000329</td>
    <td align="right">    0.247850</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001975</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.89</td>
    <td align="right">    0.001150</td>
    <td align="right">    0.865897</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.314683</td>
    <td align="right">    0.000418</td>
    <td align="right">    0.314683</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.02</td>
    <td align="right">    0.002677</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.275185</td>
    <td align="right">    0.000365</td>
    <td align="right">    0.275185</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.13</td>
    <td align="right">    0.000847</td>
    <td align="right">    0.638039</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.63</td>
    <td align="right">    0.000649</td>
    <td align="right">    0.488711</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.794592</td>
    <td align="right">    0.000317</td>
    <td align="right">    0.238378</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.786036</td>
    <td align="right">    0.000313</td>
    <td align="right">    0.235811</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        5.78</td>
    <td align="right">    0.002304</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        4.07</td>
    <td align="right">    0.001621</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        5.87</td>
    <td align="right">    0.002338</td>
    <td align="right">        1.76</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.654210</td>
    <td align="right">    0.000261</td>
    <td align="right">    0.196263</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        2.58</td>
    <td align="right">    0.001029</td>
    <td align="right">    0.774441</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.603800</td>
    <td align="right">    0.000241</td>
    <td align="right">    0.181140</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.506782</td>
    <td align="right">    0.000202</td>
    <td align="right">    0.152035</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">       16.48</td>
    <td align="right">    0.006566</td>
    <td align="right">        4.94</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">    0.001135</td>
    <td align="right">    52203.29</td>
    <td align="right">     1848.22</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002107</td>
    <td align="right">    96864.70</td>
    <td align="right">     3429.43</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000527</td>
    <td align="right">    24216.17</td>
    <td align="right">      857.36</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002107</td>
    <td align="right">    96864.70</td>
    <td align="right">     3429.43</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000527</td>
    <td align="right">    24216.17</td>
    <td align="right">      857.36</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002107</td>
    <td align="right">    96864.70</td>
    <td align="right">     3429.43</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000162</td>
    <td align="right">     7443.85</td>
    <td align="right">      263.54</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001821</td>
    <td align="right">    83738.00</td>
    <td align="right">     2964.69</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000314</td>
    <td align="right">    14440.50</td>
    <td align="right">      511.26</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001258</td>
    <td align="right">    57831.75</td>
    <td align="right">     2047.49</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001317</td>
    <td align="right">    60537.89</td>
    <td align="right">     2143.30</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.006583</td>
    <td align="right">   302689.46</td>
    <td align="right">    10716.52</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001317</td>
    <td align="right">    60537.89</td>
    <td align="right">     2143.30</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.005267</td>
    <td align="right">   242166.83</td>
    <td align="right">     8573.75</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000987</td>
    <td align="right">    45400.24</td>
    <td align="right">     1607.36</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000374</td>
    <td align="right">    17209.83</td>
    <td align="right">      609.30</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001700</td>
    <td align="right">    78178.60</td>
    <td align="right">     2767.86</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.005839</td>
    <td align="right">   268465.49</td>
    <td align="right">     9504.84</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESAT_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000677</td>
    <td align="right">    31116.54</td>
    <td align="right">     1101.66</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000287</td>
    <td align="right">    13181.17</td>
    <td align="right">      466.67</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001201</td>
    <td align="right">    55199.89</td>
    <td align="right">     1954.31</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002089</td>
    <td align="right">    96074.66</td>
    <td align="right">     3401.46</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000424</td>
    <td align="right">    19474.84</td>
    <td align="right">      689.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002183</td>
    <td align="right">   100385.18</td>
    <td align="right">     3554.07</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000329</td>
    <td align="right">    15136.13</td>
    <td align="right">      535.88</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001975</td>
    <td align="right">    90800.48</td>
    <td align="right">     3214.73</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000768</td>
    <td align="right">    35328.87</td>
    <td align="right">     1250.79</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000419</td>
    <td align="right">    19255.85</td>
    <td align="right">      681.74</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002681</td>
    <td align="right">   123273.02</td>
    <td align="right">     4364.40</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000366</td>
    <td align="right">    16832.79</td>
    <td align="right">      595.95</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000833</td>
    <td align="right">    38287.70</td>
    <td align="right">     1355.55</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000648</td>
    <td align="right">    29812.47</td>
    <td align="right">     1055.49</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000309</td>
    <td align="right">    14212.74</td>
    <td align="right">      503.19</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000306</td>
    <td align="right">    14066.37</td>
    <td align="right">      498.01</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002087</td>
    <td align="right">    95940.70</td>
    <td align="right">     3396.72</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000423</td>
    <td align="right">    19434.00</td>
    <td align="right">      688.05</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002179</td>
    <td align="right">   100179.19</td>
    <td align="right">     3546.78</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000329</td>
    <td align="right">    15136.13</td>
    <td align="right">      535.88</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001975</td>
    <td align="right">    90800.48</td>
    <td align="right">     3214.73</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001150</td>
    <td align="right">    52880.10</td>
    <td align="right">     1872.18</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000418</td>
    <td align="right">    19217.61</td>
    <td align="right">      680.39</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002677</td>
    <td align="right">   123071.25</td>
    <td align="right">     4357.26</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000365</td>
    <td align="right">    16805.45</td>
    <td align="right">      594.99</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000847</td>
    <td align="right">    38964.86</td>
    <td align="right">     1379.52</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000649</td>
    <td align="right">    29845.46</td>
    <td align="right">     1056.66</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000317</td>
    <td align="right">    14557.65</td>
    <td align="right">      515.40</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000313</td>
    <td align="right">    14400.90</td>
    <td align="right">      509.85</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002304</td>
    <td align="right">   105958.37</td>
    <td align="right">     3751.38</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001621</td>
    <td align="right">    74530.79</td>
    <td align="right">     2638.71</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002338</td>
    <td align="right">   107494.36</td>
    <td align="right">     3805.77</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000261</td>
    <td align="right">    11985.72</td>
    <td align="right">      424.35</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001029</td>
    <td align="right">    47294.88</td>
    <td align="right">     1674.44</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000241</td>
    <td align="right">    11062.17</td>
    <td align="right">      391.65</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000202</td>
    <td align="right">     9284.71</td>
    <td align="right">      328.72</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.006566</td>
    <td align="right">   301906.60</td>
    <td align="right">    10688.80</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">    0.005626</td>
    <td align="right">   258702.74</td>
    <td align="right">     3298.84</td>
  </tr>
  <tr>
    <td align="right">CAV_ER_HEATC</td>
    <td align="right">    0.000928</td>
    <td align="right">    42648.89</td>
    <td align="right">      623.27</td>
  </tr>
  <tr>
    <td align="right">CAV_OR_HEATC</td>
    <td align="right">    0.002471</td>
    <td align="right">   113602.86</td>
    <td align="right">     1570.97</td>
  </tr>
  <tr>
    <td align="right">CAV_ICU_HEATC</td>
    <td align="right">    0.002192</td>
    <td align="right">   100783.91</td>
    <td align="right">     1285.14</td>
  </tr>
  <tr>
    <td align="right">CAV_PATRMS_HEATC</td>
    <td align="right">    0.004875</td>
    <td align="right">   224130.86</td>
    <td align="right">     2896.00</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">    0.015045</td>
    <td align="right">   691788.58</td>
    <td align="right">     9078.91</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">CAV_ER AIR LOOP MAIN BRANCH</td>
    <td align="right">        5.55</td>
  </tr>
  <tr>
    <td align="right">CAV_OR AIR LOOP MAIN BRANCH</td>
    <td align="right">       10.90</td>
  </tr>
  <tr>
    <td align="right">CAV_ICU AIR LOOP MAIN BRANCH</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">CAV_PATRMS AIR LOOP MAIN BRANCH</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">VAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       51.96</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">CAV_ER</td>
    <td align="right">        5.55</td>
  </tr>
  <tr>
    <td align="right">CAV_OR</td>
    <td align="right">       10.90</td>
  </tr>
  <tr>
    <td align="right">CAV_ICU</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">CAV_PATRMS</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       51.96</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">       17.20</td>
    <td align="right">        5.96</td>
  </tr>
  <tr>
    <td align="right">CAV_ER_OA_CONTROLLER</td>
    <td align="right">        5.55</td>
    <td align="right">    0.925244</td>
  </tr>
  <tr>
    <td align="right">CAV_OR_OA_CONTROLLER</td>
    <td align="right">       10.90</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">CAV_ICU_OA_CONTROLLER</td>
    <td align="right">        6.70</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">CAV_PATRMS_OA_CONTROLLER</td>
    <td align="right">       15.75</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">       51.96</td>
    <td align="right">       13.80</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:Water:DetailedGeometry</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Number of Tubes per Row</td>
    <td align="right">Fin Diameter [m]</td>
    <td align="right">Minimum Airflow Area [m2]</td>
    <td align="right">Fin Surface Area [m2]</td>
    <td align="right">Total Tube Inside Area [m2]</td>
    <td align="right">Tube Outside Surface Area [m2]</td>
    <td align="right">Coil Depth [m]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">    0.013544</td>
    <td align="right">      187.00</td>
    <td align="right">        6.73</td>
    <td align="right">        8.84</td>
    <td align="right">     1577.67</td>
    <td align="right">       71.34</td>
    <td align="right">       73.14</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">CAV_ER_COOLC</td>
    <td align="right">    0.003796</td>
    <td align="right">       53.00</td>
    <td align="right">        2.17</td>
    <td align="right">        2.85</td>
    <td align="right">      509.15</td>
    <td align="right">       20.22</td>
    <td align="right">       20.73</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">CAV_OR_COOLC</td>
    <td align="right">    0.007620</td>
    <td align="right">      105.00</td>
    <td align="right">        4.27</td>
    <td align="right">        5.61</td>
    <td align="right">     1000.10</td>
    <td align="right">       40.06</td>
    <td align="right">       41.07</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">CAV_ICU_COOLC</td>
    <td align="right">    0.005192</td>
    <td align="right">       72.00</td>
    <td align="right">        2.62</td>
    <td align="right">        3.45</td>
    <td align="right">      614.62</td>
    <td align="right">       27.47</td>
    <td align="right">       28.16</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">CAV_PATRMS_COOLC</td>
    <td align="right">    0.011963</td>
    <td align="right">      165.00</td>
    <td align="right">        6.16</td>
    <td align="right">        8.10</td>
    <td align="right">     1444.46</td>
    <td align="right">       62.94</td>
    <td align="right">       64.54</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">    0.040094</td>
    <td align="right">      552.00</td>
    <td align="right">       20.34</td>
    <td align="right">       26.71</td>
    <td align="right">     4765.10</td>
    <td align="right">      210.58</td>
    <td align="right">      215.91</td>
    <td align="right">    0.156000</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">       51.96</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.013544</td>
    <td align="right">    0.000035</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.005626</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_ER_COOLC_CONTROLLER</td>
    <td align="right">    0.003796</td>
    <td align="right">    0.000125</td>
  </tr>
  <tr>
    <td align="right">CAV_ER_HEATC_CONTROLLER</td>
    <td align="right">    0.000928</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_OR_COOLC_CONTROLLER</td>
    <td align="right">    0.007620</td>
    <td align="right">    0.000062</td>
  </tr>
  <tr>
    <td align="right">CAV_OR_HEATC_CONTROLLER</td>
    <td align="right">    0.002471</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_ICU_COOLC_CONTROLLER</td>
    <td align="right">    0.005192</td>
    <td align="right">    0.000092</td>
  </tr>
  <tr>
    <td align="right">CAV_ICU_HEATC_CONTROLLER</td>
    <td align="right">    0.002192</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_PATRMS_COOLC_CONTROLLER</td>
    <td align="right">    0.011963</td>
    <td align="right">    0.000040</td>
  </tr>
  <tr>
    <td align="right">CAV_PATRMS_HEATC_CONTROLLER</td>
    <td align="right">    0.004875</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.040094</td>
    <td align="right">    0.000012</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.015045</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_ER_FAN</td>
    <td align="right">        5.55</td>
  </tr>
  <tr>
    <td align="right">CAV_OR_FAN</td>
    <td align="right">       10.90</td>
  </tr>
  <tr>
    <td align="right">CAV_ICU_FAN</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">CAV_PATRMS_FAN</td>
    <td align="right">       15.75</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000293</td>
    <td align="right">    0.219604</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.110368</td>
    <td align="right">       82.78</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.082209</td>
    <td align="right">       61.66</td>
  </tr>
</table>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">    0.082209</td>
    <td align="right">  2292045.41</td>
    <td align="right">    0.113969</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000293</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  5074717.96</td>
    <td align="right">    0.110368</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000293</td>
    <td align="right">       74.81</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.110368</td>
    <td align="right">    28197.59</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.082209</td>
    <td align="right">    21003.42</td>
  </tr>
</table>
<br><br>
<b>CondenserLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Condenser Loop Volume [m3]</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS</td>
    <td align="right">       85.48</td>
    <td align="right">    0.113969</td>
  </tr>
</table>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Air Flow Rate in Free Convection Regime [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Free Convection Air Flow Rate [W/C]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">    0.113969</td>
    <td align="right">    28011.80</td>
    <td align="right">       75.98</td>
    <td align="right">   159689.86</td>
    <td align="right">        7.60</td>
    <td align="right">    15968.99</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">    0.113969</td>
    <td align="right">    30121.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   960214.04</td>
    <td align="right">   960214.04</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   960214.04</td>
    <td align="right">   960214.04</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       42.82</td>
    <td align="right">       42.82</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">    44844.48</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">    44844.48</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">    18682.87</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">   280243.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">     1034.28</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1034.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">      220.72</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">    46292.29</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">      239.67</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">    50265.87</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">      186.18</td>
    <td align="right">m2</td>
    <td align="right">      222.86</td>
    <td align="right">    41490.86</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">      198.85</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">    41704.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      151.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">     3739.37</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">   128598.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">    15482.13</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">    15482.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">     4339.01</td>
    <td align="right">m2</td>
    <td align="right">       46.00</td>
    <td align="right">   199610.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">     4341.51</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">   107929.87</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       37.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">PEOPLE:BASEMENT</td>
    <td align="right">      100.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      100.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">LIGHTING EQUIP:BASEMENT</td>
    <td align="right">       40.24</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       40.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">ELECTRICEQUIPMENT:BASEMENT:MISCPLUG</td>
    <td align="right">       30.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       30.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">INFILTRATION:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">PEOPLE:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        8.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">LIGHTING EQUIP:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        3.24</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">ELECTRICEQUIPMENT:ER_EXAM1_MULT4_FLR_1:MISCPLUG</td>
    <td align="right">        3.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">INFILTRATION:ER_EXAM2_FLR_1</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">PEOPLE:ER_EXAM2_FLR_1</td>
    <td align="right">        2.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">LIGHTING EQUIP:ER_EXAM2_FLR_1</td>
    <td align="right">        0.81</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">ELECTRICEQUIPMENT:ER_EXAM2_FLR_1:MISCPLUG</td>
    <td align="right">        0.90</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">INFILTRATION:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">PEOPLE:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        8.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">LIGHTING EQUIP:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        3.24</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">ELECTRICEQUIPMENT:ER_EXAM3_MULT4_FLR_1:MISCPLUG</td>
    <td align="right">        3.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">INFILTRATION:ER_EXAM4_FLR_1</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">PEOPLE:ER_EXAM4_FLR_1</td>
    <td align="right">        2.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">LIGHTING EQUIP:ER_EXAM4_FLR_1</td>
    <td align="right">        0.81</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">ELECTRICEQUIPMENT:ER_EXAM4_FLR_1:MISCPLUG</td>
    <td align="right">        0.90</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">INFILTRATION:ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">PEOPLE:ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">        8.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">LIGHTING EQUIP:ER_EXAM5_MULT4_FLR_1</td>
    <td align="right">        3.24</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">ELECTRICEQUIPMENT:ER_EXAM5_MULT4_FLR_1:MISCPLUG</td>
    <td align="right">        3.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">INFILTRATION:OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">PEOPLE:OFFICE1_MULT4_FLR_1</td>
    <td align="right">        4.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">LIGHTING EQUIP:OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.66</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE1_MULT4_FLR_1:MISCPLUG</td>
    <td align="right">        0.45</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">INFILTRATION:LOBBY_FLR_1</td>
    <td align="right">        0.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          50</td>
    <td align="right">PEOPLE:LOBBY_FLR_1</td>
    <td align="right">       79.34</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       79.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          51</td>
    <td align="right">LIGHTING EQUIP:LOBBY_FLR_1</td>
    <td align="right">       20.63</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          52</td>
    <td align="right">ELECTRICEQUIPMENT:LOBBY_FLR_1:MISCPLUG</td>
    <td align="right">        1.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          53</td>
    <td align="right">INFILTRATION:CORRIDOR_FLR_1</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          54</td>
    <td align="right">PEOPLE:CORRIDOR_FLR_1</td>
    <td align="right">        6.15</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          55</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_FLR_1</td>
    <td align="right">        6.12</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          56</td>
    <td align="right">INFILTRATION:ER_NURSESTAT_FLR_1</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          57</td>
    <td align="right">PEOPLE:ER_NURSESTAT_FLR_1</td>
    <td align="right">       26.57</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          58</td>
    <td align="right">LIGHTING EQUIP:ER_NURSESTAT_FLR_1</td>
    <td align="right">       13.30</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          59</td>
    <td align="right">ELECTRICEQUIPMENT:ER_NURSESTAT_FLR_1:MISCPLUG</td>
    <td align="right">        9.97</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        9.97</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          60</td>
    <td align="right">INFILTRATION:OR1_FLR_2</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          61</td>
    <td align="right">PEOPLE:OR1_FLR_2</td>
    <td align="right">        3.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          62</td>
    <td align="right">LIGHTING EQUIP:OR1_FLR_2</td>
    <td align="right">        1.32</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          63</td>
    <td align="right">ELECTRICEQUIPMENT:OR1_FLR_2:MISCPLUG</td>
    <td align="right">        3.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          64</td>
    <td align="right">INFILTRATION:OR2_MULT5_FLR_2</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          65</td>
    <td align="right">PEOPLE:OR2_MULT5_FLR_2</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          66</td>
    <td align="right">LIGHTING EQUIP:OR2_MULT5_FLR_2</td>
    <td align="right">        6.60</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          67</td>
    <td align="right">ELECTRICEQUIPMENT:OR2_MULT5_FLR_2:MISCPLUG</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          68</td>
    <td align="right">INFILTRATION:OR3_FLR_2</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          69</td>
    <td align="right">PEOPLE:OR3_FLR_2</td>
    <td align="right">        3.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          70</td>
    <td align="right">LIGHTING EQUIP:OR3_FLR_2</td>
    <td align="right">        1.32</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          71</td>
    <td align="right">ELECTRICEQUIPMENT:OR3_FLR_2:MISCPLUG</td>
    <td align="right">        3.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          72</td>
    <td align="right">PEOPLE:OR4_FLR_2</td>
    <td align="right">       12.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          73</td>
    <td align="right">LIGHTING EQUIP:OR4_FLR_2</td>
    <td align="right">        5.28</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          74</td>
    <td align="right">ELECTRICEQUIPMENT:OR4_FLR_2:MISCPLUG</td>
    <td align="right">       12.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          75</td>
    <td align="right">INFILTRATION:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          76</td>
    <td align="right">PEOPLE:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       10.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          77</td>
    <td align="right">LIGHTING EQUIP:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.90</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          78</td>
    <td align="right">ELECTRICEQUIPMENT:IC_PATROOM1_MULT5_FLR_2:MISCPLUG</td>
    <td align="right">        1.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          79</td>
    <td align="right">INFILTRATION:IC_PATROOM2_FLR_2</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          80</td>
    <td align="right">PEOPLE:IC_PATROOM2_FLR_2</td>
    <td align="right">        2.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          81</td>
    <td align="right">LIGHTING EQUIP:IC_PATROOM2_FLR_2</td>
    <td align="right">        0.24</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          82</td>
    <td align="right">ELECTRICEQUIPMENT:IC_PATROOM2_FLR_2:MISCPLUG</td>
    <td align="right">        0.30</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          83</td>
    <td align="right">INFILTRATION:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          84</td>
    <td align="right">PEOPLE:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       12.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          85</td>
    <td align="right">LIGHTING EQUIP:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        1.08</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          86</td>
    <td align="right">ELECTRICEQUIPMENT:IC_PATROOM3_MULT6_FLR_2:MISCPLUG</td>
    <td align="right">        1.35</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          87</td>
    <td align="right">INFILTRATION:ICU_FLR_2</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          88</td>
    <td align="right">PEOPLE:ICU_FLR_2</td>
    <td align="right">       13.29</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          89</td>
    <td align="right">LIGHTING EQUIP:ICU_FLR_2</td>
    <td align="right">        5.32</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.32</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          90</td>
    <td align="right">ELECTRICEQUIPMENT:ICU_FLR_2:MISCPLUG</td>
    <td align="right">        6.65</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.65</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          91</td>
    <td align="right">PEOPLE:ICU_NURSESAT_FLR_2</td>
    <td align="right">       35.98</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       35.98</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          92</td>
    <td align="right">LIGHTING EQUIP:ICU_NURSESAT_FLR_2</td>
    <td align="right">        7.20</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          93</td>
    <td align="right">ELECTRICEQUIPMENT:ICU_NURSESAT_FLR_2:MISCPLUG</td>
    <td align="right">        7.20</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          94</td>
    <td align="right">INFILTRATION:CORRIDOR_FLR_2</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          95</td>
    <td align="right">PEOPLE:CORRIDOR_FLR_2</td>
    <td align="right">        6.15</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          96</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_FLR_2</td>
    <td align="right">        6.12</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          97</td>
    <td align="right">INFILTRATION:OR_NURSESAT_FLR_2</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          98</td>
    <td align="right">PEOPLE:OR_NURSESAT_FLR_2</td>
    <td align="right">       54.48</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       54.48</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          99</td>
    <td align="right">LIGHTING EQUIP:OR_NURSESAT_FLR_2</td>
    <td align="right">       10.90</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       10.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         100</td>
    <td align="right">ELECTRICEQUIPMENT:OR_NURSESAT_FLR_2:MISCPLUG</td>
    <td align="right">        8.17</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         101</td>
    <td align="right">INFILTRATION:PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         102</td>
    <td align="right">PEOPLE:PATROOM1_MULT10_FLR_3</td>
    <td align="right">       15.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         103</td>
    <td align="right">LIGHTING EQUIP:PATROOM1_MULT10_FLR_3</td>
    <td align="right">        1.57</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         104</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM1_MULT10_FLR_3:MISCPLUG</td>
    <td align="right">        2.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         105</td>
    <td align="right">INFILTRATION:PATROOM2_FLR_3</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         106</td>
    <td align="right">PEOPLE:PATROOM2_FLR_3</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         107</td>
    <td align="right">LIGHTING EQUIP:PATROOM2_FLR_3</td>
    <td align="right">        0.26</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         108</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM2_FLR_3:MISCPLUG</td>
    <td align="right">        0.37</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         109</td>
    <td align="right">INFILTRATION:PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         110</td>
    <td align="right">PEOPLE:PATROOM3_MULT10_FLR_3</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         111</td>
    <td align="right">LIGHTING EQUIP:PATROOM3_MULT10_FLR_3</td>
    <td align="right">        1.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         112</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM3_MULT10_FLR_3:MISCPLUG</td>
    <td align="right">        2.17</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         113</td>
    <td align="right">INFILTRATION:PATROOM4_FLR_3</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         114</td>
    <td align="right">PEOPLE:PATROOM4_FLR_3</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         115</td>
    <td align="right">LIGHTING EQUIP:PATROOM4_FLR_3</td>
    <td align="right">        0.26</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         116</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM4_FLR_3:MISCPLUG</td>
    <td align="right">        0.37</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         117</td>
    <td align="right">INFILTRATION:PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         118</td>
    <td align="right">PEOPLE:PATROOM5_MULT10_FLR_3</td>
    <td align="right">       15.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         119</td>
    <td align="right">LIGHTING EQUIP:PATROOM5_MULT10_FLR_3</td>
    <td align="right">        1.57</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         120</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM5_MULT10_FLR_3:MISCPLUG</td>
    <td align="right">        2.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         121</td>
    <td align="right">PEOPLE:PHYSTHERAPY_FLR_3</td>
    <td align="right">      105.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      105.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         122</td>
    <td align="right">LIGHTING EQUIP:PHYSTHERAPY_FLR_3</td>
    <td align="right">        4.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         123</td>
    <td align="right">ELECTRICEQUIPMENT:PHYSTHERAPY_FLR_3:MISCPLUG</td>
    <td align="right">        7.88</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.88</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         124</td>
    <td align="right">INFILTRATION:PATROOM6_FLR_3</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         125</td>
    <td align="right">PEOPLE:PATROOM6_FLR_3</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         126</td>
    <td align="right">LIGHTING EQUIP:PATROOM6_FLR_3</td>
    <td align="right">        0.21</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         127</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM6_FLR_3:MISCPLUG</td>
    <td align="right">        0.30</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         128</td>
    <td align="right">INFILTRATION:PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         129</td>
    <td align="right">PEOPLE:PATROOM7_MULT10_FLR_3</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         130</td>
    <td align="right">LIGHTING EQUIP:PATROOM7_MULT10_FLR_3</td>
    <td align="right">        1.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         131</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM7_MULT10_FLR_3:MISCPLUG</td>
    <td align="right">        2.17</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         132</td>
    <td align="right">INFILTRATION:PATROOM8_FLR_3</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         133</td>
    <td align="right">PEOPLE:PATROOM8_FLR_3</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         134</td>
    <td align="right">LIGHTING EQUIP:PATROOM8_FLR_3</td>
    <td align="right">        0.21</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         135</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM8_FLR_3:MISCPLUG</td>
    <td align="right">        0.30</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         136</td>
    <td align="right">PEOPLE:NURSESAT_LOBBY_FLR_3</td>
    <td align="right">       48.73</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       48.73</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         137</td>
    <td align="right">LIGHTING EQUIP:NURSESAT_LOBBY_FLR_3</td>
    <td align="right">        9.75</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         138</td>
    <td align="right">ELECTRICEQUIPMENT:NURSESAT_LOBBY_FLR_3:MISCPLUG</td>
    <td align="right">        7.31</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         139</td>
    <td align="right">PEOPLE:LAB_FLR_3</td>
    <td align="right">       71.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       71.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         140</td>
    <td align="right">LIGHTING EQUIP:LAB_FLR_3</td>
    <td align="right">        3.99</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         141</td>
    <td align="right">ELECTRICEQUIPMENT:LAB_FLR_3:MISCPLUG</td>
    <td align="right">        8.55</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         142</td>
    <td align="right">INFILTRATION:CORRIDOR_SE_FLR_3</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         143</td>
    <td align="right">PEOPLE:CORRIDOR_SE_FLR_3</td>
    <td align="right">        6.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         144</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_SE_FLR_3</td>
    <td align="right">        6.10</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         145</td>
    <td align="right">INFILTRATION:CORRIDOR_NW_FLR_3</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         146</td>
    <td align="right">PEOPLE:CORRIDOR_NW_FLR_3</td>
    <td align="right">        6.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         147</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_NW_FLR_3</td>
    <td align="right">        6.10</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         148</td>
    <td align="right">INFILTRATION:PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         149</td>
    <td align="right">PEOPLE:PATROOM1_MULT10_FLR_4</td>
    <td align="right">       15.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         150</td>
    <td align="right">LIGHTING EQUIP:PATROOM1_MULT10_FLR_4</td>
    <td align="right">        1.57</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         151</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM1_MULT10_FLR_4:MISCPLUG</td>
    <td align="right">        2.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         152</td>
    <td align="right">INFILTRATION:PATROOM2_FLR_4</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         153</td>
    <td align="right">PEOPLE:PATROOM2_FLR_4</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         154</td>
    <td align="right">LIGHTING EQUIP:PATROOM2_FLR_4</td>
    <td align="right">        0.26</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         155</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM2_FLR_4:MISCPLUG</td>
    <td align="right">        0.37</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         156</td>
    <td align="right">INFILTRATION:PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         157</td>
    <td align="right">PEOPLE:PATROOM3_MULT10_FLR_4</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         158</td>
    <td align="right">LIGHTING EQUIP:PATROOM3_MULT10_FLR_4</td>
    <td align="right">        1.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         159</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM3_MULT10_FLR_4:MISCPLUG</td>
    <td align="right">        2.17</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         160</td>
    <td align="right">INFILTRATION:PATROOM4_FLR_4</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         161</td>
    <td align="right">PEOPLE:PATROOM4_FLR_4</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         162</td>
    <td align="right">LIGHTING EQUIP:PATROOM4_FLR_4</td>
    <td align="right">        0.26</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         163</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM4_FLR_4:MISCPLUG</td>
    <td align="right">        0.37</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         164</td>
    <td align="right">INFILTRATION:PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         165</td>
    <td align="right">PEOPLE:PATROOM5_MULT10_FLR_4</td>
    <td align="right">       15.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         166</td>
    <td align="right">LIGHTING EQUIP:PATROOM5_MULT10_FLR_4</td>
    <td align="right">        1.57</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         167</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM5_MULT10_FLR_4:MISCPLUG</td>
    <td align="right">        2.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         168</td>
    <td align="right">PEOPLE:RADIOLOGY_FLR_4</td>
    <td align="right">       26.24</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         169</td>
    <td align="right">LIGHTING EQUIP:RADIOLOGY_FLR_4</td>
    <td align="right">        2.10</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         170</td>
    <td align="right">ELECTRICEQUIPMENT:RADIOLOGY_FLR_4:MISCPLUG</td>
    <td align="right">       26.24</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         171</td>
    <td align="right">INFILTRATION:PATROOM6_FLR_4</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         172</td>
    <td align="right">PEOPLE:PATROOM6_FLR_4</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         173</td>
    <td align="right">LIGHTING EQUIP:PATROOM6_FLR_4</td>
    <td align="right">        0.21</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         174</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM6_FLR_4:MISCPLUG</td>
    <td align="right">        0.30</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         175</td>
    <td align="right">INFILTRATION:PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         176</td>
    <td align="right">PEOPLE:PATROOM7_MULT10_FLR_4</td>
    <td align="right">       14.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         177</td>
    <td align="right">LIGHTING EQUIP:PATROOM7_MULT10_FLR_4</td>
    <td align="right">        1.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         178</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM7_MULT10_FLR_4:MISCPLUG</td>
    <td align="right">        2.17</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         179</td>
    <td align="right">INFILTRATION:PATROOM8_FLR_4</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         180</td>
    <td align="right">PEOPLE:PATROOM8_FLR_4</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         181</td>
    <td align="right">LIGHTING EQUIP:PATROOM8_FLR_4</td>
    <td align="right">        0.21</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         182</td>
    <td align="right">ELECTRICEQUIPMENT:PATROOM8_FLR_4:MISCPLUG</td>
    <td align="right">        0.30</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         183</td>
    <td align="right">PEOPLE:NURSESAT_LOBBY_FLR_4</td>
    <td align="right">       48.73</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       48.73</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         184</td>
    <td align="right">LIGHTING EQUIP:NURSESAT_LOBBY_FLR_4</td>
    <td align="right">        9.75</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         185</td>
    <td align="right">ELECTRICEQUIPMENT:NURSESAT_LOBBY_FLR_4:MISCPLUG</td>
    <td align="right">        7.31</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         186</td>
    <td align="right">PEOPLE:LAB_FLR_4</td>
    <td align="right">       71.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       71.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         187</td>
    <td align="right">LIGHTING EQUIP:LAB_FLR_4</td>
    <td align="right">        3.99</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         188</td>
    <td align="right">ELECTRICEQUIPMENT:LAB_FLR_4:MISCPLUG</td>
    <td align="right">        8.55</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         189</td>
    <td align="right">INFILTRATION:CORRIDOR_SE_FLR_4</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         190</td>
    <td align="right">PEOPLE:CORRIDOR_SE_FLR_4</td>
    <td align="right">        6.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         191</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_SE_FLR_4</td>
    <td align="right">        6.10</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         192</td>
    <td align="right">INFILTRATION:CORRIDOR_NW_FLR_4</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         193</td>
    <td align="right">PEOPLE:CORRIDOR_NW_FLR_4</td>
    <td align="right">        6.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         194</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_NW_FLR_4</td>
    <td align="right">        6.10</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         195</td>
    <td align="right">INFILTRATION:DINING_FLR_5</td>
    <td align="right">        0.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         196</td>
    <td align="right">PEOPLE:DINING_FLR_5</td>
    <td align="right">      500.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      500.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         197</td>
    <td align="right">LIGHTING EQUIP:DINING_FLR_5</td>
    <td align="right">        6.74</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.74</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         198</td>
    <td align="right">ELECTRICEQUIPMENT:DINING_FLR_5:MISCPLUG</td>
    <td align="right">        1.87</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         199</td>
    <td align="right">INFILTRATION:NURSESAT_FLR_5</td>
    <td align="right">        0.35</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         200</td>
    <td align="right">PEOPLE:NURSESAT_FLR_5</td>
    <td align="right">       55.98</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       55.98</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         201</td>
    <td align="right">LIGHTING EQUIP:NURSESAT_FLR_5</td>
    <td align="right">       11.20</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         202</td>
    <td align="right">ELECTRICEQUIPMENT:NURSESAT_FLR_5:MISCPLUG</td>
    <td align="right">        8.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         203</td>
    <td align="right">INFILTRATION:KITCHEN_FLR_5</td>
    <td align="right">        0.36</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         204</td>
    <td align="right">PEOPLE:KITCHEN_FLR_5</td>
    <td align="right">       49.98</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       49.98</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         205</td>
    <td align="right">LIGHTING EQUIP:KITCHEN_FLR_5</td>
    <td align="right">       11.99</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         206</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN_FLR_5:MISCELEC</td>
    <td align="right">       74.97</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       74.97</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         207</td>
    <td align="right">GASEQUIPMENT:KITCHEN_FLR_5:MISCGAS</td>
    <td align="right">      424.85</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      424.85</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         208</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN_FLR_5:EXHFAN</td>
    <td align="right">        0.23</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         209</td>
    <td align="right">INFILTRATION:OFFICE1_FLR_5</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         210</td>
    <td align="right">PEOPLE:OFFICE1_FLR_5</td>
    <td align="right">        3.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         211</td>
    <td align="right">LIGHTING EQUIP:OFFICE1_FLR_5</td>
    <td align="right">        0.83</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         212</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE1_FLR_5:MISCPLUG</td>
    <td align="right">        0.56</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         213</td>
    <td align="right">INFILTRATION:OFFICE2_MULT5_FLR_5</td>
    <td align="right">        0.15</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         214</td>
    <td align="right">PEOPLE:OFFICE2_MULT5_FLR_5</td>
    <td align="right">       18.74</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         215</td>
    <td align="right">LIGHTING EQUIP:OFFICE2_MULT5_FLR_5</td>
    <td align="right">        4.12</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         216</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE2_MULT5_FLR_5:MISCPLUG</td>
    <td align="right">        2.81</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.81</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         217</td>
    <td align="right">INFILTRATION:OFFICE3_FLR_5</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         218</td>
    <td align="right">PEOPLE:OFFICE3_FLR_5</td>
    <td align="right">        3.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         219</td>
    <td align="right">LIGHTING EQUIP:OFFICE3_FLR_5</td>
    <td align="right">        0.82</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         220</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE3_FLR_5:MISCPLUG</td>
    <td align="right">        0.56</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         221</td>
    <td align="right">INFILTRATION:OFFICE4_MULT6_FLR_5</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         222</td>
    <td align="right">PEOPLE:OFFICE4_MULT6_FLR_5</td>
    <td align="right">        6.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         223</td>
    <td align="right">LIGHTING EQUIP:OFFICE4_MULT6_FLR_5</td>
    <td align="right">        0.99</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         224</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE4_MULT6_FLR_5:MISCPLUG</td>
    <td align="right">        0.67</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         225</td>
    <td align="right">INFILTRATION:CORRIDOR_FLR_5</td>
    <td align="right">        0.17</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         226</td>
    <td align="right">PEOPLE:CORRIDOR_FLR_5</td>
    <td align="right">        5.42</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         227</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_FLR_5</td>
    <td align="right">        5.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         228</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_FLR_5:ELEVATORS</td>
    <td align="right">      164.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      164.77</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   960214.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BASEMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      21.224</td>
    <td align="right">      14.945</td>
    <td align="right">       0.000</td>
    <td align="right">     333.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      21.233</td>
    <td align="right">      17.734</td>
    <td align="right">       0.000</td>
    <td align="right">     278.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      21.276</td>
    <td align="right">      28.350</td>
    <td align="right">       0.000</td>
    <td align="right">     158.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      21.287</td>
    <td align="right">      38.636</td>
    <td align="right">       0.000</td>
    <td align="right">      44.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.715</td>
    <td align="right">      44.913</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      22.864</td>
    <td align="right">      47.221</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      23.259</td>
    <td align="right">      48.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.467</td>
    <td align="right">      47.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      22.056</td>
    <td align="right">      48.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      21.496</td>
    <td align="right">      37.865</td>
    <td align="right">       0.000</td>
    <td align="right">      23.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.369</td>
    <td align="right">      28.868</td>
    <td align="right">       0.000</td>
    <td align="right">     121.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      21.275</td>
    <td align="right">      18.033</td>
    <td align="right">       0.000</td>
    <td align="right">     266.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      21.886</td>
    <td align="right">      35.167</td>
    <td align="right">       0.000</td>
    <td align="right">    1225.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      21.224</td>
    <td align="right">      14.945</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.467</td>
    <td align="right">      48.053</td>
    <td align="right">       0.000</td>
    <td align="right">     333.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM1_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.970</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      31.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.001</td>
    <td align="right">      34.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      41.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.002</td>
    <td align="right">      47.804</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      50.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      50.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.002</td>
    <td align="right">      46.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      33.717</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.002</td>
    <td align="right">      30.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.989</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.002</td>
    <td align="right">      37.981</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.970</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      50.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM2_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM2_FLR_1</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.908</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      31.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.002</td>
    <td align="right">      34.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      41.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.002</td>
    <td align="right">      47.917</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      50.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      50.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.002</td>
    <td align="right">      46.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      33.728</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.001</td>
    <td align="right">      30.660</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.928</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.002</td>
    <td align="right">      38.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      50.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM3_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      30.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.001</td>
    <td align="right">      30.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      31.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.002</td>
    <td align="right">      34.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      41.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.002</td>
    <td align="right">      47.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      50.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      50.373</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.002</td>
    <td align="right">      46.422</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      33.721</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.001</td>
    <td align="right">      30.692</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      30.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.002</td>
    <td align="right">      37.984</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.001</td>
    <td align="right">      30.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      50.373</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM4_FLR_1</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.901</td>
    <td align="right">       0.000</td>
    <td align="right">     133.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.908</td>
    <td align="right">       0.000</td>
    <td align="right">      10.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      31.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.002</td>
    <td align="right">      34.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      41.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.002</td>
    <td align="right">      47.917</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      50.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      50.547</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.002</td>
    <td align="right">      46.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      33.728</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.001</td>
    <td align="right">      30.660</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.928</td>
    <td align="right">       0.000</td>
    <td align="right">      26.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.002</td>
    <td align="right">      38.008</td>
    <td align="right">       0.000</td>
    <td align="right">     170.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      50.547</td>
    <td align="right">       0.000</td>
    <td align="right">     133.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM5_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM5_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.971</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      31.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.002</td>
    <td align="right">      34.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      41.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.002</td>
    <td align="right">      47.804</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      50.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      50.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.002</td>
    <td align="right">      46.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      33.717</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.001</td>
    <td align="right">      30.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.989</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.002</td>
    <td align="right">      37.981</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.001</td>
    <td align="right">      29.971</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.002</td>
    <td align="right">      50.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE1_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE1_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      21.229</td>
    <td align="right">      12.451</td>
    <td align="right">       0.000</td>
    <td align="right">     221.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      21.543</td>
    <td align="right">      15.168</td>
    <td align="right">       0.000</td>
    <td align="right">     158.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      21.607</td>
    <td align="right">      25.439</td>
    <td align="right">       0.000</td>
    <td align="right">      86.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      21.598</td>
    <td align="right">      35.759</td>
    <td align="right">       0.000</td>
    <td align="right">      10.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.952</td>
    <td align="right">      41.796</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      22.220</td>
    <td align="right">      46.301</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      22.342</td>
    <td align="right">      48.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      22.591</td>
    <td align="right">      47.698</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      22.303</td>
    <td align="right">      45.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      21.943</td>
    <td align="right">      34.630</td>
    <td align="right">       0.000</td>
    <td align="right">      14.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.419</td>
    <td align="right">      26.237</td>
    <td align="right">       0.000</td>
    <td align="right">     123.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      21.189</td>
    <td align="right">      15.561</td>
    <td align="right">       0.000</td>
    <td align="right">     259.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      21.832</td>
    <td align="right">      33.026</td>
    <td align="right">       0.000</td>
    <td align="right">     872.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      21.189</td>
    <td align="right">      12.451</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      22.591</td>
    <td align="right">      48.391</td>
    <td align="right">       0.000</td>
    <td align="right">     259.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LOBBY_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      21.000</td>
    <td align="right">      13.344</td>
    <td align="right">       0.000</td>
    <td align="right">     290.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      21.006</td>
    <td align="right">      16.306</td>
    <td align="right">       0.000</td>
    <td align="right">     187.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      21.038</td>
    <td align="right">      27.001</td>
    <td align="right">       0.000</td>
    <td align="right">      49.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      21.140</td>
    <td align="right">      37.332</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.469</td>
    <td align="right">      43.775</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      21.887</td>
    <td align="right">      47.945</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      21.970</td>
    <td align="right">      50.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      21.874</td>
    <td align="right">      50.453</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      21.431</td>
    <td align="right">      48.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      21.092</td>
    <td align="right">      37.042</td>
    <td align="right">       0.000</td>
    <td align="right">       1.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.025</td>
    <td align="right">      27.685</td>
    <td align="right">       0.000</td>
    <td align="right">      58.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      21.001</td>
    <td align="right">      16.483</td>
    <td align="right">       0.000</td>
    <td align="right">     244.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      21.332</td>
    <td align="right">      34.781</td>
    <td align="right">       0.000</td>
    <td align="right">     833.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      21.000</td>
    <td align="right">      13.344</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      21.970</td>
    <td align="right">      50.453</td>
    <td align="right">       0.000</td>
    <td align="right">     290.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_1</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.048</td>
    <td align="right">      12.271</td>
    <td align="right">       0.000</td>
    <td align="right">     417.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.126</td>
    <td align="right">      15.264</td>
    <td align="right">       0.000</td>
    <td align="right">     196.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.538</td>
    <td align="right">      24.561</td>
    <td align="right">       0.000</td>
    <td align="right">      25.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.109</td>
    <td align="right">      33.655</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      22.784</td>
    <td align="right">      38.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.373</td>
    <td align="right">      43.139</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.611</td>
    <td align="right">      44.629</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.422</td>
    <td align="right">      45.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      22.954</td>
    <td align="right">      42.834</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.207</td>
    <td align="right">      33.355</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.461</td>
    <td align="right">      25.377</td>
    <td align="right">       0.000</td>
    <td align="right">      29.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.073</td>
    <td align="right">      15.246</td>
    <td align="right">       0.000</td>
    <td align="right">     243.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.232</td>
    <td align="right">      31.291</td>
    <td align="right">       0.000</td>
    <td align="right">     913.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.048</td>
    <td align="right">      12.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.611</td>
    <td align="right">      45.284</td>
    <td align="right">       0.000</td>
    <td align="right">     417.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTAT_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_NURSESTAT_FLR_1</b></p>
<p>Timestamp: <b>2009-05-05
    16:19:52</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.628</td>
    <td align="right">      12.021</td>
    <td align="right">       0.000</td>
    <td align="right">      75.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.269</td>
    <td align="right">      14.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.184</td>
    <td align="right">      22.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.681</td>
    <td align="right">      30.935</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.876</td>
    <td align="right">      36.536</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.931</td>
    <td align="right">      41.421</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.946</td>
    <td align="right">      43.249</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.917</td>
    <td align="right">      43.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.831</td>
    <td align="right">      40.629</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.566</td>
    <td align="right">      31.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.810</td>
    <td align="right">      23.667</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.932</td>
    <td align="right">      14.667</td>
    <td align="right">       0.000</td>
    <td align="right">      16.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
