  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Kitchen_Flr_5_Infiltration,  !- Name
  Kitchen_Flr_5,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Lobby_Records_Flr_1_Infiltration,  !- Name
  Lobby_Records_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  NurseStn_Lobby_Flr_5_Infiltration,  !- Name
  NurseStn_Lobby_Flr_5,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  OR1_Flr_2_Infiltration,  !- Name
  OR1_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  OR2_Mult5_Flr_2_Infiltration,  !- Name
  OR2_Mult5_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  OR3_Flr_2_Infiltration,  !- Name
  OR3_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  OR_NurseStn_Lobby_Flr_2_Infiltration,  !- Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office1_Flr_5_Infiltration,  !- Name
  Office1_Flr_5,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office1_Mult4_Flr_1_Infiltration,  !- Name
  Office1_Mult4_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office2_Mult5_Flr_5_Infiltration,  !- Name
  Office2_Mult5_Flr_5,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office3_Flr_5_Infiltration,  !- Name
  Office3_Flr_5,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office4_Mult6_Flr_5_Infiltration,  !- Name
  Office4_Mult6_Flr_5,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom1_Mult10_Flr_3_Infiltration,  !- Name
  PatRoom1_Mult10_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom1_Mult10_Flr_4_Infiltration,  !- Name
  PatRoom1_Mult10_Flr_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom2_Flr_3_Infiltration,  !- Name
  PatRoom2_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom2_Flr_4_Infiltration,  !- Name
  PatRoom2_Flr_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom3_Mult10_Flr_3_Infiltration,  !- Name
  PatRoom3_Mult10_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom3_Mult10_Flr_4_Infiltration,  !- Name
  PatRoom3_Mult10_Flr_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom4_Flr_3_Infiltration,  !- Name
  PatRoom4_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom4_Flr_4_Infiltration,  !- Name
  PatRoom4_Flr_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom5_Mult10_Flr_3_Infiltration,  !- Name
  PatRoom5_Mult10_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom5_Mult10_Flr_4_Infiltration,  !- Name
  PatRoom5_Mult10_Flr_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom6_Flr_3_Infiltration,  !- Name
  PatRoom6_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom6_Flr_4_Infiltration,  !- Name
  PatRoom6_Flr_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom7_Mult10_Flr_3_Infiltration,  !- Name
  PatRoom7_Mult10_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom7_Mult10_Flr_4_Infiltration,  !- Name
  PatRoom7_Mult10_Flr_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom8_Flr_3_Infiltration,  !- Name
  PatRoom8_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom8_Flr_4_Infiltration,  !- Name
  PatRoom8_Flr_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient
  
! ***INTERNAL MASS***
InternalMass,
  Basement Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Basement,  !- Zone Name
  7478.6947;  !- Surface Area

InternalMass,
  Corridor_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  1138.0622;  !- Surface Area

InternalMass,
  Corridor_Flr_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Flr_2,  !- Zone Name
  1138.0622;  !- Surface Area

InternalMass,
  Corridor_Flr_5 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Flr_5,  !- Zone Name
  1003.3528;  !- Surface Area

InternalMass,
  Corridor_NW_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  1133.4171;  !- Surface Area

InternalMass,
  Corridor_NW_Flr_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  1133.4171;  !- Surface Area

InternalMass,
  Corridor_SE_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  1133.4171;  !- Surface Area

InternalMass,
  Corridor_SE_Flr_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  1133.4171;  !- Surface Area

InternalMass,
  Dining_Flr_5 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Dining_Flr_5,  !- Zone Name
  1393.5456;  !- Surface Area

InternalMass,
  ER_Exam1_Mult4_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  55.7418;  !- Surface Area

InternalMass,
  ER_Exam3_Mult4_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  55.7418;  !- Surface Area

InternalMass,
  ER_NurseStn_Lobby_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  2471.2209;  !- Surface Area

InternalMass,
  ER_Trauma1_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  ER_Trauma1_Flr_1,  !- Zone Name
  55.7418;  !- Surface Area

InternalMass,
  ER_Trauma2_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  ER_Trauma2_Flr_1,  !- Zone Name
  55.7418;  !- Surface Area

InternalMass,
  ER_Triage_Mult4_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  ER_Triage_Mult4_Flr_1,  !- Zone Name
  55.7418;  !- Surface Area

InternalMass,
  ICU_Flr_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  ICU_Flr_2,  !- Zone Name
  1235.9289;  !- Surface Area

InternalMass,
  ICU_NurseStn_Lobby_Flr_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  1337.5356;  !- Surface Area

InternalMass,
  IC_PatRoom1_Mult5_Flr_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  41.8064;  !- Surface Area

InternalMass,
  IC_PatRoom2_Flr_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  55.7418;  !- Surface Area

InternalMass,
  IC_PatRoom3_Mult6_Flr_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  41.8064;  !- Surface Area

InternalMass,
  Kitchen_Flr_5 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Kitchen_Flr_5,  !- Zone Name
  1858.0608;  !- Surface Area

InternalMass,
  Lab_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Lab_Flr_3,  !- Zone Name
  529.5473;  !- Surface Area

InternalMass,
  Lab_Flr_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Lab_Flr_4,  !- Zone Name
  529.5473;  !- Surface Area

InternalMass,
  Lobby_Records_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Lobby_Records_Flr_1,  !- Zone Name
  2949.6212;  !- Surface Area

InternalMass,
  NurseStn_Lobby_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  1811.6093;  !- Surface Area

InternalMass,
  NurseStn_Lobby_Flr_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  1811.6093;  !- Surface Area

InternalMass,
  NurseStn_Lobby_Flr_5 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  NurseStn_Lobby_Flr_5,  !- Zone Name
  2081.0281;  !- Surface Area

InternalMass,
  OR1_Flr_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  OR1_Flr_2,  !- Zone Name
  111.4836;  !- Surface Area

InternalMass,
  OR2_Mult5_Flr_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  OR2_Mult5_Flr_2,  !- Zone Name
  111.4836;  !- Surface Area

InternalMass,
  OR3_Flr_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  OR3_Flr_2,  !- Zone Name
  111.4836;  !- Surface Area

InternalMass,
  OR4_Flr_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  OR4_Flr_2,  !- Zone Name
  445.9346;  !- Surface Area

InternalMass,
  OR_NurseStn_Lobby_Flr_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  2025.2863;  !- Surface Area

InternalMass,
  Office1_Flr_5 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Office1_Flr_5,  !- Zone Name
  139.3911;  !- Surface Area

InternalMass,
  Office1_Mult4_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Office1_Mult4_Flr_1,  !- Zone Name
  27.8709;  !- Surface Area

InternalMass,
  Office2_Mult5_Flr_5 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Office2_Mult5_Flr_5,  !- Zone Name
  139.3546;  !- Surface Area

InternalMass,
  Office3_Flr_5 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Office3_Flr_5,  !- Zone Name
  139.3546;  !- Surface Area

InternalMass,
  Office4_Mult6_Flr_5 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Office4_Mult6_Flr_5,  !- Zone Name
  27.8709;  !- Surface Area

InternalMass,
  PatRoom1_Mult10_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom1_Mult10_Flr_3,  !- Zone Name
  41.8064;  !- Surface Area

InternalMass,
  PatRoom1_Mult10_Flr_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom1_Mult10_Flr_4,  !- Zone Name
  41.8064;  !- Surface Area

InternalMass,
  PatRoom2_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom2_Flr_3,  !- Zone Name
  69.6773;  !- Surface Area

InternalMass,
  PatRoom2_Flr_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom2_Flr_4,  !- Zone Name
  69.6773;  !- Surface Area

InternalMass,
  PatRoom3_Mult10_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom3_Mult10_Flr_3,  !- Zone Name
  40.4165;  !- Surface Area

InternalMass,
  PatRoom3_Mult10_Flr_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom3_Mult10_Flr_4,  !- Zone Name
  40.4165;  !- Surface Area

InternalMass,
  PatRoom4_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom4_Flr_3,  !- Zone Name
  69.6773;  !- Surface Area

InternalMass,
  PatRoom4_Flr_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom4_Flr_4,  !- Zone Name
  69.6773;  !- Surface Area

InternalMass,
  PatRoom5_Mult10_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom5_Mult10_Flr_3,  !- Zone Name
  41.8064;  !- Surface Area

InternalMass,
  PatRoom5_Mult10_Flr_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom5_Mult10_Flr_4,  !- Zone Name
  41.8064;  !- Surface Area

InternalMass,
  PatRoom6_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom6_Flr_3,  !- Zone Name
  55.7418;  !- Surface Area

InternalMass,
  PatRoom6_Flr_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom6_Flr_4,  !- Zone Name
  55.7418;  !- Surface Area

InternalMass,
  PatRoom7_Mult10_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom7_Mult10_Flr_3,  !- Zone Name
  40.4165;  !- Surface Area

InternalMass,
  PatRoom7_Mult10_Flr_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom7_Mult10_Flr_4,  !- Zone Name
  40.4165;  !- Surface Area

InternalMass,
  PatRoom8_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom8_Flr_3,  !- Zone Name
  55.7418;  !- Surface Area

InternalMass,
  PatRoom8_Flr_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PatRoom8_Flr_4,  !- Zone Name
  55.7418;  !- Surface Area

InternalMass,
  PhysTherapy_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  PhysTherapy_Flr_3,  !- Zone Name
  975.4819;  !- Surface Area

InternalMass,
  Radiology_Flr_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Radiology_Flr_4,  !- Zone Name
  975.4819;  !- Surface Area

! ***INTERNAL GAINS SCHEDULES***
Schedule:Compact,
    Kitchen_Exhaust_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 25
    For: Weekdays,
    Until: 05:00, 0,
    Until: 18:00, 1,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 05:00, 0,
    Until: 18:00, 1,
    Until: 24:00, 0,
    For: WinterDesignDay,
    Until: 07:00, 0,
    Until: 15:00, 1,
    Until: 24:00, 0,  
    For: Saturdays,
    Until: 07:00, 0,
    Until: 15:00, 1,
    Until: 24:00, 0,
    For: AllOtherDays,    
    Until: 24:00, 0;

Schedule:Compact,
    ADMIN_EQUIP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 04:00, 0.30,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.50,
    Until: 24:00, 0.30,
    For: SummerDesignDay,
    Until: 04:00, 0.30,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.50,
    Until: 24:00, 0.30,
    For: WinterDesignDay,
    Until: 07:00, 0.30,
    Until: 09:00, 0.50,
    Until: 15:00, 0.80,
    Until: 20:00, 0.50,
    Until: 24:00, 0.30,
    For: Saturday,
    Until: 07:00, 0.30,
    Until: 09:00, 0.50,
    Until: 15:00, 0.80,
    Until: 20:00, 0.50,
    Until: 24:00, 0.30,
    For: AllOtherDays,
    Until: 08:00, 0.30,
    Until: 17:00, 0.50,
    Until: 24:00, 0.30;   

 Schedule:Compact,
    ADMIN_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 04:00, 0.10,
    Until: 06:00, 0.30,
    Until: 07:00, 0.60,
    Until: 18:00, 0.90,
    Until: 20:00, 0.60,
    Until: 22:00, 0.30,
    Until: 24:00, 0.10,
    For: SummerDesignDay,
    Until: 04:00, 0.10,
    Until: 06:00, 0.30,
    Until: 07:00, 0.60,
    Until: 18:00, 0.90,
    Until: 20:00, 0.60,
    Until: 22:00, 0.30,
    Until: 24:00, 0.10,
    For: WinterDesignDay,
    Until: 07:00, 0.10,
    Until: 09:00, 0.30,
    Until: 15:00, 0.40,
    Until: 20:00, 0.30,
    Until: 24:00, 0.10,
    For: Saturday,
    Until: 07:00, 0.10,
    Until: 09:00, 0.30,
    Until: 15:00, 0.40,
    Until: 20:00, 0.30,
    Until: 24:00, 0.10,
    For: AllOtherDays,
    Until: 08:00, 0.05,
    Until: 17:00, 0.10,
    Until: 24:00, 0.05;      

 Schedule:Compact,
    ADMIN_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 04:00, 0.05,
    Until: 06:00, 0.20,
    Until: 07:00, 0.50,
    Until: 18:00, 0.90,
    Until: 20:00, 0.50,
    Until: 22:00, 0.20,    
    Until: 24:00, 0.05,
    For: SummerDesignDay,
    Until: 04:00, 0.05,
    Until: 06:00, 0.20,
    Until: 07:00, 0.50,
    Until: 18:00, 0.90,
    Until: 20:00, 0.50,
    Until: 22:00, 0.20,    
    Until: 24:00, 0.05,
    For: WinterDesignDay,
    Until: 07:00, 0.05,
    Until: 09:00, 0.20,
    Until: 15:00, 0.30,
    Until: 20:00, 0.20,
    Until: 24:00, 0.05,
    For: Saturday,
    Until: 07:00, 0.05,
    Until: 09:00, 0.20,
    Until: 15:00, 0.30,
    Until: 20:00, 0.20,
    Until: 24:00, 0.05,
    For: Sunday Holidays AllOtherDays,
    Until: 08:00, 0.00,
    Until: 17:00, 0.05,
    Until: 24:00, 0.00;

 Schedule:Compact,
    BLDG_ELEVATORS,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00, 0.2,
    Until: 08:00, 0.5,
    Until: 09:00, 0.75,
    Until: 10:00, 1.00,
    Until: 11:00, 1.00,
    Until: 12:00, 1.00,
    Until: 13:00, 0.75,
    Until: 14:00, 1.00,
    Until: 15:00, 1.00,
    Until: 16:00, 1.00,
    Until: 17:00, 1.00,
    Until: 18:00, 1.00,
    Until: 19:00, 0.52,
    Until: 20:00, 0.52,
    Until: 21:00, 0.52,
    Until: 22:00, 0.28,
    Until: 24:00, 0.2,
    For: Saturday WinterDesignDay,
    Until: 07:00, 0.2,
    Until: 08:00, 0.4,
    Until: 09:00, 0.46,
    Until: 10:00, 0.70,
    Until: 11:00, 0.70,
    Until: 12:00, 0.70,
    Until: 13:00, 0.51,
    Until: 14:00, 0.51,
    Until: 15:00, 0.51,
    Until: 16:00, 0.51,
    Until: 17:00, 0.51,
    Until: 18:00, 0.25,
    Until: 24:00, 0.2,
    For: AllOtherDays,
    Until: 08:00, 0.2,
    Until: 16:00, 0.4,
    Until: 24:00, 0.2;

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.1,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 16:00,            !- Field 7
    0.9,                     !- Field 8
    Until: 23:00,            !- Field 9
    0.3,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.1,                     !- Field 12
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    0.1,                     !- Field 21
    Until: 08:00,            !- Field 22
    0.2,                     !- Field 23
    Until: 18:00,            !- Field 24
    0.4,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.1,                     !- Field 27
    For: AllOtherDays,  !- Field 28
    Until: 08:00,            !- Field 29
    0.05,                    !- Field 30
    Until: 16:00,            !- Field 31
    0.1,                     !- Field 32
    Until: 24:00,            !- Field 33
    0.05;                    !- Field 34
    
 Schedule:Compact,
    CRITICAL_EQUIP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 04:00, 0.50,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.80,
    Until: 24:00, 0.50,
    For: SummerDesignDay,
    Until: 04:00, 0.50,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.80,
    Until: 24:00, 0.50,
    For: WinterDesignDay,
    Until: 04:00, 0.50,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.80,
    Until: 24:00, 0.50,
    For: Saturday,
    Until: 04:00, 0.50,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.80,
    Until: 24:00, 0.50,
    For: Sunday Holidays AllOtherDays,
    Until: 04:00, 0.50,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.80,
    Until: 24:00, 0.50;
    
 Schedule:Compact,
    CRITICAL_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 04:00, 0.50,
    Until: 06:00, 0.70,
    Until: 18:00, 0.90,
    Until: 22:00, 0.70,
    Until: 24:00, 0.50,
    For: SummerDesignDay,
    Until: 04:00, 0.50,
    Until: 06:00, 0.70,
    Until: 18:00, 0.90,
    Until: 22:00, 0.70,
    Until: 24:00, 0.50,
    For: WinterDesignDay,
    Until: 04:00, 0.50,
    Until: 06:00, 0.70,
    Until: 18:00, 0.90,
    Until: 22:00, 0.70,
    Until: 24:00, 0.50,
    For: Saturday,
    Until: 04:00, 0.50,
    Until: 06:00, 0.70,
    Until: 18:00, 0.90,
    Until: 22:00, 0.70,
    Until: 24:00, 0.50,
    For: AllOtherDays,
    Until: 04:00, 0.50,
    Until: 06:00, 0.70,
    Until: 18:00, 0.90,
    Until: 22:00, 0.70,
    Until: 24:00, 0.50;

 Schedule:Compact,
    CRITICAL_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 04:00, 0.40,
    Until: 06:00, 0.65,
    Until: 18:00, 0.90,
    Until: 22:00, 0.65,
    Until: 24:00, 0.40,
    For: SummerDesignDay,
    Until: 04:00, 0.40,
    Until: 06:00, 0.65,
    Until: 18:00, 0.90,
    Until: 22:00, 0.65,
    Until: 24:00, 0.40,
    For: WinterDesignDay,
    Until: 04:00, 0.40,
    Until: 06:00, 0.65,
    Until: 18:00, 0.90,
    Until: 22:00, 0.65,
    Until: 24:00, 0.40,
    For: Saturday,
    Until: 04:00, 0.40,
    Until: 06:00, 0.65,
    Until: 18:00, 0.90,
    Until: 22:00, 0.65,
    Until: 24:00, 0.40,
    For: AllOtherDays,
    Until: 04:00, 0.40,
    Until: 06:00, 0.65,
    Until: 18:00, 0.90,
    Until: 22:00, 0.65,
    Until: 24:00, 0.40;
    
Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    0.25,                    !- Field 4
    For: Saturday,           !- Field 5
    Until: 24:00,            !- Field 6
    0.25,                    !- Field 7
    For: SummerDesignDay WinterDesignDay,  !- Field 8
    Until: 24:00,            !- Field 9
    1.0,                     !- Field 10
    For: AllOtherDays,  !- Field 11
    Until: 24:00,            !- Field 12
    0.25;                    !- Field 13
    
Schedule:Compact,
  Kitchen_Elec_Equip_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 06:00,            !- Field 3
  0.10,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.35,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.35,                    !- Field 12
  Until: 16:00,            !- Field 13
  0.25,                    !- Field 14
  Until: 19:00,            !- Field 15
  0.35,			   !- Field 16
  Until: 24:00,            !- Field 17
  0.25,                    !- Field 18
  For: Saturday,           !- Field 19
  Until: 06:00,            !- Field 20
  0.10,                    !- Field 21
  Until: 07:00,            !- Field 22
  0.25,                    !- Field 23
  Until: 09:00,
  0.35,                    !- Field 25
  Until: 10:00,
  0.25,                    !- Field 27
  Until: 13:00,
  0.35,                    !- Field 29
  Until: 16:00,
  0.25,                    !- Field 31
  Until: 19:00,
  0.35,			   !- Field 33
  Until: 24:00,            !- Field 34
  0.25,                    !- Field 35
  For: SummerDesignDay,    !- Field 36
  Until: 24:00,            !- Field 37
  0.35,                    !- Field 38
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,            !- Field 40
  0.0,                     !- Field 41
  For: AllOtherDays,  !- Field 42
  Until: 06:00,            !- Field 43
  0.10,                    !- Field 44
  Until: 07:00,            !- Field 45
  0.25,                    !- Field 46
  Until: 09:00,
  0.35,                    !- Field 48
  Until: 10:00,
  0.25,                    !- Field 50
  Until: 13:00,
  0.35,                    !- Field 52
  Until: 16:00,
  0.25,                    !- Field 54
  Until: 19:00,
  0.35,			   !- Field 56
  Until: 24:00,            !- Field 57
  0.25;                    !- Field 58
  
Schedule:Compact,
  Kitchen_Gas_Equip_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,    !- Field 2
  Until: 05:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 08:00,            !- Field 7
  0.15,                     !- Field 8
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.25,                     !- Field 12
  Until: 14:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 15:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 16:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 21:00,            !- Field 13
  0.20,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.15,                     !- Field 16
  Until: 23:00,            !- Field 31
  0.10,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.05,                     !- Field 34
  For: SummerDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  0.25,                     !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: AllOtherDays,    !- Field 2
  Until: 05:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 08:00,            !- Field 7
  0.15,                     !- Field 8
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.25,                     !- Field 12
  Until: 14:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 15:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 16:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 21:00,            !- Field 13
  0.20,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.15,                     !- Field 16
  Until: 23:00,            !- Field 31
  0.10,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.05;                     !- Field 34
  
Schedule:Compact,
    WORK_EFF_SCH,
    Fraction,                      
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.0;

Schedule:Compact,
    CLOTHING_SCH,                  
    Any Number,                    
    Through: 04/30,
    For: AllDays,
    Until: 24:00, 1.0,
    Through: 09/30,
    For: AllDays,
    Until: 24:00, 0.5,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;
    
Schedule:Compact,
    ACTIVITY_SCH,            
    Any Number,              
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.;
    
Schedule:Compact,
    AIR_VELO_SCH,                  
    Any Number,                    
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.2;
    













! Outline of contents: equipment, sizing & controls, airloop, connections, schedules

! ***TRANSFER AIR***
ZoneMixing,
  Kitchen_Flr_5 Exhaust Fanmixing_0,  !- Name
  Kitchen_Flr_5,  !- Zone Name
  HVACOperationSchd,  !- Schedule Name
  Flow/Zone,  !- Design Flow Rate Calculation Method
  0.749970410062731,  !- Design Flow Rate
  ,  !- Flow Rate per Zone Area {m3/s/m2}
  ,  !- Flow Rate per Person {m3/s/person}
  ,  !- Air Changes per Hour {ACH}
  Dining_Flr_5,  !- Source Zone Name
  0.0;  !- Delta Temperature

! ***HVAC EQUIPMENT***
Fan:VariableVolume,
  CAV_1_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.6045,  !- Fan Efficiency {}
  1017.592,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.93,  !- Motor Efficiency
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  CAV_1_HeatC-CAV_1_FanNode,  !- Air Inlet Node Name
  CAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:VariableVolume,
  CAV_2_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.6006,  !- Fan Efficiency {}
  1017.592,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.924,  !- Motor Efficiency
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  CAV_2_HeatC-CAV_2_FanNode,  !- Air Inlet Node Name
  CAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:VariableVolume,
  VAV_1_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.6045,  !- Fan Efficiency {}
  1017.592,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.93,  !- Motor Efficiency
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_1_HeatC-VAV_1_FanNode,  !- Air Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:VariableVolume,
  VAV_2_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.61425,  !- Fan Efficiency {}
  1017.592,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.945,  !- Motor Efficiency
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_2_HeatC-VAV_2_FanNode,  !- Air Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Dining_Flr_5 Exhaust Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  1.0,  !- Fan Efficiency {}
  1.0e-006,  !- Pressure Rise {Pa}
  0.749970410062731,  !- Maximum Flow Rate {m3/s} [*******]
  Dining_Flr_5 Exhaust Fan Node,  !- Air Inlet Node Name
  Dining_Flr_5 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Kitchen_Flr_5 Exhaust Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  1.0,  !- Fan Efficiency {}
  1.0e-006,  !- Pressure Rise {Pa}
  1.75102958993727,  !- Maximum Flow Rate {m3/s} [*******]
  Kitchen_Flr_5 Exhaust Fan Node,  !- Air Inlet Node Name
  Kitchen_Flr_5 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Coil:Heating:Water,
  Basement VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Basement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Basement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Basement VAV Box Damper Node,  !- Air Inlet Node Name
  Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  CAV_1_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  CAV_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  CAV_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  CAV_1_CoolC-CAV_1_HeatCNode,  !- Air Inlet Node Name
  CAV_1_HeatC-CAV_1_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  CAV_2_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  CAV_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  CAV_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  CAV_2_CoolC-CAV_2_HeatCNode,  !- Air Inlet Node Name
  CAV_2_HeatC-CAV_2_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_Flr_5 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_NW_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_NW_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_NW_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_NW_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_SE_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_SE_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_SE_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_SE_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Dining_Flr_5 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Dining_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Dining_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Dining_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  Dining_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ER_Exam1_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ER_Exam3_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ER_NurseStn_Lobby_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  ER_Trauma1_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ER_Trauma1_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  ER_Trauma1_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  ER_Trauma2_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ER_Trauma2_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  ER_Trauma2_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ER_Triage_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  ICU_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ICU_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ICU_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  ICU_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  ICU_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  IC_PatRoom2_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  IC_PatRoom2_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Kitchen_Flr_5 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Kitchen_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Kitchen_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Kitchen_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  Kitchen_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Lab_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Lab_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Lab_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Lab_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  Lab_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Lab_Flr_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Lab_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Lab_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Lab_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  Lab_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Lobby_Records_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Lobby_Records_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  NurseStn_Lobby_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  NurseStn_Lobby_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  NurseStn_Lobby_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  OR1_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  OR1_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  OR1_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  OR1_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: OR1_Flr_2 *****

Coil:Heating:Water,
  OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  OR2_Mult5_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  OR2_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  OR3_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  OR3_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  OR3_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  OR3_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  OR4_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  OR4_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  OR4_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  OR4_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  OR_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
  OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Office1_Flr_5 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Office1_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Office1_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Office1_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  Office1_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Office1_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Office1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Office2_Mult5_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  Office2_Mult5_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Office3_Flr_5 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Office3_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Office3_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Office3_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  Office3_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Office4_Mult6_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
  Office4_Mult6_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom1_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom1_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom2_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom2_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom2_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom2_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom2_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom2_Flr_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom2_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom2_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom2_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom2_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom3_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom3_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom4_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom4_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom4_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom4_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom4_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom4_Flr_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom4_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom4_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom4_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom4_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom5_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom5_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom6_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom6_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom6_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom6_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom6_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom6_Flr_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom6_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom6_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom6_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom6_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom7_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom7_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom8_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom8_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom8_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom8_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom8_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PatRoom8_Flr_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PatRoom8_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PatRoom8_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PatRoom8_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  PatRoom8_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  PhysTherapy_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  PhysTherapy_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Radiology_Flr_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Radiology_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Radiology_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Radiology_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
  Radiology_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  VAV_1_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Inlet Node Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  VAV_2_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Inlet Node Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Cooling:Water:DetailedGeometry,
  CAV_1_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  0.386,  !- Tube Thermal Conductivity {W/m-K}
  0.204,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows
  AUTOSIZE,  !- Number of Tubes per Row
  CAV_1_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  CAV_1_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  CAV_1 Humidifier-CAV_1_CoolCNode,  !- Air Inlet Node Name
  CAV_1_CoolC-CAV_1_HeatCNode;  !- Air Outlet Node Name

Coil:Cooling:Water:DetailedGeometry,
  CAV_2_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  0.386,  !- Tube Thermal Conductivity {W/m-K}
  0.204,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows
  AUTOSIZE,  !- Number of Tubes per Row
  CAV_2_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  CAV_2_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  CAV_2 Humidifier-CAV_2_CoolCNode,  !- Air Inlet Node Name
  CAV_2_CoolC-CAV_2_HeatCNode;  !- Air Outlet Node Name

Coil:Cooling:Water:DetailedGeometry,
  VAV_1_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  0.386,  !- Tube Thermal Conductivity {W/m-K}
  0.204,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows
  AUTOSIZE,  !- Number of Tubes per Row
  VAV_1_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_1_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Air Inlet Node Name
  VAV_1_CoolC-VAV_1_HeatCNode;  !- Air Outlet Node Name

Coil:Cooling:Water:DetailedGeometry,
  VAV_2_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AUTOSIZE,  !- Tube Outside Surface Area  {m2}
  AUTOSIZE,  !- Total Tube Inside Area {m2}
  AUTOSIZE,  !- Fin Surface Area {m2}
  AUTOSIZE,  !- Minimum Airflow Area {m2}
  AUTOSIZE,  !- Coil Depth {m}
  AUTOSIZE,  !- Fin Diameter {m}
  0.0015,  !- Fin Thickness {m}
  0.01445,  !- Tube Inside Diameter  {m}
  0.0159,  !- Tube Outside Diameter {m}
  0.386,  !- Tube Thermal Conductivity {W/m-K}
  0.204,  !- Fin Thermal Conductivity {W/m-K}
  0.0018,  !- Fin Spacing {m}
  0.026,  !- Tube Depth Spacing {m}
  6,  !- Number of Tube Rows
  AUTOSIZE,  !- Number of Tubes per Row
  VAV_2_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_2_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Air Inlet Node Name
  VAV_2_CoolC-VAV_2_HeatCNode;  !- Air Outlet Node Name

Humidifier:Steam:Electric,
  CAV_1 Humidifier,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  3.72E-5,  !- Rated Capacity m3/s
  100000,  !- Rated Power W
  0,  !- Rated Fan Power W
  0,  !- Standby Power W
  CAV_1_OA-CAV_1 HumidifierNode,  !- Air inlet node name
  CAV_1 Humidifier-CAV_1_CoolCNode,  !- Air outlet node name
  ;  !- Water storage tank name

Humidifier:Steam:Electric,
  CAV_2 Humidifier,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  3.72E-5,  !- Rated Capacity m3/s
  100000,  !- Rated Power W
  0,  !- Rated Fan Power W
  0,  !- Standby Power W
  CAV_2_OA-CAV_2 HumidifierNode,  !- Air inlet node name
  CAV_2 Humidifier-CAV_2_CoolCNode,  !- Air outlet node name
  ;  !- Water storage tank name

AirTerminal:SingleDuct:VAV:Reheat,
  Basement VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Basement VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Basement VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Basement VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Basement VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Flr_5 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corridor_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_NW_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_NW_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_NW_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_NW_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_NW_Flr_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_NW_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_NW_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_NW_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_SE_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_SE_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_SE_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_SE_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_SE_Flr_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_SE_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_SE_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_SE_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Dining_Flr_5 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Dining_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Dining_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Dining_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Dining_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Dining_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  ER_Exam1_Mult4_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ER_Exam1_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ER_Exam1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  ER_Exam3_Mult4_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ER_Exam3_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ER_Exam3_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  ER_NurseStn_Lobby_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ER_NurseStn_Lobby_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ER_NurseStn_Lobby_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  ER_Trauma1_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ER_Trauma1_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ER_Trauma1_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ER_Trauma1_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ER_Trauma1_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  ER_Trauma2_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ER_Trauma2_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ER_Trauma2_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ER_Trauma2_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ER_Trauma2_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  ER_Triage_Mult4_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ER_Triage_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ER_Triage_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  ICU_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ICU_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ICU_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ICU_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ICU_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  ICU_NurseStn_Lobby_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  ICU_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  ICU_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  IC_PatRoom1_Mult5_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  IC_PatRoom2_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  IC_PatRoom2_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  IC_PatRoom2_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  IC_PatRoom2_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  IC_PatRoom3_Mult6_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Kitchen_Flr_5 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Kitchen_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Kitchen_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Kitchen_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Kitchen_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Kitchen_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Lab_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Lab_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Lab_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Lab_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Lab_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lab_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Lab_Flr_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Lab_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Lab_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Lab_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Lab_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lab_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Records_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Lobby_Records_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Lobby_Records_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_Records_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  NurseStn_Lobby_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  NurseStn_Lobby_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  NurseStn_Lobby_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  NurseStn_Lobby_Flr_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  NurseStn_Lobby_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  NurseStn_Lobby_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  NurseStn_Lobby_Flr_5 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  NurseStn_Lobby_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  NurseStn_Lobby_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  OR1_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OR1_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  OR1_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  OR1_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OR1_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  OR2_Mult5_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OR2_Mult5_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  OR2_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OR2_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  OR3_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OR3_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  OR3_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  OR3_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OR3_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  OR4_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OR4_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  OR4_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  OR4_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OR4_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  OR_NurseStn_Lobby_Flr_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OR_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  OR_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Office1_Flr_5 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Office1_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Office1_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Office1_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Office1_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office1_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Office1_Mult4_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Office1_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Office1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Office2_Mult5_Flr_5 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Office2_Mult5_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Office2_Mult5_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office2_Mult5_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Office3_Flr_5 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Office3_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Office3_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Office3_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Office3_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office3_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Office4_Mult6_Flr_5 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Office4_Mult6_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Office4_Mult6_Flr_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Office4_Mult6_Flr_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom1_Mult10_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom1_Mult10_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom1_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom1_Mult10_Flr_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom1_Mult10_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom1_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom2_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom2_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom2_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom2_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom2_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom2_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom2_Flr_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom2_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom2_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom2_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom2_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom2_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom3_Mult10_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom3_Mult10_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom3_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom3_Mult10_Flr_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom3_Mult10_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom3_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom4_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom4_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom4_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom4_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom4_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom4_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom4_Flr_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom4_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom4_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom4_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom4_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom4_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom5_Mult10_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom5_Mult10_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom5_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom5_Mult10_Flr_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom5_Mult10_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom5_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom6_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom6_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom6_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom6_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom6_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom6_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom6_Flr_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom6_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom6_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom6_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom6_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom6_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom7_Mult10_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom7_Mult10_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom7_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom7_Mult10_Flr_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom7_Mult10_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom7_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom8_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom8_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom8_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom8_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom8_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom8_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom8_Flr_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PatRoom8_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PatRoom8_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PatRoom8_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PatRoom8_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom8_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  PhysTherapy_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PhysTherapy_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  PhysTherapy_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PhysTherapy_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Radiology_Flr_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Radiology_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Radiology_Flr_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Radiology_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Radiology_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Radiology_Flr_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

ZoneHVAC:EquipmentList,
  Basement Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Basement VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_Flr_5 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Flr_5 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_NW_Flr_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_NW_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_NW_Flr_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_NW_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_SE_Flr_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_SE_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_SE_Flr_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_SE_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Dining_Flr_5 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Dining_Flr_5 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Dining_Flr_5 VAV Box,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  ER_Exam1_Mult4_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ER_Exam1_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  ER_Exam3_Mult4_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ER_Exam3_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  ER_NurseStn_Lobby_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ER_NurseStn_Lobby_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  ER_Trauma1_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ER_Trauma1_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  ER_Trauma2_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ER_Trauma2_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  ER_Triage_Mult4_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ER_Triage_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  ICU_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ICU_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  ICU_NurseStn_Lobby_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ICU_NurseStn_Lobby_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  IC_PatRoom1_Mult5_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  IC_PatRoom1_Mult5_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  IC_PatRoom2_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  IC_PatRoom2_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  IC_PatRoom3_Mult6_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  IC_PatRoom3_Mult6_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Kitchen_Flr_5 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Kitchen_Flr_5 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Kitchen_Flr_5 VAV Box,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Lab_Flr_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Lab_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Lab_Flr_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Lab_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Lobby_Records_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Lobby_Records_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  NurseStn_Lobby_Flr_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  NurseStn_Lobby_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  NurseStn_Lobby_Flr_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  NurseStn_Lobby_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  NurseStn_Lobby_Flr_5 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  NurseStn_Lobby_Flr_5 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  OR1_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  OR1_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  OR2_Mult5_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  OR2_Mult5_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  OR3_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  OR3_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  OR4_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  OR4_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  OR_NurseStn_Lobby_Flr_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  OR_NurseStn_Lobby_Flr_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Office1_Flr_5 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Office1_Flr_5 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Office1_Mult4_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Office1_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Office2_Mult5_Flr_5 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Office2_Mult5_Flr_5 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Office3_Flr_5 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Office3_Flr_5 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Office4_Mult6_Flr_5 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Office4_Mult6_Flr_5 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom1_Mult10_Flr_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom1_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom1_Mult10_Flr_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom1_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom2_Flr_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom2_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom2_Flr_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom2_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom3_Mult10_Flr_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom3_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom3_Mult10_Flr_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom3_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom4_Flr_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom4_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom4_Flr_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom4_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom5_Mult10_Flr_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom5_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom5_Mult10_Flr_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom5_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom6_Flr_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom6_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom6_Flr_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom6_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom7_Mult10_Flr_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom7_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom7_Mult10_Flr_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom7_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom8_Flr_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom8_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PatRoom8_Flr_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PatRoom8_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  PhysTherapy_Flr_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  PhysTherapy_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Radiology_Flr_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Radiology_Flr_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

! ***SIZING & CONTROLS***
Sizing:Zone,
  Basement,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_Flr_1,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_Flr_2,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  1.349328,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_Flr_5,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_NW_Flr_3,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  1.343822,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_NW_Flr_4,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  1.343822,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_SE_Flr_3,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  1.343822,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_SE_Flr_4,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  1.343822,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Dining_Flr_5,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.066089,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.396533,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.066089,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.396533,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  ER_Trauma1_Flr_1,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.066089,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.396533,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  ER_Trauma2_Flr_1,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.066089,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.396533,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  ER_Triage_Mult4_Flr_1,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.066089,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.396533,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  ICU_Flr_2,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  1.46535,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  4.39605,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.049561,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.148683,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  IC_PatRoom2_Flr_2,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.066089,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.198267,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.049561,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.148683,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Kitchen_Flr_5,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  1.75102958993727,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Lab_Flr_3,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  1.882,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  1.882,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Lab_Flr_4,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  1.882,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  1.882,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Lobby_Records_Flr_1,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  NurseStn_Lobby_Flr_3,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  NurseStn_Lobby_Flr_4,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  NurseStn_Lobby_Flr_5,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  OR1_Flr_2,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.198258,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.991292,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  OR2_Mult5_Flr_2,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.198258,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.991292,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  OR3_Flr_2,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.198258,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.991292,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  OR4_Flr_2,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.793083,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  3.965417,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Office1_Flr_5,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Office1_Mult4_Flr_1,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Office2_Mult5_Flr_5,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Office3_Flr_5,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Office4_Mult6_Flr_5,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom1_Mult10_Flr_3,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.049561,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.148683,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom1_Mult10_Flr_4,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.049561,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.148683,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom2_Flr_3,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.082617,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.24785,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom2_Flr_4,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.082617,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.24785,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom3_Mult10_Flr_3,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.047922,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.143767,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom3_Mult10_Flr_4,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.047922,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.143767,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom4_Flr_3,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.082617,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.24785,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom4_Flr_4,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.082617,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.24785,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom5_Mult10_Flr_3,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.049561,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.148683,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom5_Mult10_Flr_4,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.049561,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.148683,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom6_Flr_3,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.066089,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.198267,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom6_Flr_4,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.066089,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.198267,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom7_Mult10_Flr_3,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.047922,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.143767,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom7_Mult10_Flr_4,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.047922,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.143767,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom8_Flr_3,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.066089,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.198267,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PatRoom8_Flr_4,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.066089,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.198267,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  PhysTherapy_Flr_3,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  3.4697,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Radiology_Flr_4,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  1.73485,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  8.67425,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Basement Thermostat,  !- Name
  Basement,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Basement DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_Flr_1 Thermostat,  !- Name
  Corridor_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_Flr_2 Thermostat,  !- Name
  Corridor_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_Flr_5 Thermostat,  !- Name
  Corridor_Flr_5,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_NW_Flr_3 Thermostat,  !- Name
  Corridor_NW_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_NW_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_NW_Flr_4 Thermostat,  !- Name
  Corridor_NW_Flr_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_NW_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_SE_Flr_3 Thermostat,  !- Name
  Corridor_SE_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_SE_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_SE_Flr_4 Thermostat,  !- Name
  Corridor_SE_Flr_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_SE_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Dining_Flr_5 Thermostat,  !- Name
  Dining_Flr_5,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dining_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ER_Exam1_Mult4_Flr_1 Thermostat,  !- Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ER_Exam1_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ER_Exam3_Mult4_Flr_1 Thermostat,  !- Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ER_Exam3_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ER_NurseStn_Lobby_Flr_1 Thermostat,  !- Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ER_NurseStn_Lobby_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ER_Trauma1_Flr_1 Thermostat,  !- Name
  ER_Trauma1_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ER_Trauma1_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ER_Trauma2_Flr_1 Thermostat,  !- Name
  ER_Trauma2_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ER_Trauma2_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ER_Triage_Mult4_Flr_1 Thermostat,  !- Name
  ER_Triage_Mult4_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ER_Triage_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ICU_Flr_2 Thermostat,  !- Name
  ICU_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ICU_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ICU_NurseStn_Lobby_Flr_2 Thermostat,  !- Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ICU_NurseStn_Lobby_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  IC_PatRoom1_Mult5_Flr_2 Thermostat,  !- Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  IC_PatRoom1_Mult5_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  IC_PatRoom2_Flr_2 Thermostat,  !- Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  IC_PatRoom2_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  IC_PatRoom3_Mult6_Flr_2 Thermostat,  !- Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  IC_PatRoom3_Mult6_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Kitchen_Flr_5 Thermostat,  !- Name
  Kitchen_Flr_5,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Kitchen_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Lab_Flr_3 Thermostat,  !- Name
  Lab_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Lab_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Lab_Flr_4 Thermostat,  !- Name
  Lab_Flr_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Lab_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Lobby_Records_Flr_1 Thermostat,  !- Name
  Lobby_Records_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Lobby_Records_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  NurseStn_Lobby_Flr_3 Thermostat,  !- Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  NurseStn_Lobby_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  NurseStn_Lobby_Flr_4 Thermostat,  !- Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  NurseStn_Lobby_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  NurseStn_Lobby_Flr_5 Thermostat,  !- Name
  NurseStn_Lobby_Flr_5,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  NurseStn_Lobby_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  OR1_Flr_2 Thermostat,  !- Name
  OR1_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  OR1_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  OR2_Mult5_Flr_2 Thermostat,  !- Name
  OR2_Mult5_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  OR2_Mult5_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  OR3_Flr_2 Thermostat,  !- Name
  OR3_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  OR3_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  OR4_Flr_2 Thermostat,  !- Name
  OR4_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  OR4_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  OR_NurseStn_Lobby_Flr_2 Thermostat,  !- Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  OR_NurseStn_Lobby_Flr_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Office1_Flr_5 Thermostat,  !- Name
  Office1_Flr_5,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Office1_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Office1_Mult4_Flr_1 Thermostat,  !- Name
  Office1_Mult4_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Office1_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Office2_Mult5_Flr_5 Thermostat,  !- Name
  Office2_Mult5_Flr_5,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Office2_Mult5_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Office3_Flr_5 Thermostat,  !- Name
  Office3_Flr_5,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Office3_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Office4_Mult6_Flr_5 Thermostat,  !- Name
  Office4_Mult6_Flr_5,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Office4_Mult6_Flr_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom1_Mult10_Flr_3 Thermostat,  !- Name
  PatRoom1_Mult10_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom1_Mult10_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom1_Mult10_Flr_4 Thermostat,  !- Name
  PatRoom1_Mult10_Flr_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom1_Mult10_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom2_Flr_3 Thermostat,  !- Name
  PatRoom2_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom2_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom2_Flr_4 Thermostat,  !- Name
  PatRoom2_Flr_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom2_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom3_Mult10_Flr_3 Thermostat,  !- Name
  PatRoom3_Mult10_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom3_Mult10_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom3_Mult10_Flr_4 Thermostat,  !- Name
  PatRoom3_Mult10_Flr_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom3_Mult10_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom4_Flr_3 Thermostat,  !- Name
  PatRoom4_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom4_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom4_Flr_4 Thermostat,  !- Name
  PatRoom4_Flr_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom4_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom5_Mult10_Flr_3 Thermostat,  !- Name
  PatRoom5_Mult10_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom5_Mult10_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom5_Mult10_Flr_4 Thermostat,  !- Name
  PatRoom5_Mult10_Flr_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom5_Mult10_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom6_Flr_3 Thermostat,  !- Name
  PatRoom6_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom6_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom6_Flr_4 Thermostat,  !- Name
  PatRoom6_Flr_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom6_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom7_Mult10_Flr_3 Thermostat,  !- Name
  PatRoom7_Mult10_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom7_Mult10_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom7_Mult10_Flr_4 Thermostat,  !- Name
  PatRoom7_Mult10_Flr_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom7_Mult10_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom8_Flr_3 Thermostat,  !- Name
  PatRoom8_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom8_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PatRoom8_Flr_4 Thermostat,  !- Name
  PatRoom8_Flr_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PatRoom8_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  PhysTherapy_Flr_3 Thermostat,  !- Name
  PhysTherapy_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  PhysTherapy_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Radiology_Flr_4 Thermostat,  !- Name
  Radiology_Flr_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Radiology_Flr_4 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  ER_Exam3_Mult4_Flr_1 Humidistat,  !- Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
  OR2_Mult5_Flr_2 Humidistat,  !- Name
  OR2_Mult5_Flr_2,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  Basement DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Flr_1 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Flr_2 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Flr_5 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_NW_Flr_3 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_NW_Flr_4 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_SE_Flr_3 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_SE_Flr_4 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Dining_Flr_5 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ER_Exam1_Mult4_Flr_1 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ER_Exam3_Mult4_Flr_1 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ER_NurseStn_Lobby_Flr_1 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ER_Trauma1_Flr_1 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ER_Trauma2_Flr_1 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ER_Triage_Mult4_Flr_1 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ICU_Flr_2 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ICU_NurseStn_Lobby_Flr_2 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  IC_PatRoom1_Mult5_Flr_2 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  IC_PatRoom2_Flr_2 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  IC_PatRoom3_Mult6_Flr_2 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Kitchen_Flr_5 DualSPSched,  !- Name
  Kitchen_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  Kitchen_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Lab_Flr_3 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Lab_Flr_4 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Lobby_Records_Flr_1 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  NurseStn_Lobby_Flr_3 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  NurseStn_Lobby_Flr_4 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  NurseStn_Lobby_Flr_5 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  OR1_Flr_2 DualSPSched,  !- Name
  OR_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  OR_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  OR2_Mult5_Flr_2 DualSPSched,  !- Name
  OR_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  OR_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  OR3_Flr_2 DualSPSched,  !- Name
  OR_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  OR_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  OR4_Flr_2 DualSPSched,  !- Name
  OR_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  OR_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  OR_NurseStn_Lobby_Flr_2 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Office1_Flr_5 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Office1_Mult4_Flr_1 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Office2_Mult5_Flr_5 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Office3_Flr_5 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Office4_Mult6_Flr_5 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom1_Mult10_Flr_3 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom1_Mult10_Flr_4 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom2_Flr_3 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom2_Flr_4 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom3_Mult10_Flr_3 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom3_Mult10_Flr_4 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom4_Flr_3 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom4_Flr_4 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom5_Mult10_Flr_3 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom5_Mult10_Flr_4 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom6_Flr_3 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom6_Flr_4 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom7_Mult10_Flr_3 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom7_Mult10_Flr_4 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom8_Flr_3 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PatRoom8_Flr_4 DualSPSched,  !- Name
  CRITICAL_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CRITICAL_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  PhysTherapy_Flr_3 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Radiology_Flr_4 DualSPSched,  !- Name
  ADMIN_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  ADMIN_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

Sizing:System,
  CAV_1,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  7.2000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  7.2,  !- Central Cooling Design Supply Air Temperature {C}
  16.0000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.007,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.007,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  CAV_2,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  7.2000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  7.2,  !- Central Cooling Design Supply Air Temperature {C}
  16.0000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.007,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.007,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  VAV_1,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  7.2,  !- Central Cooling Design Supply Air Temperature {C}
  16.0000,  !- Central Heating Design Supply Air Temperature {C}
  Coincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.007,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.007,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  VAV_2,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  7.2,  !- Central Cooling Design Supply Air Temperature {C}
  16.0000,  !- Central Heating Design Supply Air Temperature {C}
  Coincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.007,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.007,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Controller:OutdoorAir,
  CAV_1_OA_Controller,  !- Name
  CAV_1_OARelief Node,  !- Relief Air Outlet Node Name
  CAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
  CAV_1_OA-CAV_1 HumidifierNode,  !- Mixed Air Node Name
  CAV_1_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  ALWAYS_ON,  !- Minimum Outdoor Air Schedule Name
  CAV_OAminFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

Controller:OutdoorAir,
  CAV_2_OA_Controller,  !- Name
  CAV_2_OARelief Node,  !- Relief Air Outlet Node Name
  CAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
  CAV_2_OA-CAV_2 HumidifierNode,  !- Mixed Air Node Name
  CAV_2_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  ALWAYS_ON,  !- Minimum Outdoor Air Schedule Name
  CAV_OAminFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

Controller:OutdoorAir,
  VAV_1_OA_Controller,  !- Name
  VAV_1_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Node Name
  VAV_1_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  ALWAYS_ON,  !- Minimum Outdoor Air Schedule Name
  VAV_OAminFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

Controller:OutdoorAir,
  VAV_2_OA_Controller,  !- Name
  VAV_2_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Mixed Air Node Name
  VAV_2_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  ALWAYS_ON,  !- Minimum Outdoor Air Schedule Name
  VAV_OAminFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

Controller:WaterCoil,
  CAV_1_CoolC_Controller,  !- Name
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  CAV_1_CoolC-CAV_1_HeatCNode,  !- Sensor Node Name
  CAV_1_CoolCDemand Inlet Node,  !- Actuator Node Name
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  CAV_1_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  CAV_1_HeatC-CAV_1_FanNode,  !- Sensor Node Name
  CAV_1_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  CAV_2_CoolC_Controller,  !- Name
  TemperatureAndHumidityRatio,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  CAV_2_CoolC-CAV_2_HeatCNode,  !- Sensor Node Name
  CAV_2_CoolCDemand Inlet Node,  !- Actuator Node Name
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  CAV_2_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  CAV_2_HeatC-CAV_2_FanNode,  !- Sensor Node Name
  CAV_2_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_1_CoolC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  VAV_1_CoolC-VAV_1_HeatCNode,  !- Sensor Node Name
  VAV_1_CoolCDemand Inlet Node,  !- Actuator Node Name
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_1_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_1_HeatC-VAV_1_FanNode,  !- Sensor Node Name
  VAV_1_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_2_CoolC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  VAV_2_CoolC-VAV_2_HeatCNode,  !- Sensor Node Name
  VAV_2_CoolCDemand Inlet Node,  !- Actuator Node Name
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_2_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_2_HeatC-VAV_2_FanNode,  !- Sensor Node Name
  VAV_2_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Curve:Biquadratic,
  TraneChillerClgCapFuncTemp,  !- Name
  1.07E+00,  !- Coefficient1 Const
  4.29E-02,  !- Coefficient2 x
  4.17E-04,  !- Coefficient3 x**2
  -8.10E-03,  !- Coefficient4 y
  -4.02E-05,  !- Coefficient5 y**2
  -3.86E-04,  !- Coefficient6 x*y
  0.0,  !- Minimum Value of x
  20.0,  !- Maximum Value of x
  0.0,  !- Minimum Value of y
  50.0;  !- Maximum Value of y
!***** Following curve from a Trane water-cooled chiller *****

Curve:Biquadratic,
  TraneChillerEIRFuncTemp,  !- Name
  4.68E-01,  !- Coefficient1 Const
  -1.38E-02,  !- Coefficient2 x
  6.98E-04,  !- Coefficient3 x**2
  1.09E-02,  !- Coefficient4 y
  4.62E-04,  !- Coefficient5 y**2
  -6.82E-04,  !- Coefficient6 x*y
  0.0,  !- Minimum Value of x
  20.0,  !- Maximum Value of x
  0.0,  !- Minimum Value of y
  50.0;  !- Maximum Value of y
!***** Following curve from a Trane water-cooled chiller *****

Curve:Quadratic,
  TraneChillerEIRFuncPLR,  !- Name
  1.41E-01,  !- Coefficient1 Const
  6.55E-01,  !- Coefficient2 x
  2.03E-01,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.2;  !- Maximum Value of x
  
! ***AIR LOOPS***
AirLoopHVAC,
  CAV_1,  !- Name
  CAV_1_Controllers,  !- Controller List Name
  CAV_1 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  CAV_1 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  CAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  CAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  CAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  CAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  CAV_2,  !- Name
  CAV_2_Controllers,  !- Controller List Name
  CAV_2 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  CAV_2 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  CAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  CAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  CAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  CAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  VAV_1,  !- Name
  VAV_1_Controllers,  !- Controller List Name
  VAV_1 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_1 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  VAV_2,  !- Name
  VAV_2_Controllers,  !- Controller List Name
  VAV_2 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_2 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
  
! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
  Basement,  !- Zone Name
  Basement Equipment,  !- Zone Conditioning Equipment List Name
  Basement Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Basement Air Node,  !- Zone Air Node Name
  Basement Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_Flr_1,  !- Zone Name
  Corridor_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Flr_1 Air Node,  !- Zone Air Node Name
  Corridor_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_Flr_2,  !- Zone Name
  Corridor_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Flr_2 Air Node,  !- Zone Air Node Name
  Corridor_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_Flr_5,  !- Zone Name
  Corridor_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Flr_5 Air Node,  !- Zone Air Node Name
  Corridor_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_NW_Flr_3,  !- Zone Name
  Corridor_NW_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_NW_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_NW_Flr_3 Air Node,  !- Zone Air Node Name
  Corridor_NW_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_NW_Flr_4,  !- Zone Name
  Corridor_NW_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_NW_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_NW_Flr_4 Air Node,  !- Zone Air Node Name
  Corridor_NW_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_SE_Flr_3,  !- Zone Name
  Corridor_SE_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_SE_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_SE_Flr_3 Air Node,  !- Zone Air Node Name
  Corridor_SE_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_SE_Flr_4,  !- Zone Name
  Corridor_SE_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_SE_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_SE_Flr_4 Air Node,  !- Zone Air Node Name
  Corridor_SE_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Dining_Flr_5,  !- Zone Name
  Dining_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  Dining_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Dining_Flr_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Dining_Flr_5 Air Node,  !- Zone Air Node Name
  Dining_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  ER_Exam1_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  ER_Exam1_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ER_Exam1_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  ER_Exam1_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  ER_Exam3_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  ER_Exam3_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ER_Exam3_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  ER_Exam3_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  ER_NurseStn_Lobby_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  ER_NurseStn_Lobby_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ER_NurseStn_Lobby_Flr_1 Air Node,  !- Zone Air Node Name
  ER_NurseStn_Lobby_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  ER_Trauma1_Flr_1,  !- Zone Name
  ER_Trauma1_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  ER_Trauma1_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ER_Trauma1_Flr_1 Air Node,  !- Zone Air Node Name
  ER_Trauma1_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  ER_Trauma2_Flr_1,  !- Zone Name
  ER_Trauma2_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  ER_Trauma2_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ER_Trauma2_Flr_1 Air Node,  !- Zone Air Node Name
  ER_Trauma2_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  ER_Triage_Mult4_Flr_1,  !- Zone Name
  ER_Triage_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  ER_Triage_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ER_Triage_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  ER_Triage_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  ICU_Flr_2,  !- Zone Name
  ICU_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  ICU_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ICU_Flr_2 Air Node,  !- Zone Air Node Name
  ICU_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  ICU_NurseStn_Lobby_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  ICU_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  ICU_NurseStn_Lobby_Flr_2 Air Node,  !- Zone Air Node Name
  ICU_NurseStn_Lobby_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  IC_PatRoom1_Mult5_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  IC_PatRoom1_Mult5_Flr_2 Air Node,  !- Zone Air Node Name
  IC_PatRoom1_Mult5_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  IC_PatRoom2_Flr_2,  !- Zone Name
  IC_PatRoom2_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  IC_PatRoom2_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  IC_PatRoom2_Flr_2 Air Node,  !- Zone Air Node Name
  IC_PatRoom2_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  IC_PatRoom3_Mult6_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  IC_PatRoom3_Mult6_Flr_2 Air Node,  !- Zone Air Node Name
  IC_PatRoom3_Mult6_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Kitchen_Flr_5,  !- Zone Name
  Kitchen_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  Kitchen_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Kitchen_Flr_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Kitchen_Flr_5 Air Node,  !- Zone Air Node Name
  Kitchen_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Lab_Flr_3,  !- Zone Name
  Lab_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Lab_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Lab_Flr_3 Air Node,  !- Zone Air Node Name
  Lab_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Lab_Flr_4,  !- Zone Name
  Lab_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  Lab_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Lab_Flr_4 Air Node,  !- Zone Air Node Name
  Lab_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Lobby_Records_Flr_1,  !- Zone Name
  Lobby_Records_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Lobby_Records_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Lobby_Records_Flr_1 Air Node,  !- Zone Air Node Name
  Lobby_Records_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  NurseStn_Lobby_Flr_3,  !- Zone Name
  NurseStn_Lobby_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  NurseStn_Lobby_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  NurseStn_Lobby_Flr_3 Air Node,  !- Zone Air Node Name
  NurseStn_Lobby_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  NurseStn_Lobby_Flr_4,  !- Zone Name
  NurseStn_Lobby_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  NurseStn_Lobby_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  NurseStn_Lobby_Flr_4 Air Node,  !- Zone Air Node Name
  NurseStn_Lobby_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  NurseStn_Lobby_Flr_5,  !- Zone Name
  NurseStn_Lobby_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  NurseStn_Lobby_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  NurseStn_Lobby_Flr_5 Air Node,  !- Zone Air Node Name
  NurseStn_Lobby_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  OR1_Flr_2,  !- Zone Name
  OR1_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  OR1_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  OR1_Flr_2 Air Node,  !- Zone Air Node Name
  OR1_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  OR2_Mult5_Flr_2,  !- Zone Name
  OR2_Mult5_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  OR2_Mult5_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  OR2_Mult5_Flr_2 Air Node,  !- Zone Air Node Name
  OR2_Mult5_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  OR3_Flr_2,  !- Zone Name
  OR3_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  OR3_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  OR3_Flr_2 Air Node,  !- Zone Air Node Name
  OR3_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  OR4_Flr_2,  !- Zone Name
  OR4_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  OR4_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  OR4_Flr_2 Air Node,  !- Zone Air Node Name
  OR4_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  OR_NurseStn_Lobby_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
  OR_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  OR_NurseStn_Lobby_Flr_2 Air Node,  !- Zone Air Node Name
  OR_NurseStn_Lobby_Flr_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Office1_Flr_5,  !- Zone Name
  Office1_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  Office1_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Office1_Flr_5 Air Node,  !- Zone Air Node Name
  Office1_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Office1_Mult4_Flr_1,  !- Zone Name
  Office1_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Office1_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Office1_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
  Office1_Mult4_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Office2_Mult5_Flr_5,  !- Zone Name
  Office2_Mult5_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  Office2_Mult5_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Office2_Mult5_Flr_5 Air Node,  !- Zone Air Node Name
  Office2_Mult5_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Office3_Flr_5,  !- Zone Name
  Office3_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  Office3_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Office3_Flr_5 Air Node,  !- Zone Air Node Name
  Office3_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Office4_Mult6_Flr_5,  !- Zone Name
  Office4_Mult6_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
  Office4_Mult6_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Office4_Mult6_Flr_5 Air Node,  !- Zone Air Node Name
  Office4_Mult6_Flr_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom1_Mult10_Flr_3,  !- Zone Name
  PatRoom1_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom1_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom1_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
  PatRoom1_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom1_Mult10_Flr_4,  !- Zone Name
  PatRoom1_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom1_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom1_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
  PatRoom1_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom2_Flr_3,  !- Zone Name
  PatRoom2_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom2_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom2_Flr_3 Air Node,  !- Zone Air Node Name
  PatRoom2_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom2_Flr_4,  !- Zone Name
  PatRoom2_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom2_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom2_Flr_4 Air Node,  !- Zone Air Node Name
  PatRoom2_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom3_Mult10_Flr_3,  !- Zone Name
  PatRoom3_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom3_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom3_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
  PatRoom3_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom3_Mult10_Flr_4,  !- Zone Name
  PatRoom3_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom3_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom3_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
  PatRoom3_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom4_Flr_3,  !- Zone Name
  PatRoom4_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom4_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom4_Flr_3 Air Node,  !- Zone Air Node Name
  PatRoom4_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom4_Flr_4,  !- Zone Name
  PatRoom4_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom4_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom4_Flr_4 Air Node,  !- Zone Air Node Name
  PatRoom4_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom5_Mult10_Flr_3,  !- Zone Name
  PatRoom5_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom5_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom5_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
  PatRoom5_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom5_Mult10_Flr_4,  !- Zone Name
  PatRoom5_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom5_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom5_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
  PatRoom5_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom6_Flr_3,  !- Zone Name
  PatRoom6_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom6_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom6_Flr_3 Air Node,  !- Zone Air Node Name
  PatRoom6_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom6_Flr_4,  !- Zone Name
  PatRoom6_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom6_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom6_Flr_4 Air Node,  !- Zone Air Node Name
  PatRoom6_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom7_Mult10_Flr_3,  !- Zone Name
  PatRoom7_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom7_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom7_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
  PatRoom7_Mult10_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom7_Mult10_Flr_4,  !- Zone Name
  PatRoom7_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom7_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom7_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
  PatRoom7_Mult10_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom8_Flr_3,  !- Zone Name
  PatRoom8_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom8_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom8_Flr_3 Air Node,  !- Zone Air Node Name
  PatRoom8_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PatRoom8_Flr_4,  !- Zone Name
  PatRoom8_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  PatRoom8_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PatRoom8_Flr_4 Air Node,  !- Zone Air Node Name
  PatRoom8_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  PhysTherapy_Flr_3,  !- Zone Name
  PhysTherapy_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  PhysTherapy_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  PhysTherapy_Flr_3 Air Node,  !- Zone Air Node Name
  PhysTherapy_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Radiology_Flr_4,  !- Zone Name
  Radiology_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
  Radiology_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Radiology_Flr_4 Air Node,  !- Zone Air Node Name
  Radiology_Flr_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:AirDistributionUnit,
  Basement VAV Box,  !- Name
  Basement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Basement VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_1 VAV Box,  !- Name
  Corridor_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_2 VAV Box,  !- Name
  Corridor_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_5 VAV Box,  !- Name
  Corridor_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_NW_Flr_3 VAV Box,  !- Name
  Corridor_NW_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_NW_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_NW_Flr_4 VAV Box,  !- Name
  Corridor_NW_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_NW_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_SE_Flr_3 VAV Box,  !- Name
  Corridor_SE_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_SE_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_SE_Flr_4 VAV Box,  !- Name
  Corridor_SE_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_SE_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Dining_Flr_5 VAV Box,  !- Name
  Dining_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Dining_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ER_Exam1_Mult4_Flr_1 VAV Box,  !- Name
  ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ER_Exam1_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ER_Exam3_Mult4_Flr_1 VAV Box,  !- Name
  ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ER_Exam3_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ER_NurseStn_Lobby_Flr_1 VAV Box,  !- Name
  ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ER_NurseStn_Lobby_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ER_Trauma1_Flr_1 VAV Box,  !- Name
  ER_Trauma1_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ER_Trauma1_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ER_Trauma2_Flr_1 VAV Box,  !- Name
  ER_Trauma2_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ER_Trauma2_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ER_Triage_Mult4_Flr_1 VAV Box,  !- Name
  ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ER_Triage_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ICU_Flr_2 VAV Box,  !- Name
  ICU_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ICU_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ICU_NurseStn_Lobby_Flr_2 VAV Box,  !- Name
  ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ICU_NurseStn_Lobby_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  IC_PatRoom1_Mult5_Flr_2 VAV Box,  !- Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  IC_PatRoom1_Mult5_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  IC_PatRoom2_Flr_2 VAV Box,  !- Name
  IC_PatRoom2_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  IC_PatRoom2_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  IC_PatRoom3_Mult6_Flr_2 VAV Box,  !- Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  IC_PatRoom3_Mult6_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Kitchen_Flr_5 VAV Box,  !- Name
  Kitchen_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Kitchen_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Lab_Flr_3 VAV Box,  !- Name
  Lab_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Lab_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Lab_Flr_4 VAV Box,  !- Name
  Lab_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Lab_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Lobby_Records_Flr_1 VAV Box,  !- Name
  Lobby_Records_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Lobby_Records_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  NurseStn_Lobby_Flr_3 VAV Box,  !- Name
  NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  NurseStn_Lobby_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  NurseStn_Lobby_Flr_4 VAV Box,  !- Name
  NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  NurseStn_Lobby_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  NurseStn_Lobby_Flr_5 VAV Box,  !- Name
  NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  NurseStn_Lobby_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  OR1_Flr_2 VAV Box,  !- Name
  OR1_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  OR1_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  OR2_Mult5_Flr_2 VAV Box,  !- Name
  OR2_Mult5_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  OR2_Mult5_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  OR3_Flr_2 VAV Box,  !- Name
  OR3_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  OR3_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  OR4_Flr_2 VAV Box,  !- Name
  OR4_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  OR4_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  OR_NurseStn_Lobby_Flr_2 VAV Box,  !- Name
  OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  OR_NurseStn_Lobby_Flr_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Office1_Flr_5 VAV Box,  !- Name
  Office1_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Office1_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Office1_Mult4_Flr_1 VAV Box,  !- Name
  Office1_Mult4_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Office1_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Office2_Mult5_Flr_5 VAV Box,  !- Name
  Office2_Mult5_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Office2_Mult5_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Office3_Flr_5 VAV Box,  !- Name
  Office3_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Office3_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Office4_Mult6_Flr_5 VAV Box,  !- Name
  Office4_Mult6_Flr_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Office4_Mult6_Flr_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom1_Mult10_Flr_3 VAV Box,  !- Name
  PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom1_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom1_Mult10_Flr_4 VAV Box,  !- Name
  PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom1_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom2_Flr_3 VAV Box,  !- Name
  PatRoom2_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom2_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom2_Flr_4 VAV Box,  !- Name
  PatRoom2_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom2_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom3_Mult10_Flr_3 VAV Box,  !- Name
  PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom3_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom3_Mult10_Flr_4 VAV Box,  !- Name
  PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom3_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom4_Flr_3 VAV Box,  !- Name
  PatRoom4_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom4_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom4_Flr_4 VAV Box,  !- Name
  PatRoom4_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom4_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom5_Mult10_Flr_3 VAV Box,  !- Name
  PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom5_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom5_Mult10_Flr_4 VAV Box,  !- Name
  PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom5_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom6_Flr_3 VAV Box,  !- Name
  PatRoom6_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom6_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom6_Flr_4 VAV Box,  !- Name
  PatRoom6_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom6_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom7_Mult10_Flr_3 VAV Box,  !- Name
  PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom7_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom7_Mult10_Flr_4 VAV Box,  !- Name
  PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom7_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom8_Flr_3 VAV Box,  !- Name
  PatRoom8_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom8_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PatRoom8_Flr_4 VAV Box,  !- Name
  PatRoom8_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PatRoom8_Flr_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  PhysTherapy_Flr_3 VAV Box,  !- Name
  PhysTherapy_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  PhysTherapy_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Radiology_Flr_4 VAV Box,  !- Name
  Radiology_Flr_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Radiology_Flr_4 VAV Box Component;  !- Air Terminal Name

NodeList,
  Basement Inlet Nodes,  !- Name
  Basement VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  CAV_1_OANode List,  !- Name
  CAV_1_OAInlet Node;  !- Node 1 Name

NodeList,
  CAV_2_OANode List,  !- Name
  CAV_2_OAInlet Node;  !- Node 1 Name

NodeList,
  Corridor_Flr_1 Inlet Nodes,  !- Name
  Corridor_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_Flr_2 Inlet Nodes,  !- Name
  Corridor_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_Flr_5 Inlet Nodes,  !- Name
  Corridor_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_NW_Flr_3 Inlet Nodes,  !- Name
  Corridor_NW_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_NW_Flr_4 Inlet Nodes,  !- Name
  Corridor_NW_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_SE_Flr_3 Inlet Nodes,  !- Name
  Corridor_SE_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_SE_Flr_4 Inlet Nodes,  !- Name
  Corridor_SE_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Dining_Flr_5 Exhaust Nodes,  !- Name
  Dining_Flr_5 Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Dining_Flr_5 Inlet Nodes,  !- Name
  Dining_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  ER_Exam1_Mult4_Flr_1 Inlet Nodes,  !- Name
  ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  ER_Exam3_Mult4_Flr_1 Inlet Nodes,  !- Name
  ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  ER_NurseStn_Lobby_Flr_1 Inlet Nodes,  !- Name
  ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  ER_Trauma1_Flr_1 Inlet Nodes,  !- Name
  ER_Trauma1_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  ER_Trauma2_Flr_1 Inlet Nodes,  !- Name
  ER_Trauma2_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  ER_Triage_Mult4_Flr_1 Inlet Nodes,  !- Name
  ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  ICU_Flr_2 Inlet Nodes,  !- Name
  ICU_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  ICU_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Name
  ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,  !- Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  IC_PatRoom2_Flr_2 Inlet Nodes,  !- Name
  IC_PatRoom2_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,  !- Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Kitchen_Flr_5 Exhaust Nodes,  !- Name
  Kitchen_Flr_5 Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Kitchen_Flr_5 Inlet Nodes,  !- Name
  Kitchen_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Lab_Flr_3 Inlet Nodes,  !- Name
  Lab_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Lab_Flr_4 Inlet Nodes,  !- Name
  Lab_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Lobby_Records_Flr_1 Inlet Nodes,  !- Name
  Lobby_Records_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  NurseStn_Lobby_Flr_3 Inlet Nodes,  !- Name
  NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  NurseStn_Lobby_Flr_4 Inlet Nodes,  !- Name
  NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  NurseStn_Lobby_Flr_5 Inlet Nodes,  !- Name
  NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  OR1_Flr_2 Inlet Nodes,  !- Name
  OR1_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  OR2_Mult5_Flr_2 Inlet Nodes,  !- Name
  OR2_Mult5_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  OR3_Flr_2 Inlet Nodes,  !- Name
  OR3_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  OR4_Flr_2 Inlet Nodes,  !- Name
  OR4_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  OR_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Name
  OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Office1_Flr_5 Inlet Nodes,  !- Name
  Office1_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Office1_Mult4_Flr_1 Inlet Nodes,  !- Name
  Office1_Mult4_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Office2_Mult5_Flr_5 Inlet Nodes,  !- Name
  Office2_Mult5_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Office3_Flr_5 Inlet Nodes,  !- Name
  Office3_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Office4_Mult6_Flr_5 Inlet Nodes,  !- Name
  Office4_Mult6_Flr_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom1_Mult10_Flr_3 Inlet Nodes,  !- Name
  PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom1_Mult10_Flr_4 Inlet Nodes,  !- Name
  PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom2_Flr_3 Inlet Nodes,  !- Name
  PatRoom2_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom2_Flr_4 Inlet Nodes,  !- Name
  PatRoom2_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom3_Mult10_Flr_3 Inlet Nodes,  !- Name
  PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom3_Mult10_Flr_4 Inlet Nodes,  !- Name
  PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom4_Flr_3 Inlet Nodes,  !- Name
  PatRoom4_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom4_Flr_4 Inlet Nodes,  !- Name
  PatRoom4_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom5_Mult10_Flr_3 Inlet Nodes,  !- Name
  PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom5_Mult10_Flr_4 Inlet Nodes,  !- Name
  PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom6_Flr_3 Inlet Nodes,  !- Name
  PatRoom6_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom6_Flr_4 Inlet Nodes,  !- Name
  PatRoom6_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom7_Mult10_Flr_3 Inlet Nodes,  !- Name
  PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom7_Mult10_Flr_4 Inlet Nodes,  !- Name
  PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom8_Flr_3 Inlet Nodes,  !- Name
  PatRoom8_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PatRoom8_Flr_4 Inlet Nodes,  !- Name
  PatRoom8_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PhysTherapy_Flr_3 Inlet Nodes,  !- Name
  PhysTherapy_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Radiology_Flr_4 Inlet Nodes,  !- Name
  Radiology_Flr_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  VAV_1_OANode List,  !- Name
  VAV_1_OAInlet Node;  !- Node 1 Name

NodeList,
  VAV_2_OANode List,  !- Name
  VAV_2_OAInlet Node;  !- Node 1 Name

AvailabilityManagerAssignmentList,
  CAV_1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  CAV_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  CAV_2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  CAV_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  CAV_1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  CAV_2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

SetpointManager:Scheduled,
  CAV_1 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature | Others }
  CAV_SAT_SCH,  !- Schedule Name
  CAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  CAV_2 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature | Others }
  CAV_SAT_SCH,  !- Schedule Name
  CAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  
SetpointManager:Scheduled,
  VAV_1 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature | others }
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  VAV_2 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature | others }
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  CAV_1 Air Loop Branches,  !- Name
  CAV_1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  CAV_2 Air Loop Branches,  !- Name
  CAV_2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_1 Air Loop Branches,  !- Name
  VAV_1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_2 Air Loop Branches,  !- Name
  VAV_2 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  CAV_1 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  CAV_1_OA,  !- Component 1 Name
  CAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  CAV_1_OA-CAV_1 HumidifierNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Humidifier:Steam:Electric,  !- Component 2 Object Type
  CAV_1 Humidifier,  !- Component 2 Name
  CAV_1_OA-CAV_1 HumidifierNode,  !- Component 2 Inlet Node Name
  CAV_1 Humidifier-CAV_1_CoolCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 3 Object Type
  CAV_1_CoolC,  !- Component 3 Name
  CAV_1 Humidifier-CAV_1_CoolCNode,  !- Component 3 Inlet Node Name
  CAV_1_CoolC-CAV_1_HeatCNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 4 Object Type
  CAV_1_HeatC,  !- Component 4 Name
  CAV_1_CoolC-CAV_1_HeatCNode,  !- Component 4 Inlet Node Name
  CAV_1_HeatC-CAV_1_FanNode,  !- Component 4 Outlet Node Name
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 5 Object Type
  CAV_1_Fan,  !- Component 5 Name
  CAV_1_HeatC-CAV_1_FanNode,  !- Component 5 Inlet Node Name
  CAV_1 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  CAV_2 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  CAV_2_OA,  !- Component 1 Name
  CAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  CAV_2_OA-CAV_2 HumidifierNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Humidifier:Steam:Electric,  !- Component 2 Object Type
  CAV_2 Humidifier,  !- Component 2 Name
  CAV_2_OA-CAV_2 HumidifierNode,  !- Component 2 Inlet Node Name
  CAV_2 Humidifier-CAV_2_CoolCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 3 Object Type
  CAV_2_CoolC,  !- Component 3 Name
  CAV_2 Humidifier-CAV_2_CoolCNode,  !- Component 3 Inlet Node Name
  CAV_2_CoolC-CAV_2_HeatCNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 4 Object Type
  CAV_2_HeatC,  !- Component 4 Name
  CAV_2_CoolC-CAV_2_HeatCNode,  !- Component 4 Inlet Node Name
  CAV_2_HeatC-CAV_2_FanNode,  !- Component 4 Outlet Node Name
  Passive,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 5 Object Type
  CAV_2_Fan,  !- Component 5 Name
  CAV_2_HeatC-CAV_2_FanNode,  !- Component 5 Inlet Node Name
  CAV_2 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  VAV_1 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_1_OA,  !- Component 1 Name
  VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
  VAV_1_CoolC,  !- Component 2 Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  VAV_1_HeatC,  !- Component 3 Name
  VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  VAV_1_Fan,  !- Component 4 Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Component 4 Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  VAV_2 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_2_OA,  !- Component 1 Name
  VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
  VAV_2_CoolC,  !- Component 2 Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  VAV_2_HeatC,  !- Component 3 Name
  VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  VAV_2_Fan,  !- Component 4 Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Component 4 Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  CAV_1_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  CAV_1_CoolC_Controller,  !- Controller 1 Name
  Controller:WaterCoil,  !- Controller 2 Object Type
  CAV_1_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  CAV_1_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  CAV_1_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  CAV_2_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  CAV_2_CoolC_Controller,  !- Controller 1 Name
  Controller:WaterCoil,  !- Controller 2 Object Type
  CAV_2_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  CAV_2_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  CAV_2_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  VAV_1_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  VAV_1_CoolC_Controller,  !- Controller 1 Name
  Controller:WaterCoil,  !- Controller 2 Object Type
  VAV_1_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  VAV_1_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  VAV_1_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  VAV_2_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  VAV_2_CoolC_Controller,  !- Controller 1 Name
  Controller:WaterCoil,  !- Controller 2 Object Type
  VAV_2_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  VAV_2_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  VAV_2_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CAV_1_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  CAV_1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CAV_2_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  CAV_2_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_1_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  VAV_1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_2_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  VAV_2_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  CAV_1_OA,  !- Name
  CAV_1_OA_Controllers,  !- Controller List Name
  CAV_1_OA_Equipment,  !- Outdoor Air Equipment List Name
  CAV_1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  CAV_2_OA,  !- Name
  CAV_2_OA_Controllers,  !- Controller List Name
  CAV_2_OA_Equipment,  !- Outdoor Air Equipment List Name
  CAV_2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_1_OA,  !- Name
  VAV_1_OA_Controllers,  !- Controller List Name
  VAV_1_OA_Equipment,  !- Outdoor Air Equipment List Name
  VAV_1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_2_OA,  !- Name
  VAV_2_OA_Controllers,  !- Controller List Name
  VAV_2_OA_Equipment,  !- Outdoor Air Equipment List Name
  VAV_2 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  CAV_1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  CAV_2_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_2_OANode List;  !- Node or NodeList Name 1

OutdoorAir:Mixer,
  CAV_1_OAMixing Box,  !- Name
  CAV_1_OA-CAV_1 HumidifierNode,  !- Mixed Air Node Name
  CAV_1_OAInlet Node,  !- Outdoor Air Stream Node Name
  CAV_1_OARelief Node,  !- Relief Air Stream Node Name
  CAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  CAV_2_OAMixing Box,  !- Name
  CAV_2_OA-CAV_2 HumidifierNode,  !- Mixed Air Node Name
  CAV_2_OAInlet Node,  !- Outdoor Air Stream Node Name
  CAV_2_OARelief Node,  !- Relief Air Stream Node Name
  CAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  VAV_1_OAMixing Box,  !- Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Node Name
  VAV_1_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_1_OARelief Node,  !- Relief Air Stream Node Name
  VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  VAV_2_OAMixing Box,  !- Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Mixed Air Node Name
  VAV_2_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_2_OARelief Node,  !- Relief Air Stream Node Name
  VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  CAV_1_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  CAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_1_HeatC-CAV_1_FanNode,  !- Fan Inlet Node Name
  CAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_1_CoolC-CAV_1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_1_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  CAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_1_HeatC-CAV_1_FanNode,  !- Fan Inlet Node Name
  CAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_1_HeatC-CAV_1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_1_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  CAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_1_HeatC-CAV_1_FanNode,  !- Fan Inlet Node Name
  CAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_1_OA-CAV_1 HumidifierNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_2_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  CAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_2_HeatC-CAV_2_FanNode,  !- Fan Inlet Node Name
  CAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_2_CoolC-CAV_2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_2_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  CAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_2_HeatC-CAV_2_FanNode,  !- Fan Inlet Node Name
  CAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_2_HeatC-CAV_2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_2_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  CAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_2_HeatC-CAV_2_FanNode,  !- Fan Inlet Node Name
  CAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_2_OA-CAV_2 HumidifierNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_1_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_1_CoolC-VAV_1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_1_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_1_HeatC-VAV_1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_1_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_1_OA-VAV_1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_2_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_2_CoolC-VAV_2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_2_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_2_HeatC-VAV_2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_2_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_2_OA-VAV_2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
  CAV_1 Humidifier HUMRAT setpoint,  !- Name
  ,  !- Control Variable
  ,  !- Schedule Name
  CAV_1 Humidifier-CAV_1_CoolCNode,  !- Setpoint Node or NodeList Name
  ER_EXAM3_MULT4_FLR_1 Air Node;  !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Minimum,
  CAV_2 Humidifier HUMRAT setpoint,  !- Name
  ,  !- Control Variable
  ,  !- Schedule Name
  CAV_2 Humidifier-CAV_2_CoolCNode,  !- Setpoint Node or NodeList Name
  OR2_MULT5_FLR_2 Air Node;  !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Maximum,
  CAV_1_CoolC HUMRAT setpoint,  !- Name
  ,  !- Control Variable
  ,  !- Schedule Name
  CAV_1_CoolC-CAV_1_HeatCNode,  !- Setpoint Node or NodeList Name
  ER_EXAM3_MULT4_FLR_1 Air Node;  !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Maximum,
  CAV_2_CoolC HUMRAT setpoint,  !- Name
  ,  !- Control Variable
  ,  !- Schedule Name
  CAV_2_CoolC-CAV_2_HeatCNode,  !- Setpoint Node or NodeList Name
  OR2_MULT5_FLR_2 Air Node;  !- Control Zone Air Node Name

AirLoopHVAC:SupplyPath,
  CAV_1,  !- Name
  CAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  CAV_1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  CAV_2,  !- Name
  CAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  CAV_2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_1,  !- Name
  VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_2,  !- Name
  VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  CAV_1 Supply Air Splitter,  !- Name
  CAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
  ER_Exam1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  ER_Trauma1_Flr_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  ER_Exam3_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  ER_Trauma2_Flr_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  ER_Triage_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  PatRoom1_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  PatRoom5_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  PatRoom7_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  PatRoom3_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  PatRoom5_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  PatRoom6_Flr_4 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  PatRoom7_Mult10_Flr_4 VAV Box Inlet Node Name;  !- Outlet 13 Node Name

AirLoopHVAC:ZoneSplitter,
  CAV_2 Supply Air Splitter,  !- Name
  CAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
  OR1_Flr_2 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  OR2_Mult5_Flr_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  OR3_Flr_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  OR4_Flr_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  IC_PatRoom2_Flr_2 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  PatRoom2_Flr_3 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  PatRoom6_Flr_3 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  PatRoom8_Flr_3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  PatRoom4_Flr_4 VAV Box Inlet Node Name;  !- Outlet 9 Node Name

AirLoopHVAC:ZoneSplitter,
  VAV_1 Supply Air Splitter,  !- Name
  VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Basement VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Office1_Mult4_Flr_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Lobby_Records_Flr_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Corridor_Flr_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  ER_NurseStn_Lobby_Flr_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  ICU_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  Corridor_Flr_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  OR_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  PatRoom3_Mult10_Flr_3 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  Lab_Flr_3 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  PatRoom1_Mult10_Flr_4 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  PatRoom8_Flr_4 VAV Box Inlet Node Name;  !- Outlet 13 Node Name

AirLoopHVAC:ZoneSplitter,
  VAV_2 Supply Air Splitter,  !- Name
  VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
  ICU_Flr_2 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  PatRoom4_Flr_3 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  PhysTherapy_Flr_3 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  NurseStn_Lobby_Flr_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Corridor_SE_Flr_3 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  Corridor_NW_Flr_3 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  PatRoom2_Flr_4 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  Radiology_Flr_4 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  NurseStn_Lobby_Flr_4 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  Lab_Flr_4 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  Corridor_SE_Flr_4 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  Corridor_NW_Flr_4 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  Dining_Flr_5 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
  NurseStn_Lobby_Flr_5 VAV Box Inlet Node Name,  !- Outlet 14 Node Name
  Kitchen_Flr_5 VAV Box Inlet Node Name,  !- Outlet 15 Node Name
  Office1_Flr_5 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
  Office2_Mult5_Flr_5 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
  Office3_Flr_5 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
  Office4_Mult6_Flr_5 VAV Box Inlet Node Name,  !- Outlet 19 Node Name
  Corridor_Flr_5 VAV Box Inlet Node Name;  !- Outlet 20 Node Name

AirLoopHVAC:ReturnPath,
  CAV_1 Return Air Path,  !- Name
  CAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  CAV_1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  CAV_2 Return Air Path,  !- Name
  CAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  CAV_2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  VAV_1 Return Air Path,  !- Name
  VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  VAV_1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  VAV_2 Return Air Path,  !- Name
  VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  VAV_2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  CAV_1 Return Air Mixer,  !- Name
  CAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
  ER_Exam1_Mult4_Flr_1 Return Air Node Name,  !- Inlet 1 Node Name
  ER_Trauma1_Flr_1 Return Air Node Name,  !- Inlet 2 Node Name
  ER_Exam3_Mult4_Flr_1 Return Air Node Name,  !- Inlet 3 Node Name
  ER_Trauma2_Flr_1 Return Air Node Name,  !- Inlet 4 Node Name
  ER_Triage_Mult4_Flr_1 Return Air Node Name,  !- Inlet 5 Node Name
  IC_PatRoom1_Mult5_Flr_2 Return Air Node Name,  !- Inlet 6 Node Name
  PatRoom1_Mult10_Flr_3 Return Air Node Name,  !- Inlet 7 Node Name
  PatRoom5_Mult10_Flr_3 Return Air Node Name,  !- Inlet 8 Node Name
  PatRoom7_Mult10_Flr_3 Return Air Node Name,  !- Inlet 9 Node Name
  PatRoom3_Mult10_Flr_4 Return Air Node Name,  !- Inlet 10 Node Name
  PatRoom5_Mult10_Flr_4 Return Air Node Name,  !- Inlet 11 Node Name
  PatRoom6_Flr_4 Return Air Node Name,  !- Inlet 12 Node Name
  PatRoom7_Mult10_Flr_4 Return Air Node Name;  !- Inlet 13 Node Name

AirLoopHVAC:ZoneMixer,
  CAV_2 Return Air Mixer,  !- Name
  CAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
  OR1_Flr_2 Return Air Node Name,  !- Inlet 1 Node Name
  OR2_Mult5_Flr_2 Return Air Node Name,  !- Inlet 2 Node Name
  OR3_Flr_2 Return Air Node Name,  !- Inlet 3 Node Name
  OR4_Flr_2 Return Air Node Name,  !- Inlet 4 Node Name
  IC_PatRoom2_Flr_2 Return Air Node Name,  !- Inlet 5 Node Name
  PatRoom2_Flr_3 Return Air Node Name,  !- Inlet 6 Node Name
  PatRoom6_Flr_3 Return Air Node Name,  !- Inlet 7 Node Name
  PatRoom8_Flr_3 Return Air Node Name,  !- Inlet 8 Node Name
  PatRoom4_Flr_4 Return Air Node Name;  !- Inlet 9 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_1 Return Air Mixer,  !- Name
  VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
  Basement Return Air Node Name,  !- Inlet 1 Node Name
  Office1_Mult4_Flr_1 Return Air Node Name,  !- Inlet 2 Node Name
  Lobby_Records_Flr_1 Return Air Node Name,  !- Inlet 3 Node Name
  Corridor_Flr_1 Return Air Node Name,  !- Inlet 4 Node Name
  ER_NurseStn_Lobby_Flr_1 Return Air Node Name,  !- Inlet 5 Node Name
  IC_PatRoom3_Mult6_Flr_2 Return Air Node Name,  !- Inlet 6 Node Name
  ICU_NurseStn_Lobby_Flr_2 Return Air Node Name,  !- Inlet 7 Node Name
  Corridor_Flr_2 Return Air Node Name,  !- Inlet 8 Node Name
  OR_NurseStn_Lobby_Flr_2 Return Air Node Name,  !- Inlet 9 Node Name
  PatRoom3_Mult10_Flr_3 Return Air Node Name,  !- Inlet 10 Node Name
  Lab_Flr_3 Return Air Node Name,  !- Inlet 11 Node Name
  PatRoom1_Mult10_Flr_4 Return Air Node Name,  !- Inlet 12 Node Name
  PatRoom8_Flr_4 Return Air Node Name;  !- Inlet 13 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_2 Return Air Mixer,  !- Name
  VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
  ICU_Flr_2 Return Air Node Name,  !- Inlet 1 Node Name
  PatRoom4_Flr_3 Return Air Node Name,  !- Inlet 2 Node Name
  PhysTherapy_Flr_3 Return Air Node Name,  !- Inlet 3 Node Name
  NurseStn_Lobby_Flr_3 Return Air Node Name,  !- Inlet 4 Node Name
  Corridor_SE_Flr_3 Return Air Node Name,  !- Inlet 5 Node Name
  Corridor_NW_Flr_3 Return Air Node Name,  !- Inlet 6 Node Name
  PatRoom2_Flr_4 Return Air Node Name,  !- Inlet 7 Node Name
  Radiology_Flr_4 Return Air Node Name,  !- Inlet 8 Node Name
  NurseStn_Lobby_Flr_4 Return Air Node Name,  !- Inlet 9 Node Name
  Lab_Flr_4 Return Air Node Name,  !- Inlet 10 Node Name
  Corridor_SE_Flr_4 Return Air Node Name,  !- Inlet 11 Node Name
  Corridor_NW_Flr_4 Return Air Node Name,  !- Inlet 12 Node Name
  Dining_Flr_5 Return Air Node Name,  !- Inlet 13 Node Name
  NurseStn_Lobby_Flr_5 Return Air Node Name,  !- Inlet 14 Node Name
  Kitchen_Flr_5 Return Air Node Name,  !- Inlet 15 Node Name
  Office1_Flr_5 Return Air Node Name,  !- Inlet 16 Node Name
  Office2_Mult5_Flr_5 Return Air Node Name,  !- Inlet 17 Node Name
  Office3_Flr_5 Return Air Node Name,  !- Inlet 18 Node Name
  Office4_Mult6_Flr_5 Return Air Node Name,  !- Inlet 19 Node Name
  Corridor_Flr_5 Return Air Node Name;  !- Inlet 20 Node Name
  
! ***SCHEDULES***
Schedule:Compact,
    ADMIN_CLGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: Weekdays,
    Until: 05:00, 25.0,
    Until: 18:00, 22.2,
    Until: 24:00, 25.0,
    For: SummerDesignDay,
    Until: 05:00, 25.0,
    Until: 18:00, 22.2,
    Until: 24:00, 25.0,
    For: WinterDesignDay,
    Until: 07:00, 25.0,
    Until: 15:00, 22.2,
    Until: 24:00, 25.0,  
    For: Saturdays,
    Until: 07:00, 25.0,
    Until: 15:00, 22.2,
    Until: 24:00, 25.0,
    For: AllOtherDays,    
    Until: 24:00, 25.0;    

Schedule:Compact,
    ADMIN_HTGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: Weekdays,
    Until: 05:00, 18.3,
    Until: 18:00, 21.1,
    Until: 24:00, 18.3,
    For: SummerDesignDay,
    Until: 05:00, 18.3,
    Until: 18:00, 21.1,
    Until: 24:00, 18.3,
    For: WinterDesignDay,
    Until: 07:00, 18.3,
    Until: 15:00, 21.1,
    Until: 24:00, 18.3,   
    For: Saturdays,
    Until: 07:00, 18.3,
    Until: 15:00, 21.1,
    Until: 24:00, 18.3,
    For: AllOtherDays,    
    Until: 24:00, 18.3;

Schedule:Compact,
    Kitchen_CLGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: Weekdays,
    Until: 05:00, 30,
    Until: 18:00, 26,
    Until: 24:00, 30,
    For: SummerDesignDay,
    Until: 05:00, 30,
    Until: 18:00, 26,
    Until: 24:00, 30,
    For: WinterDesignDay,
    Until: 07:00, 30,
    Until: 15:00, 26,
    Until: 24:00, 30,  
    For: Saturdays,
    Until: 07:00, 30,
    Until: 15:00, 26,
    Until: 24:00, 30,
    For: AllOtherDays,    
    Until: 24:00, 30;

Schedule:Compact,
    Kitchen_HTGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: Weekdays,
    Until: 05:00, 15.6,
    Until: 18:00, 19,
    Until: 24:00, 15.6,
    For: SummerDesignDay,
    Until: 05:00, 15.6,
    Until: 18:00, 19,
    Until: 24:00, 15.6,
    For: WinterDesignDay,
    Until: 07:00, 15.6,
    Until: 15:00, 19,
    Until: 24:00, 15.6,   
    For: Saturdays,
    Until: 07:00, 15.6,
    Until: 15:00, 19,
    Until: 24:00, 15.6,
    For: AllOtherDays,    
    Until: 24:00, 15.6;

Schedule:Compact,
    CRITICAL_CLGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: AllDays ,
    Until: 24:00, 22.2;

Schedule:Compact,
    CRITICAL_HTGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: ALLDays ,
    Until: 24:00, 21.1;

Schedule:Compact,
    OR_CLGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: AllDays ,
    Until: 06:00, 22.2,
    Until: 17:00, 18.3,
    Until: 24:00, 22.2;    

Schedule:Compact,
    OR_HTGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: AllDays ,
    Until: 24:00, 18.3;
    
Schedule:Compact,
    Dual Zone Control Type Sched,
    Control Type,             
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 4;

Schedule:Compact,
    MaxRelHumSetSch,  
    Humidity,                
    Through: 12/31,       
    For: AllDays,          
    Until: 24:00,             
    60;

Schedule:Compact,
    MinRelHumSetSch,  
    Humidity,                 
    Through: 12/31,        
    For: AllDays,           
    Until: 24:00,            
    40;

Schedule:Compact,
    CAV_SAT_SCH,             
    Temperature,             
    Through: 12/31,
    For: AllDays ,
    Until: 24:00, 11.1;

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  
    Temperature,  
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.0;

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  
    Temperature,                         
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 11.1;

Schedule:Compact,
    HVACOperationSchd,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;
    
Schedule:Compact,
  CAV_OAminFracSchedule,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.33;  !- Field 4

Schedule:Compact,
  VAV_OAminFracSchedule,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.25;  !- Field 4

! Outline of contents: equipment, sizing & controls, loop, connections, schedules




! ***EQUIPMENT***
Boiler:HotWater,
  HeatSys1 Boiler,  !- Name
  NATURALGAS,  !- Fuel Type
  AUTOSIZE,  !- Nominal Capacity {W}
  0.786,  !- Nominal Thermal Efficiency
  ,  !- Normalized Boiler Efficiency Curve Name
  82.2000,  !- Design Water Outlet Temperature {C}
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  0.0,  !- Minimum Part Load Ratio
  1.2,  !- Maximum Part Load Ratio
  1.0,  !- Optimum Part Load Ratio
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
  95.0,  !- Water Outlet Upper Temperature Limit {C}
  VariableFlow,  !- Boiler Flow Mode
  0.0000,  !- Parasitic Electric Load
  1.0000;  !- Sizing Factor

Chiller:Electric:EIR,
  CoolSys1 Chiller,  !- Name
  AUTOSIZE,  !- Reference Capacity {W}
  6.1,  !- Reference COP { }
  6.6700,  !- Reference Leaving Chilled Water Temperature {C}
  29.4,  !- Reference Entering Condenser Fluid Temperature {C}
  AutoSize,  !- Reference Chilled Water Flow Rate {m3/s}
  AutoSize,  !- Reference Condenser Water Flow Rate {m3/s}
  TraneChillerClgCapFuncTemp,  !- Cooling Capacity Function of Temperature Curve Name
  TraneChillerEIRFuncTemp,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  TraneChillerEIRFuncPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,  !- Minimum Part Load Ratio
  1.0,  !- Maximum Part Load Ratio
  0.8,  !- Optimum Part Load Ratio
  0.15,  !- Minimum Unloading Ratio
  CoolSys1 Pump-CoolSys1 ChillerNode,  !- Chilled Water Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Outlet Node Name
  CoolSys1 Chiller Water Inlet Node,  !- Condenser Inlet Node Name
  CoolSys1 Chiller Water Outlet Node,  !- Condenser Outlet Node Name
  WaterCooled,  !- Condenser Type
  0.0,  !- Condenser Fan Power Ratio {W/W}
  ,  !- Compressor Motor Efficiency
  2.0,  !- Leaving Chilled Water Lower Temperature Limit {C}
  VariableFlow,  !- Chiller Flow Mode
  0.0,  !- Design Heat Recovery Water Flow Rate {m3/s}
  ,  !- Heat Recovery Inlet Node Name
  ,  !- Heat Recovery Outlet Node Name
  1.0000;  !- Sizing Factor
!***** Following curve from a Trane water-cooled chiller *****

CoolingTower:SingleSpeed,
  TowerWaterSys CoolTower,  !- Name
  TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Water Inlet Node Name
  TowerWaterSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Fan Power At Design Air Flow Rate {W}
  AUTOSIZE,  !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  AUTOSIZE,  !- Air Flow Rate In Free Convection Regime {m3/s}
  AUTOSIZE,  !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method {NominalCapacity | UFactorTimesAreaAndDesignWaterFlowRate}
  ,  !- Nominal Capacity {W}
  ,  !- Free Convection Capacity {W}
  SaturatedExit,  !- Evaporation Loss Mode { LossFactor | SaturatedExit }
  ,  !- Evaporation Loss Factor
  0.0080,  !- Drift Loss Percent
  ConcentrationRatio,  !- Blowdown Calculation Mode { ConcentrationRatio | ScheduledRate }
  3.0000,  !- Blowdown Concentration Ratio
  ,  !- Blowdown Makeup Water Usage Schedule Name
  ,  !- Supply Water Storage Tank Name
  TowerWaterSys CoolTower OA ref Node,  !- Outdoor Air Inlet Node Name
  FanCycling,  !- Capacity Control  { FanCycling |  FluidBypass }
  1.0000;  !- Sizing Factor

Pump:ConstantSpeed,
  TowerWaterSys Pump,  !- Name
  TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
  TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.87,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

Pump:VariableSpeed,
  CoolSys1 Pump,  !- Name
  CoolSys1 Supply Inlet Node,  !- Inlet Node Name
  CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

Pump:VariableSpeed,
  HeatSys1 Pump,  !- Name
  HeatSys1 Supply Inlet Node,  !- Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name
  
PlantEquipmentList,
  CoolSys1 Equipment List,  !- Name
  Chiller:Electric:EIR,  !- Equipment 2 Object Type
  CoolSys1 Chiller;  !- Equipment 2 Name

PlantEquipmentList,
  HeatSys1 Equipment List,  !- Name
  Boiler:HotWater,  !- Equipment 2 Object Type
  HeatSys1 Boiler;  !- Equipment 2 Name
  
! ***SIZING & CONTROLS***
Sizing:Plant,
  CoolSys1,  !- Loop Name
  Cooling,  !- Loop Type {COOLING | HEATING}
  6.67,  !- Design Loop Exit Temperature {C}
  6.67;  !- Design Loop Temperature Difference {C}

Sizing:Plant,
  HeatSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  82.2,  !- Design Loop Exit Temperature {C}
  11.1;  !- Design Loop Temperature Difference {C}
  
Sizing:Plant,
  TowerWaterSys,  !- Loop Name
  CONDENSER,  !- Loop Type {COOLING | HEATING | CONDENSER}
  29.4,  !- Design Loop Exit Temperature {C}
  5.6;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  CoolSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  CW-Loop-Temp-Schedule,  !- Schedule Name
  CoolSys1 Supply Outlet Node;  !- Setpoint Node Name

SetpointManager:Scheduled,
  HeatSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  HW-Loop-Temp-Schedule,  !- Schedule Name
  HeatSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  CoolSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type {*******}
  CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  HeatSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name
  
CondenserEquipmentOperationSchemes,
  TowerWaterSys Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type {*******}
  TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

CondenserEquipmentList,
  TowerWaterSys Equipment List,  !- Name
  CoolingTower:SingleSpeed,  !- Equipment 2 Object Type
  TowerWaterSys CoolTower;  !- Equipment 2 Name

PlantEquipmentOperation:HeatingLoad,
  HeatSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  HeatSys1 Equipment List;  !- Priority Control 1 Equipment List Name
  
PlantEquipmentOperation:CoolingLoad,
  CoolSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  100000000000000,  !- Load Range 1 Upper Limit {W}
  CoolSys1 Equipment List;  !- Priority Control 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
  TowerWaterSys Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000,  !- Load Range 1 Upper Limit {W}
  TowerWaterSys Equipment List;  !- Priority Control 1 Equipment List Name
  
! ***LOOP***
PlantLoop,
  CoolSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  CoolSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  98.0,  !- Maximum Loop Temperature {C}
  1.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  CoolSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  CoolSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  CoolSys1 Supply Branches,  !- Supply Side Branch List Name
  CoolSys1 Supply Connectors,  !- Supply Side Connector List Name
  CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  CoolSys1 Demand Branches,  !- Demand Side Branch List Name
  CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

PlantLoop,
  HeatSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  HeatSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  100.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  HeatSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  HeatSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  HeatSys1 Supply Branches,  !- Supply Side Branch List Name
  HeatSys1 Supply Connectors,  !- Supply Side Connector List Name
  HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  HeatSys1 Demand Branches,  !- Demand Side Branch List Name
  HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

CondenserLoop,
  TowerWaterSys,  !- Name
  Water,  !- Fluid Type {WATER}
  TowerWaterSys Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  AIR,  !- Loop Temperature Setpoint Node Name
  80.0,  !- Maximum Loop Temperature {C}
  5.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  TowerWaterSys Supply Inlet Node,  !- Supply Side Inlet Node
  TowerWaterSys Supply Outlet Node,  !- Supply Side Outlet Node
  TowerWaterSys Supply Branches,  !- Supply Side Branch List Name
  TowerWaterSys Supply Connectors,  !- Supply Side Connector List Name
  TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node
  TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node
  TowerWaterSys Demand Branches,  !- Demand Side Branch List Name
  TowerWaterSys Demand Connectors,  !- Demand Side Connector List Name
  Sequential;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}
  
! ***CONNECTIONS***
BranchList,
  CoolSys1 Demand Branches,  !- Name
  CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
  CoolSys1 Demand Load Branch 1,  !- Name 2 Name
  CoolSys1 Demand Load Branch 2,  !- Name 3 Name
  CoolSys1 Demand Load Branch 3,  !- Name 4 Name
  CoolSys1 Demand Load Branch 4,  !- Name 5 Name
  CoolSys1 Demand Bypass Branch,  !- Name 6 Name
  CoolSys1 Demand Outlet Branch;  !- Name 7 Name

BranchList,
  CoolSys1 Supply Branches,  !- Name
  CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
  CoolSys1 Supply Equipment Branch,  !- Branch 2 Name
  CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  CoolSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  HeatSys1 Demand Branches,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
  HeatSys1 Demand Load Branch 1,  !- Name 2 Name
  HeatSys1 Demand Load Branch 2,  !- Name 3 Name
  HeatSys1 Demand Load Branch 3,  !- Name 4 Name
  HeatSys1 Demand Load Branch 4,  !- Name 5 Name
  HeatSys1 Demand Load Branch 5,  !- Name 6 Name
  HeatSys1 Demand Load Branch 6,  !- Name 7 Name
  HeatSys1 Demand Load Branch 7,  !- Name 8 Name
  HeatSys1 Demand Load Branch 8,  !- Name 9 Name
  HeatSys1 Demand Load Branch 9,  !- Name 10 Name
  HeatSys1 Demand Load Branch 10,  !- Name 11 Name
  HeatSys1 Demand Load Branch 11,  !- Name 12 Name
  HeatSys1 Demand Load Branch 12,  !- Name 13 Name
  HeatSys1 Demand Load Branch 13,  !- Name 14 Name
  HeatSys1 Demand Load Branch 14,  !- Name 15 Name
  HeatSys1 Demand Load Branch 15,  !- Name 16 Name
  HeatSys1 Demand Load Branch 16,  !- Name 17 Name
  HeatSys1 Demand Load Branch 17,  !- Name 18 Name
  HeatSys1 Demand Load Branch 18,  !- Name 19 Name
  HeatSys1 Demand Load Branch 19,  !- Name 20 Name
  HeatSys1 Demand Load Branch 20,  !- Name 21 Name
  HeatSys1 Demand Load Branch 21,  !- Name 22 Name
  HeatSys1 Demand Load Branch 22,  !- Name 23 Name
  HeatSys1 Demand Load Branch 23,  !- Name 24 Name
  HeatSys1 Demand Load Branch 24,  !- Name 25 Name
  HeatSys1 Demand Load Branch 25,  !- Name 26 Name
  HeatSys1 Demand Load Branch 26,  !- Name 27 Name
  HeatSys1 Demand Load Branch 27,  !- Name 28 Name
  HeatSys1 Demand Load Branch 28,  !- Name 29 Name
  HeatSys1 Demand Load Branch 29,  !- Name 30 Name
  HeatSys1 Demand Load Branch 30,  !- Name 31 Name
  HeatSys1 Demand Load Branch 31,  !- Name 32 Name
  HeatSys1 Demand Load Branch 32,  !- Name 33 Name
  HeatSys1 Demand Load Branch 33,  !- Name 34 Name
  HeatSys1 Demand Load Branch 34,  !- Name 35 Name
  HeatSys1 Demand Load Branch 35,  !- Name 36 Name
  HeatSys1 Demand Load Branch 36,  !- Name 37 Name
  HeatSys1 Demand Load Branch 37,  !- Name 38 Name
  HeatSys1 Demand Load Branch 38,  !- Name 39 Name
  HeatSys1 Demand Load Branch 39,  !- Name 40 Name
  HeatSys1 Demand Load Branch 40,  !- Name 41 Name
  HeatSys1 Demand Load Branch 41,  !- Name 42 Name
  HeatSys1 Demand Load Branch 42,  !- Name 43 Name
  HeatSys1 Demand Load Branch 43,  !- Name 44 Name
  HeatSys1 Demand Load Branch 44,  !- Name 45 Name
  HeatSys1 Demand Load Branch 45,  !- Name 46 Name
  HeatSys1 Demand Load Branch 46,  !- Name 47 Name
  HeatSys1 Demand Load Branch 47,  !- Name 48 Name
  HeatSys1 Demand Load Branch 48,  !- Name 49 Name
  HeatSys1 Demand Load Branch 49,  !- Name 50 Name
  HeatSys1 Demand Load Branch 50,  !- Name 51 Name
  HeatSys1 Demand Load Branch 51,  !- Name 52 Name
  HeatSys1 Demand Load Branch 52,  !- Name 53 Name
  HeatSys1 Demand Load Branch 53,  !- Name 54 Name
  HeatSys1 Demand Load Branch 54,  !- Name 55 Name
  HeatSys1 Demand Load Branch 55,  !- Name 56 Name
  HeatSys1 Demand Load Branch 56,  !- Name 57 Name
  HeatSys1 Demand Load Branch 57,  !- Name 58 Name
  HeatSys1 Demand Load Branch 58,  !- Name 59 Name
  HeatSys1 Demand Load Branch 59,  !- Name 60 Name
  HeatSys1 Demand Bypass Branch,  !- Name 61 Name
  HeatSys1 Demand Outlet Branch;  !- Name 62 Name

BranchList,
  HeatSys1 Supply Branches,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
  HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
  HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  TowerWaterSys Demand Branches,  !- Name
  TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
  TowerWaterSys Demand Load Branch 1,  !- Name 2 Name
  TowerWaterSys Demand Bypass Branch,  !- Name 3 Name
  TowerWaterSys Demand Outlet Branch;  !- Name 4 Name

BranchList,
  TowerWaterSys Supply Branches,  !- Name
  TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
  TowerWaterSys Supply Equipment Branch,  !- Branch 2 Name
  TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 3 Name
  TowerWaterSys Supply Outlet Branch;  !- Branch 4 Name

Branch,
  CoolSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
  CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  CoolSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
  CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  CoolSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  VAV_1_CoolC,  !- Component 1 Name
  VAV_1_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_1_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  CoolSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
  CAV_1_CoolC,  !- Component 2 Name
  CAV_1_CoolCDemand Inlet Node,  !- Component 2 Inlet Node Name
  CAV_1_CoolCDemand Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  CoolSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 3 Object Type
  CAV_2_CoolC,  !- Component 3 Name
  CAV_2_CoolCDemand Inlet Node,  !- Component 3 Inlet Node Name
  CAV_2_CoolCDemand Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  CoolSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 4 Object Type
  VAV_2_CoolC,  !- Component 4 Name
  VAV_2_CoolCDemand Inlet Node,  !- Component 4 Inlet Node Name
  VAV_2_CoolCDemand Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  CoolSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  CoolSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Chiller:Electric:EIR,  !- Component 2 Object Type
  CoolSys1 Chiller,  !- Component 2 Name
  CoolSys1 Pump-CoolSys1 ChillerNode,  !- Component 2 Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  CoolSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  CoolSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  CoolSys1 Pump,  !- Component 1 Name
  CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  CoolSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  HeatSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 1 Object Type
  Basement VAV Box Reheat Coil,  !- Component 1 Name
  Basement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Basement VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Load Branch 10,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 10 Object Type
  ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Component 10 Name
  ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 10 Inlet Node Name
  ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 10 Outlet Node Name
  Active;  !- Component 10 Control Type

Branch,
  HeatSys1 Demand Load Branch 11,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 11 Object Type
  OR1_Flr_2 VAV Box Reheat Coil,  !- Component 11 Name
  OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 11 Inlet Node Name
  OR1_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 11 Outlet Node Name
  Active;  !- Component 11 Control Type

Branch,
  HeatSys1 Demand Load Branch 12,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 12 Object Type
  OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Component 12 Name
  OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 12 Inlet Node Name
  OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 12 Outlet Node Name
  Active;  !- Component 12 Control Type

Branch,
  HeatSys1 Demand Load Branch 13,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 13 Object Type
  OR3_Flr_2 VAV Box Reheat Coil,  !- Component 13 Name
  OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 13 Inlet Node Name
  OR3_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 13 Outlet Node Name
  Active;  !- Component 13 Control Type

Branch,
  HeatSys1 Demand Load Branch 14,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 14 Object Type
  OR4_Flr_2 VAV Box Reheat Coil,  !- Component 14 Name
  OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 14 Inlet Node Name
  OR4_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 14 Outlet Node Name
  Active;  !- Component 14 Control Type

Branch,
  HeatSys1 Demand Load Branch 15,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 15 Object Type
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Component 15 Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 15 Inlet Node Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 15 Outlet Node Name
  Active;  !- Component 15 Control Type

Branch,
  HeatSys1 Demand Load Branch 16,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 16 Object Type
  IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Component 16 Name
  IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 16 Inlet Node Name
  IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 16 Outlet Node Name
  Active;  !- Component 16 Control Type

Branch,
  HeatSys1 Demand Load Branch 17,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 17 Object Type
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Component 17 Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 17 Inlet Node Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 17 Outlet Node Name
  Active;  !- Component 17 Control Type

Branch,
  HeatSys1 Demand Load Branch 18,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 18 Object Type
  ICU_Flr_2 VAV Box Reheat Coil,  !- Component 18 Name
  ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 18 Inlet Node Name
  ICU_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 18 Outlet Node Name
  Active;  !- Component 18 Control Type

Branch,
  HeatSys1 Demand Load Branch 19,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 19 Object Type
  ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Component 19 Name
  ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 19 Inlet Node Name
  ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 19 Outlet Node Name
  Active;  !- Component 19 Control Type

Branch,
  HeatSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 2 Object Type
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 2 Name
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 2 Inlet Node Name
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  HeatSys1 Demand Load Branch 20,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 20 Object Type
  Corridor_Flr_2 VAV Box Reheat Coil,  !- Component 20 Name
  Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 20 Inlet Node Name
  Corridor_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 20 Outlet Node Name
  Active;  !- Component 20 Control Type

Branch,
  HeatSys1 Demand Load Branch 21,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 21 Object Type
  OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Component 21 Name
  OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 21 Inlet Node Name
  OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 21 Outlet Node Name
  Active;  !- Component 21 Control Type

Branch,
  HeatSys1 Demand Load Branch 22,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 22 Object Type
  PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 22 Name
  PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 22 Inlet Node Name
  PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 22 Outlet Node Name
  Active;  !- Component 22 Control Type

Branch,
  HeatSys1 Demand Load Branch 23,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 23 Object Type
  PatRoom2_Flr_3 VAV Box Reheat Coil,  !- Component 23 Name
  PatRoom2_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 23 Inlet Node Name
  PatRoom2_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 23 Outlet Node Name
  Active;  !- Component 23 Control Type

Branch,
  HeatSys1 Demand Load Branch 24,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 24 Object Type
  PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 24 Name
  PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 24 Inlet Node Name
  PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 24 Outlet Node Name
  Active;  !- Component 24 Control Type

Branch,
  HeatSys1 Demand Load Branch 25,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 25 Object Type
  PatRoom4_Flr_3 VAV Box Reheat Coil,  !- Component 25 Name
  PatRoom4_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 25 Inlet Node Name
  PatRoom4_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 25 Outlet Node Name
  Active;  !- Component 25 Control Type

Branch,
  HeatSys1 Demand Load Branch 26,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 26 Object Type
  PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 26 Name
  PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 26 Inlet Node Name
  PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 26 Outlet Node Name
  Active;  !- Component 26 Control Type

Branch,
  HeatSys1 Demand Load Branch 27,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 27 Object Type
  PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Component 27 Name
  PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 27 Inlet Node Name
  PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 27 Outlet Node Name
  Active;  !- Component 27 Control Type

Branch,
  HeatSys1 Demand Load Branch 28,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 28 Object Type
  PatRoom6_Flr_3 VAV Box Reheat Coil,  !- Component 28 Name
  PatRoom6_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 28 Inlet Node Name
  PatRoom6_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 28 Outlet Node Name
  Active;  !- Component 28 Control Type

Branch,
  HeatSys1 Demand Load Branch 29,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 29 Object Type
  PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 29 Name
  PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 29 Inlet Node Name
  PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 29 Outlet Node Name
  Active;  !- Component 29 Control Type

Branch,
  HeatSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 3 Object Type
  ER_Trauma1_Flr_1 VAV Box Reheat Coil,  !- Component 3 Name
  ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 3 Inlet Node Name
  ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  HeatSys1 Demand Load Branch 30,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 30 Object Type
  PatRoom8_Flr_3 VAV Box Reheat Coil,  !- Component 30 Name
  PatRoom8_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 30 Inlet Node Name
  PatRoom8_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 30 Outlet Node Name
  Active;  !- Component 30 Control Type

Branch,
  HeatSys1 Demand Load Branch 31,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 31 Object Type
  NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Component 31 Name
  NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 31 Inlet Node Name
  NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 31 Outlet Node Name
  Active;  !- Component 31 Control Type

Branch,
  HeatSys1 Demand Load Branch 32,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 32 Object Type
  Lab_Flr_3 VAV Box Reheat Coil,  !- Component 32 Name
  Lab_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 32 Inlet Node Name
  Lab_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 32 Outlet Node Name
  Active;  !- Component 32 Control Type

Branch,
  HeatSys1 Demand Load Branch 33,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 33 Object Type
  Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Component 33 Name
  Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 33 Inlet Node Name
  Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 33 Outlet Node Name
  Active;  !- Component 33 Control Type

Branch,
  HeatSys1 Demand Load Branch 34,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 34 Object Type
  Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Component 34 Name
  Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 34 Inlet Node Name
  Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 34 Outlet Node Name
  Active;  !- Component 34 Control Type

Branch,
  HeatSys1 Demand Load Branch 35,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 35 Object Type
  PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 35 Name
  PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 35 Inlet Node Name
  PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 35 Outlet Node Name
  Active;  !- Component 35 Control Type

Branch,
  HeatSys1 Demand Load Branch 36,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 36 Object Type
  PatRoom2_Flr_4 VAV Box Reheat Coil,  !- Component 36 Name
  PatRoom2_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 36 Inlet Node Name
  PatRoom2_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 36 Outlet Node Name
  Active;  !- Component 36 Control Type

Branch,
  HeatSys1 Demand Load Branch 37,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 37 Object Type
  PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 37 Name
  PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 37 Inlet Node Name
  PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 37 Outlet Node Name
  Active;  !- Component 37 Control Type

Branch,
  HeatSys1 Demand Load Branch 38,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 38 Object Type
  PatRoom4_Flr_4 VAV Box Reheat Coil,  !- Component 38 Name
  PatRoom4_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 38 Inlet Node Name
  PatRoom4_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 38 Outlet Node Name
  Active;  !- Component 38 Control Type

Branch,
  HeatSys1 Demand Load Branch 39,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 39 Object Type
  PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 39 Name
  PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 39 Inlet Node Name
  PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 39 Outlet Node Name
  Active;  !- Component 39 Control Type

Branch,
  HeatSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 4 Object Type
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 4 Name
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 4 Inlet Node Name
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  HeatSys1 Demand Load Branch 40,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 40 Object Type
  Radiology_Flr_4 VAV Box Reheat Coil,  !- Component 40 Name
  Radiology_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 40 Inlet Node Name
  Radiology_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 40 Outlet Node Name
  Active;  !- Component 40 Control Type

Branch,
  HeatSys1 Demand Load Branch 41,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 41 Object Type
  PatRoom6_Flr_4 VAV Box Reheat Coil,  !- Component 41 Name
  PatRoom6_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 41 Inlet Node Name
  PatRoom6_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 41 Outlet Node Name
  Active;  !- Component 41 Control Type

Branch,
  HeatSys1 Demand Load Branch 42,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 42 Object Type
  PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 42 Name
  PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 42 Inlet Node Name
  PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 42 Outlet Node Name
  Active;  !- Component 42 Control Type

Branch,
  HeatSys1 Demand Load Branch 43,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 43 Object Type
  PatRoom8_Flr_4 VAV Box Reheat Coil,  !- Component 43 Name
  PatRoom8_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 43 Inlet Node Name
  PatRoom8_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 43 Outlet Node Name
  Active;  !- Component 43 Control Type

Branch,
  HeatSys1 Demand Load Branch 44,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 44 Object Type
  NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Component 44 Name
  NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 44 Inlet Node Name
  NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 44 Outlet Node Name
  Active;  !- Component 44 Control Type

Branch,
  HeatSys1 Demand Load Branch 45,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 45 Object Type
  Lab_Flr_4 VAV Box Reheat Coil,  !- Component 45 Name
  Lab_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 45 Inlet Node Name
  Lab_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 45 Outlet Node Name
  Active;  !- Component 45 Control Type

Branch,
  HeatSys1 Demand Load Branch 46,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 46 Object Type
  Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Component 46 Name
  Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 46 Inlet Node Name
  Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 46 Outlet Node Name
  Active;  !- Component 46 Control Type

Branch,
  HeatSys1 Demand Load Branch 47,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 47 Object Type
  Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Component 47 Name
  Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 47 Inlet Node Name
  Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 47 Outlet Node Name
  Active;  !- Component 47 Control Type

Branch,
  HeatSys1 Demand Load Branch 48,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 48 Object Type
  Dining_Flr_5 VAV Box Reheat Coil,  !- Component 48 Name
  Dining_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 48 Inlet Node Name
  Dining_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 48 Outlet Node Name
  Active;  !- Component 48 Control Type

Branch,
  HeatSys1 Demand Load Branch 49,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 49 Object Type
  NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Component 49 Name
  NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 49 Inlet Node Name
  NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 49 Outlet Node Name
  Active;  !- Component 49 Control Type

Branch,
  HeatSys1 Demand Load Branch 5,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 5 Object Type
  ER_Trauma2_Flr_1 VAV Box Reheat Coil,  !- Component 5 Name
  ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 5 Inlet Node Name
  ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Control Type

Branch,
  HeatSys1 Demand Load Branch 50,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 50 Object Type
  Kitchen_Flr_5 VAV Box Reheat Coil,  !- Component 50 Name
  Kitchen_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 50 Inlet Node Name
  Kitchen_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 50 Outlet Node Name
  Active;  !- Component 50 Control Type

Branch,
  HeatSys1 Demand Load Branch 51,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 51 Object Type
  Office1_Flr_5 VAV Box Reheat Coil,  !- Component 51 Name
  Office1_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 51 Inlet Node Name
  Office1_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 51 Outlet Node Name
  Active;  !- Component 51 Control Type

Branch,
  HeatSys1 Demand Load Branch 52,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 52 Object Type
  Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Component 52 Name
  Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 52 Inlet Node Name
  Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 52 Outlet Node Name
  Active;  !- Component 52 Control Type

Branch,
  HeatSys1 Demand Load Branch 53,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 53 Object Type
  Office3_Flr_5 VAV Box Reheat Coil,  !- Component 53 Name
  Office3_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 53 Inlet Node Name
  Office3_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 53 Outlet Node Name
  Active;  !- Component 53 Control Type

Branch,
  HeatSys1 Demand Load Branch 54,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 54 Object Type
  Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Component 54 Name
  Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 54 Inlet Node Name
  Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 54 Outlet Node Name
  Active;  !- Component 54 Control Type

Branch,
  HeatSys1 Demand Load Branch 55,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 55 Object Type
  Corridor_Flr_5 VAV Box Reheat Coil,  !- Component 55 Name
  Corridor_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 55 Inlet Node Name
  Corridor_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 55 Outlet Node Name
  Active;  !- Component 55 Control Type

Branch,
  HeatSys1 Demand Load Branch 56,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 56 Object Type
  VAV_1_HeatC,  !- Component 56 Name
  VAV_1_HeatCDemand Inlet Node,  !- Component 56 Inlet Node Name
  VAV_1_HeatCDemand Outlet Node,  !- Component 56 Outlet Node Name
  Active;  !- Component 56 Control Type

Branch,
  HeatSys1 Demand Load Branch 57,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 57 Object Type
  CAV_1_HeatC,  !- Component 57 Name
  CAV_1_HeatCDemand Inlet Node,  !- Component 57 Inlet Node Name
  CAV_1_HeatCDemand Outlet Node,  !- Component 57 Outlet Node Name
  Active;  !- Component 57 Control Type

Branch,
  HeatSys1 Demand Load Branch 58,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 58 Object Type
  CAV_2_HeatC,  !- Component 58 Name
  CAV_2_HeatCDemand Inlet Node,  !- Component 58 Inlet Node Name
  CAV_2_HeatCDemand Outlet Node,  !- Component 58 Outlet Node Name
  Active;  !- Component 58 Control Type

Branch,
  HeatSys1 Demand Load Branch 59,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 59 Object Type
  VAV_2_HeatC,  !- Component 59 Name
  VAV_2_HeatCDemand Inlet Node,  !- Component 59 Inlet Node Name
  VAV_2_HeatCDemand Outlet Node,  !- Component 59 Outlet Node Name
  Active;  !- Component 59 Control Type

Branch,
  HeatSys1 Demand Load Branch 6,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 6 Object Type
  ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 6 Name
  ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 6 Inlet Node Name
  ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 6 Outlet Node Name
  Active;  !- Component 6 Control Type

Branch,
  HeatSys1 Demand Load Branch 7,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 7 Object Type
  Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 7 Name
  Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 7 Inlet Node Name
  Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 7 Outlet Node Name
  Active;  !- Component 7 Control Type

Branch,
  HeatSys1 Demand Load Branch 8,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 8 Object Type
  Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Component 8 Name
  Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 8 Inlet Node Name
  Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 8 Outlet Node Name
  Active;  !- Component 8 Control Type

Branch,
  HeatSys1 Demand Load Branch 9,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 9 Object Type
  Corridor_Flr_1 VAV Box Reheat Coil,  !- Component 9 Name
  Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 9 Inlet Node Name
  Corridor_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 9 Outlet Node Name
  Active;  !- Component 9 Control Type

Branch,
  HeatSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  HeatSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Boiler:HotWater,  !- Component 2 Object Type
  HeatSys1 Boiler,  !- Component 2 Name
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 2 Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  HeatSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  HeatSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  HeatSys1 Pump,  !- Component 1 Name
  HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  HeatSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  TowerWaterSys Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
  TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  TowerWaterSys Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
  TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  TowerWaterSys Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Chiller:Electric:EIR,  !- Component 1 Object Type
  CoolSys1 Chiller,  !- Component 1 Name
  CoolSys1 Chiller Water Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Chiller Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  TowerWaterSys Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
  TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  TowerWaterSys Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  TowerWaterSys Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  CoolingTower:SingleSpeed,  !- Component 2 Object Type
  TowerWaterSys CoolTower,  !- Component 2 Name
  TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Component 2 Inlet Node Name
  TowerWaterSys Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  TowerWaterSys Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
  TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  TowerWaterSys Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:ConstantSpeed,  !- Component 1 Object Type
  TowerWaterSys Pump,  !- Component 1 Name
  TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  TowerWaterSys Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
  TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  TowerWaterSys Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

OutdoorAir:Node,
  TowerWaterSys CoolTower OA ref Node;  !- Name
  
ConnectorList,
  CoolSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  CoolSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  CoolSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  CoolSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  CoolSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  CoolSys1 Supply Mixer;  !- Connector 2 Name

ConnectorList,
  HeatSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  HeatSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  HeatSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  HeatSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  HeatSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  HeatSys1 Supply Mixer;  !- Connector 2 Name
  
ConnectorList,
  TowerWaterSys Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  TowerWaterSys Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  TowerWaterSys Demand Mixer;  !- Connector 2 Name

ConnectorList,
  TowerWaterSys Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  TowerWaterSys Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  TowerWaterSys Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
  CoolSys1 Demand Splitter,  !- Name
  CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  CoolSys1 Demand Bypass Branch;  !- Outlet Branch 5 Name

Connector:Splitter,
  CoolSys1 Supply Splitter,  !- Name
  CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  HeatSys1 Demand Splitter,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
  HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
  HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
  HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
  HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
  HeatSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
  HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
  HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
  HeatSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
  HeatSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
  HeatSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
  HeatSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
  HeatSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
  HeatSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
  HeatSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name
  HeatSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name
  HeatSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name
  HeatSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name
  HeatSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name
  HeatSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name
  HeatSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name
  HeatSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name
  HeatSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name
  HeatSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name
  HeatSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name
  HeatSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name
  HeatSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name
  HeatSys1 Demand Load Branch 50,  !- Outlet Branch 50 Name
  HeatSys1 Demand Load Branch 51,  !- Outlet Branch 51 Name
  HeatSys1 Demand Load Branch 52,  !- Outlet Branch 52 Name
  HeatSys1 Demand Load Branch 53,  !- Outlet Branch 53 Name
  HeatSys1 Demand Load Branch 54,  !- Outlet Branch 54 Name
  HeatSys1 Demand Load Branch 55,  !- Outlet Branch 55 Name
  HeatSys1 Demand Load Branch 56,  !- Outlet Branch 56 Name
  HeatSys1 Demand Load Branch 57,  !- Outlet Branch 57 Name
  HeatSys1 Demand Load Branch 58,  !- Outlet Branch 58 Name
  HeatSys1 Demand Load Branch 59,  !- Outlet Branch 59 Name
  HeatSys1 Demand Bypass Branch;  !- Outlet Branch 60 Name

Connector:Splitter,
  HeatSys1 Supply Splitter,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
  
Connector:Splitter,
  TowerWaterSys Demand Splitter,  !- Name
  TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
  TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
  TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  TowerWaterSys Supply Splitter,  !- Name
  TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
  TowerWaterSys Supply Equipment Branch,  !- Outlet Branch 1 Name
  TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  CoolSys1 Demand Mixer,  !- Name
  CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  CoolSys1 Demand Bypass Branch;  !- Inlet Branch 5 Name

Connector:Mixer,
  CoolSys1 Supply Mixer,  !- Name
  CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  HeatSys1 Demand Mixer,  !- Name
  HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
  HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
  HeatSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
  HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
  HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
  HeatSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
  HeatSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
  HeatSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
  HeatSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
  HeatSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
  HeatSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
  HeatSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
  HeatSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
  HeatSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
  HeatSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
  HeatSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
  HeatSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
  HeatSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
  HeatSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
  HeatSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
  HeatSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name
  HeatSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name
  HeatSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name
  HeatSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name
  HeatSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name
  HeatSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name
  HeatSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name
  HeatSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name
  HeatSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name
  HeatSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name
  HeatSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name
  HeatSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name
  HeatSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name
  HeatSys1 Demand Load Branch 59,  !- Inlet Branch 59 Name
  HeatSys1 Demand Bypass Branch;  !- Inlet Branch 60 Name

Connector:Mixer,
  HeatSys1 Supply Mixer,  !- Name
  HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
  
Connector:Mixer,
  TowerWaterSys Demand Mixer,  !- Name
  TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
  TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
  TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  TowerWaterSys Supply Mixer,  !- Name
  TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
  TowerWaterSys Supply Equipment Branch,  !- Inlet Branch 1 Name
  TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
  CoolSys1 Demand Bypass Pipe,  !- Name
  CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Inlet Pipe,  !- Name
  CoolSys1 Demand Inlet Node,  !- Inlet Node Name
  CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Outlet Pipe,  !- Name
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
  CoolSys1 Demand Outlet Node;  !- Outlet Node Name
!***** Condenser Loop: TowerWaterSys *****

Pipe:Adiabatic,
  CoolSys1 Supply Equipment Bypass Pipe,  !- Name
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Outlet Pipe,  !- Name
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
  CoolSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Bypass Pipe,  !- Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Inlet Pipe,  !- Name
  HeatSys1 Demand Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Outlet Pipe,  !- Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Demand Outlet Node;  !- Outlet Node Name
!***** Plant Loop: CoolSys1 *****

Pipe:Adiabatic,
  HeatSys1 Supply Equipment Bypass Pipe,  !- Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Outlet Pipe,  !- Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Demand Bypass Pipe,  !- Name
  TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Demand Inlet Pipe,  !- Name
  TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
  TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Demand Outlet Pipe,  !- Name
  TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
  TowerWaterSys Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
  TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Supply Outlet Pipe,  !- Name
  TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
  TowerWaterSys Supply Outlet Node;  !- Outlet Node Name
  
! ***SCHEDULES***
Schedule:Compact,
    CW-Loop-Temp-Schedule,      
    Temperature,                
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 6.7;
    
Schedule:Compact,
    HW-Loop-Temp-Schedule,  
    Temperature,  
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 82.2;

Schedule:Compact,
    PlantOnSched,       
    On/Off,              
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;
    


Curve:Quadratic,
  RACK1_RackCOPfTCurve,  !- Name
  1.7603,  !- Coefficient1 Constant
  -0.0377,  !- Coefficient2 x
  0.0004,  !- Coefficient3 x**2
  10.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Curve:Quadratic,
  RACK1_RackCondFanCurve2,  !- Name
  0.0000,  !- Coefficient1 Constant
  0.0286,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Curve:Quadratic,
  RACK2_RackCOPfTCurve,  !- Name
  1.0000,  !- Coefficient1 Constant
  0.0000,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Minimum Value of x
  50.0000;  !- Maximum Value of x

Curve:Cubic,
  Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.0236,  !- Coefficient1 Constant
  0.0006,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Curve:Cubic,
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
  0.026526281,  !- Coefficient1 Constant
  0.001078032,  !- Coefficient2 x
  0.0000602558,  !- Coefficient3 x**2
  0.00000123732,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

OutdoorAir:Node,
  RACK1_condenserInlet;  !- Name

OutdoorAir:Node,
  RACK2_condenserInlet;  !- node name

Refrigeration:Case,
  Kitchen_Flr_5_Case:1_WALKINFREEZER,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Kitchen_Flr_5,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  734.0000,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1000,  !- Rated Latent Heat Ratio
  0.4000,  !- Rated Runtime Fraction
  10.9800,  !- Case Length {m}
  -23.0000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  69.0000,  !- Standard Case Fan Power per Unit Length {W/m}
  69.0000,  !- Operating Case Fan Power per Unit Length {W/m}
  33.0000,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.0000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  364.0000,  !- Case Defrost Power per Unit Length {W/m}
  ELECTRIC,  !- Case Defrost Type
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Kitchen_Flr_5,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  886.5000,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.0800,  !- Rated Latent Heat Ratio
  0.8500,  !- Rated Runtime Fraction
  8.9300,  !- Case Length {m}
  2.0000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  67.0000,  !- Standard Case Fan Power per Unit Length {W/m}
  67.0000,  !- Operating Case Fan Power per Unit Length {W/m}
  40.0000,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.2000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  0.0000,  !- Case Defrost Power per Unit Length {W/m}
  NONE,  !- Case Defrost Type {*******}
  ,  !- Case Defrost Schedule Name
  ,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

Refrigeration:CompressorRack,
  RACK1,  !- Name
  OUTDOORS,  !- Heat Rejection Location {OUTDOORS | ZONE}
  1.5000,  !- Design Compressor Rack COP {W/W}
  RACK1_RackCOPfTCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  1000.0000,  !- Design Condenser Fan Power {W}
  RACK1_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
  AIRCOOLED,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACK1_condenserInlet,  !- Condenser Air Inlet Node Name
  Low Temp Refrigeration,  !- End-Use Subcategory
  Kitchen_Flr_5_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or CaseList Name

Refrigeration:CompressorRack,
  RACK2,  !- Name
  OUTDOORS,  !- Heat Rejection Location {OUTDOORS | ZONE}
  3.0000,  !- Design Compressor Rack COP {W/W}
  RACK2_RackCOPfTCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  1000.0000,  !- Design Condenser Fan Power {W}
  ,  !- Condenser Fan Power As Function Of Temperature Curve
  AIRCOOLED,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACK2_condenserInlet,  !- Condenser Air Inlet Node Name
  Med Temp Refrigeration,  !- End-Use Subcategory
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or CaseList Name

Schedule:Compact,
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
  Fraction,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:No,  !- Complex field #3
  Until: 7:00, 0.2,  !- Complex field #4
  Until: 21:00, 0.4,  !- Complex field #5
  Until: 24:00, 0.2;  !- Complex field #6

Schedule:Compact,
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:20, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:20, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:30, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:30, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For: Tuesday Friday,  !- Complex field #2
  Until: 4:00, 0.0,  !- Complex field #3
  Until: 5:00, 725.0,  !- Complex field #4
  Until: 6:00, 417.0,  !- Complex field #5
  Until: 7:00, 290.0,  !- Complex field #6
  Until: 24:00, 0.0,  !- Complex field #7
  For: AllOtherDays,  !- Complex field #8
  Until: 4:00, 0.0,  !- Complex field #9
  Until: 5:00, 125.0,  !- Complex field #10
  Until: 6:00, 117.0,  !- Complex field #11
  Until: 7:00, 90.0,  !- Complex field #12
  Until: 19:00, 0.0,  !- Complex field #13
  Until: 20:00, 125.0,  !- Complex field #14
  Until: 21:00, 117.0,  !- Complex field #15
  Until: 22:00, 90.0,  !- Complex field #16
  Until: 24:00, 0.0;  !- Complex field #17

Schedule:Compact,
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Until: 6:00, 0.0,  !- Complex field #3
  Until: 7:00, 50.0,  !- Complex field #4
  Until: 9:00, 70.0,  !- Complex field #5
  Until: 10:00, 80.0,  !- Complex field #6
  Until: 11:00, 70.0,  !- Complex field #7
  Until: 13:00, 50.0,  !- Complex field #8
  Until: 14:00, 80.0,  !- Complex field #9
  Until: 15:00, 90.0,  !- Complex field #10
  Until: 16:00, 80.0,  !- Complex field #11
  Until: 24:00, 0.0;  !- Complex field #12

! Service water heating to xyz, x-gallon gas-fired tank 
! Outline of contents: equipment, sizing & controls, loop, connections, schedules

! ***SWH EQUIPMENT***
Pump:VariableSpeed,
  SWHSys1 Pump,  !- Name
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name
  
WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name
  3.0,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type
  0.8,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type
  0.8,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,  !- Ambient Temperature Zone Name
  ,  !- Ambient Temperature Outdoor Air Node Name
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,  !- Use Side Effectiveness
  ,  !- Source Side Inlet Node Name
  ,  !- Source Side Outlet Node Name
  1.0,  !- Source Side Effectiveness
  AUTOSIZE,  !- Use Side Design Flow Rate
  AUTOSIZE,  !- Source Side Design Flow Rate
  1.5;  !- Indirect Water Heater Recovery Time

WaterUse:Equipment,
  ER_Exam1_Mult4_Flr_1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  ER_Exam1_Mult4_Flr_1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  ER_Exam1_Mult4_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  ER_Exam1_Mult4_Flr_1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  ER_Exam1_Mult4_Flr_1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  ER_Exam3_Mult4_Flr_1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  ER_Exam3_Mult4_Flr_1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  ER_Exam3_Mult4_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  ER_Exam3_Mult4_Flr_1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  ER_Exam3_Mult4_Flr_1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  ER_Trauma1_Flr_1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  ER_Trauma1_Flr_1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  ER_Trauma1_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  ER_Trauma1_Flr_1,  !- Zone Name
  ER_Trauma1_Flr_1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  ER_Trauma1_Flr_1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  ER_Trauma2_Flr_1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  ER_Trauma2_Flr_1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  ER_Trauma2_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  ER_Trauma2_Flr_1,  !- Zone Name
  ER_Trauma2_Flr_1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  ER_Trauma2_Flr_1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  ER_Triage_Mult4_Flr_1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  ER_Triage_Mult4_Flr_1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  ER_Triage_Mult4_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  ER_Triage_Mult4_Flr_1,  !- Zone Name
  ER_Triage_Mult4_Flr_1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  ER_Triage_Mult4_Flr_1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Kitchen_Flr_5 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  0.0001577,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  Kitchen_Flr_5 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Kitchen_Flr_5 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Kitchen_Flr_5,  !- Zone Name
  Kitchen_Flr_5 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Kitchen_Flr_5 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Lab_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.1111e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Lab_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Lab_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Lab_Flr_3,  !- Zone Name
  Lab_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Lab_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Lab_Flr_4 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.1111e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Lab_Flr_4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Lab_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Lab_Flr_4,  !- Zone Name
  Lab_Flr_4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Lab_Flr_4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  OR1_Flr_2 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.1111e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  OR1_Flr_2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  OR1_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  OR1_Flr_2,  !- Zone Name
  OR1_Flr_2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  OR1_Flr_2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  OR2_Mult5_Flr_2 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.1111e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  OR2_Mult5_Flr_2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  OR2_Mult5_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  OR2_Mult5_Flr_2,  !- Zone Name
  OR2_Mult5_Flr_2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  OR2_Mult5_Flr_2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  OR3_Flr_2 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.1111e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  OR3_Flr_2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  OR3_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  OR3_Flr_2,  !- Zone Name
  OR3_Flr_2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  OR3_Flr_2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  OR4_Flr_2 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  6.3056e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  OR4_Flr_2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  OR4_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  OR4_Flr_2,  !- Zone Name
  OR4_Flr_2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  OR4_Flr_2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom1_Mult10_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom1_Mult10_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom1_Mult10_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom1_Mult10_Flr_3,  !- Zone Name
  PatRoom1_Mult10_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom1_Mult10_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom1_Mult10_Flr_4 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom1_Mult10_Flr_4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom1_Mult10_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom1_Mult10_Flr_4,  !- Zone Name
  PatRoom1_Mult10_Flr_4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom1_Mult10_Flr_4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom2_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom2_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom2_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom2_Flr_3,  !- Zone Name
  PatRoom2_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom2_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom2_Flr_4 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom2_Flr_4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom2_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom2_Flr_4,  !- Zone Name
  PatRoom2_Flr_4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom2_Flr_4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom3_Mult10_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom3_Mult10_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom3_Mult10_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom3_Mult10_Flr_3,  !- Zone Name
  PatRoom3_Mult10_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom3_Mult10_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom3_Mult10_Flr_4 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom3_Mult10_Flr_4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom3_Mult10_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom3_Mult10_Flr_4,  !- Zone Name
  PatRoom3_Mult10_Flr_4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom3_Mult10_Flr_4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom4_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom4_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom4_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom4_Flr_3,  !- Zone Name
  PatRoom4_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom4_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom4_Flr_4 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom4_Flr_4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom4_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom4_Flr_4,  !- Zone Name
  PatRoom4_Flr_4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom4_Flr_4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom5_Mult10_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom5_Mult10_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom5_Mult10_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom5_Mult10_Flr_3,  !- Zone Name
  PatRoom5_Mult10_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom5_Mult10_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom5_Mult10_Flr_4 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom5_Mult10_Flr_4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom5_Mult10_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom5_Mult10_Flr_4,  !- Zone Name
  PatRoom5_Mult10_Flr_4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom5_Mult10_Flr_4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom6_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom6_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom6_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom6_Flr_3,  !- Zone Name
  PatRoom6_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom6_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom6_Flr_4 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom6_Flr_4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom6_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom6_Flr_4,  !- Zone Name
  PatRoom6_Flr_4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom6_Flr_4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom7_Mult10_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom7_Mult10_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom7_Mult10_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom7_Mult10_Flr_3,  !- Zone Name
  PatRoom7_Mult10_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom7_Mult10_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom7_Mult10_Flr_4 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom7_Mult10_Flr_4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom7_Mult10_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom7_Mult10_Flr_4,  !- Zone Name
  PatRoom7_Mult10_Flr_4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom7_Mult10_Flr_4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom8_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom8_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom8_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom8_Flr_3,  !- Zone Name
  PatRoom8_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom8_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom8_Flr_4 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  PatRoom8_Flr_4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PatRoom8_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PatRoom8_Flr_4,  !- Zone Name
  PatRoom8_Flr_4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom8_Flr_4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PhysTherapy_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  PhysTherapy_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  PhysTherapy_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  PhysTherapy_Flr_3,  !- Zone Name
  PhysTherapy_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  PhysTherapy_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Radiology_Flr_4 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.0556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,  !- Flow Rate Fraction Schedule Name
  Radiology_Flr_4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Radiology_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Radiology_Flr_4,  !- Zone Name
  Radiology_Flr_4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Radiology_Flr_4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name
  WaterHeater:Mixed,  !- Equipment 2 Object Type
  SWHSys1 Water Heater;  !- Equipment 2 Name
  
! ***SWH SIZING & CONTROLS***
Sizing:Plant,
  SWHSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name
  
! ***SWH LOOP***
PlantLoop,
  SWHSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}
  
! ***SWH CONNECTIONS***
BranchList,
  SWHSys1 Demand Branches,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  SWHSys1 Demand Load Branch 1,  !- Name 2 Name
  SWHSys1 Demand Load Branch 2,  !- Name 3 Name
  SWHSys1 Demand Load Branch 3,  !- Name 4 Name
  SWHSys1 Demand Load Branch 4,  !- Name 5 Name
  SWHSys1 Demand Load Branch 5,  !- Name 6 Name
  SWHSys1 Demand Load Branch 6,  !- Name 7 Name
  SWHSys1 Demand Load Branch 7,  !- Name 8 Name
  SWHSys1 Demand Load Branch 8,  !- Name 9 Name
  SWHSys1 Demand Load Branch 9,  !- Name 10 Name
  SWHSys1 Demand Load Branch 10,  !- Name 11 Name
  SWHSys1 Demand Load Branch 11,  !- Name 12 Name
  SWHSys1 Demand Load Branch 12,  !- Name 13 Name
  SWHSys1 Demand Load Branch 13,  !- Name 14 Name
  SWHSys1 Demand Load Branch 14,  !- Name 15 Name
  SWHSys1 Demand Load Branch 15,  !- Name 16 Name
  SWHSys1 Demand Load Branch 16,  !- Name 17 Name
  SWHSys1 Demand Load Branch 17,  !- Name 18 Name
  SWHSys1 Demand Load Branch 18,  !- Name 19 Name
  SWHSys1 Demand Load Branch 19,  !- Name 20 Name
  SWHSys1 Demand Load Branch 20,  !- Name 21 Name
  SWHSys1 Demand Load Branch 21,  !- Name 22 Name
  SWHSys1 Demand Load Branch 22,  !- Name 23 Name
  SWHSys1 Demand Load Branch 23,  !- Name 24 Name
  SWHSys1 Demand Load Branch 24,  !- Name 25 Name
  SWHSys1 Demand Load Branch 25,  !- Name 26 Name
  SWHSys1 Demand Load Branch 26,  !- Name 27 Name
  SWHSys1 Demand Load Branch 27,  !- Name 28 Name
  SWHSys1 Demand Load Branch 28,  !- Name 29 Name
  SWHSys1 Demand Load Branch 29,  !- Name 30 Name
  SWHSys1 Demand Load Branch 30,  !- Name 31 Name
  SWHSys1 Demand Bypass Branch,  !- Name 32 Name
  SWHSys1 Demand Outlet Branch;  !- Name 33 Name

BranchList,
  SWHSys1 Supply Branches,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 1 Object Type
  ER_Exam1_Mult4_Flr_1 Water Equipment,  !- Component 1 Name
  ER_Exam1_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  ER_Exam1_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 10,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 10 Object Type
  PatRoom1_Mult10_Flr_3 Water Equipment,  !- Component 10 Name
  PatRoom1_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 10 Inlet Node Name
  PatRoom1_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Component 10 Outlet Node Name
  Active;  !- Component 10 Control Type

Branch,
  SWHSys1 Demand Load Branch 11,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 11 Object Type
  PatRoom2_Flr_3 Water Equipment,  !- Component 11 Name
  PatRoom2_Flr_3 Water Equipment Water Inlet Node,  !- Component 11 Inlet Node Name
  PatRoom2_Flr_3 Water Equipment Water Outlet Node,  !- Component 11 Outlet Node Name
  Active;  !- Component 11 Control Type

Branch,
  SWHSys1 Demand Load Branch 12,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 12 Object Type
  PatRoom3_Mult10_Flr_3 Water Equipment,  !- Component 12 Name
  PatRoom3_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 12 Inlet Node Name
  PatRoom3_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Component 12 Outlet Node Name
  Active;  !- Component 12 Control Type

Branch,
  SWHSys1 Demand Load Branch 13,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 13 Object Type
  PatRoom4_Flr_3 Water Equipment,  !- Component 13 Name
  PatRoom4_Flr_3 Water Equipment Water Inlet Node,  !- Component 13 Inlet Node Name
  PatRoom4_Flr_3 Water Equipment Water Outlet Node,  !- Component 13 Outlet Node Name
  Active;  !- Component 13 Control Type

Branch,
  SWHSys1 Demand Load Branch 14,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 14 Object Type
  PatRoom5_Mult10_Flr_3 Water Equipment,  !- Component 14 Name
  PatRoom5_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 14 Inlet Node Name
  PatRoom5_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Component 14 Outlet Node Name
  Active;  !- Component 14 Control Type

Branch,
  SWHSys1 Demand Load Branch 15,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 15 Object Type
  PhysTherapy_Flr_3 Water Equipment,  !- Component 15 Name
  PhysTherapy_Flr_3 Water Equipment Water Inlet Node,  !- Component 15 Inlet Node Name
  PhysTherapy_Flr_3 Water Equipment Water Outlet Node,  !- Component 15 Outlet Node Name
  Active;  !- Component 15 Control Type

Branch,
  SWHSys1 Demand Load Branch 16,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 16 Object Type
  PatRoom6_Flr_3 Water Equipment,  !- Component 16 Name
  PatRoom6_Flr_3 Water Equipment Water Inlet Node,  !- Component 16 Inlet Node Name
  PatRoom6_Flr_3 Water Equipment Water Outlet Node,  !- Component 16 Outlet Node Name
  Active;  !- Component 16 Control Type

Branch,
  SWHSys1 Demand Load Branch 17,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 17 Object Type
  PatRoom7_Mult10_Flr_3 Water Equipment,  !- Component 17 Name
  PatRoom7_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Component 17 Inlet Node Name
  PatRoom7_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Component 17 Outlet Node Name
  Active;  !- Component 17 Control Type

Branch,
  SWHSys1 Demand Load Branch 18,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 18 Object Type
  PatRoom8_Flr_3 Water Equipment,  !- Component 18 Name
  PatRoom8_Flr_3 Water Equipment Water Inlet Node,  !- Component 18 Inlet Node Name
  PatRoom8_Flr_3 Water Equipment Water Outlet Node,  !- Component 18 Outlet Node Name
  Active;  !- Component 18 Control Type

Branch,
  SWHSys1 Demand Load Branch 19,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 19 Object Type
  Lab_Flr_3 Water Equipment,  !- Component 19 Name
  Lab_Flr_3 Water Equipment Water Inlet Node,  !- Component 19 Inlet Node Name
  Lab_Flr_3 Water Equipment Water Outlet Node,  !- Component 19 Outlet Node Name
  Active;  !- Component 19 Control Type

Branch,
  SWHSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 2 Object Type
  ER_Trauma1_Flr_1 Water Equipment,  !- Component 2 Name
  ER_Trauma1_Flr_1 Water Equipment Water Inlet Node,  !- Component 2 Inlet Node Name
  ER_Trauma1_Flr_1 Water Equipment Water Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  SWHSys1 Demand Load Branch 20,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 20 Object Type
  PatRoom1_Mult10_Flr_4 Water Equipment,  !- Component 20 Name
  PatRoom1_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 20 Inlet Node Name
  PatRoom1_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Component 20 Outlet Node Name
  Active;  !- Component 20 Control Type

Branch,
  SWHSys1 Demand Load Branch 21,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 21 Object Type
  PatRoom2_Flr_4 Water Equipment,  !- Component 21 Name
  PatRoom2_Flr_4 Water Equipment Water Inlet Node,  !- Component 21 Inlet Node Name
  PatRoom2_Flr_4 Water Equipment Water Outlet Node,  !- Component 21 Outlet Node Name
  Active;  !- Component 21 Control Type

Branch,
  SWHSys1 Demand Load Branch 22,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 22 Object Type
  PatRoom3_Mult10_Flr_4 Water Equipment,  !- Component 22 Name
  PatRoom3_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 22 Inlet Node Name
  PatRoom3_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Component 22 Outlet Node Name
  Active;  !- Component 22 Control Type

Branch,
  SWHSys1 Demand Load Branch 23,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 23 Object Type
  PatRoom4_Flr_4 Water Equipment,  !- Component 23 Name
  PatRoom4_Flr_4 Water Equipment Water Inlet Node,  !- Component 23 Inlet Node Name
  PatRoom4_Flr_4 Water Equipment Water Outlet Node,  !- Component 23 Outlet Node Name
  Active;  !- Component 23 Control Type

Branch,
  SWHSys1 Demand Load Branch 24,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 24 Object Type
  PatRoom5_Mult10_Flr_4 Water Equipment,  !- Component 24 Name
  PatRoom5_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 24 Inlet Node Name
  PatRoom5_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Component 24 Outlet Node Name
  Active;  !- Component 24 Control Type

Branch,
  SWHSys1 Demand Load Branch 25,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 25 Object Type
  Radiology_Flr_4 Water Equipment,  !- Component 25 Name
  Radiology_Flr_4 Water Equipment Water Inlet Node,  !- Component 25 Inlet Node Name
  Radiology_Flr_4 Water Equipment Water Outlet Node,  !- Component 25 Outlet Node Name
  Active;  !- Component 25 Control Type

Branch,
  SWHSys1 Demand Load Branch 26,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 26 Object Type
  PatRoom6_Flr_4 Water Equipment,  !- Component 26 Name
  PatRoom6_Flr_4 Water Equipment Water Inlet Node,  !- Component 26 Inlet Node Name
  PatRoom6_Flr_4 Water Equipment Water Outlet Node,  !- Component 26 Outlet Node Name
  Active;  !- Component 26 Control Type

Branch,
  SWHSys1 Demand Load Branch 27,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 27 Object Type
  PatRoom7_Mult10_Flr_4 Water Equipment,  !- Component 27 Name
  PatRoom7_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Component 27 Inlet Node Name
  PatRoom7_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Component 27 Outlet Node Name
  Active;  !- Component 27 Control Type

Branch,
  SWHSys1 Demand Load Branch 28,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 28 Object Type
  PatRoom8_Flr_4 Water Equipment,  !- Component 28 Name
  PatRoom8_Flr_4 Water Equipment Water Inlet Node,  !- Component 28 Inlet Node Name
  PatRoom8_Flr_4 Water Equipment Water Outlet Node,  !- Component 28 Outlet Node Name
  Active;  !- Component 28 Control Type

Branch,
  SWHSys1 Demand Load Branch 29,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 29 Object Type
  Lab_Flr_4 Water Equipment,  !- Component 29 Name
  Lab_Flr_4 Water Equipment Water Inlet Node,  !- Component 29 Inlet Node Name
  Lab_Flr_4 Water Equipment Water Outlet Node,  !- Component 29 Outlet Node Name
  Active;  !- Component 29 Control Type

Branch,
  SWHSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 3 Object Type
  ER_Exam3_Mult4_Flr_1 Water Equipment,  !- Component 3 Name
  ER_Exam3_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Component 3 Inlet Node Name
  ER_Exam3_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  SWHSys1 Demand Load Branch 30,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 30 Object Type
  Kitchen_Flr_5 Water Equipment,  !- Component 30 Name
  Kitchen_Flr_5 Water Equipment Water Inlet Node,  !- Component 30 Inlet Node Name
  Kitchen_Flr_5 Water Equipment Water Outlet Node,  !- Component 30 Outlet Node Name
  Active;  !- Component 30 Control Type

Branch,
  SWHSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 4 Object Type
  ER_Trauma2_Flr_1 Water Equipment,  !- Component 4 Name
  ER_Trauma2_Flr_1 Water Equipment Water Inlet Node,  !- Component 4 Inlet Node Name
  ER_Trauma2_Flr_1 Water Equipment Water Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  SWHSys1 Demand Load Branch 5,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 5 Object Type
  ER_Triage_Mult4_Flr_1 Water Equipment,  !- Component 5 Name
  ER_Triage_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Component 5 Inlet Node Name
  ER_Triage_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Control Type

Branch,
  SWHSys1 Demand Load Branch 6,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 6 Object Type
  OR1_Flr_2 Water Equipment,  !- Component 6 Name
  OR1_Flr_2 Water Equipment Water Inlet Node,  !- Component 6 Inlet Node Name
  OR1_Flr_2 Water Equipment Water Outlet Node,  !- Component 6 Outlet Node Name
  Active;  !- Component 6 Control Type

Branch,
  SWHSys1 Demand Load Branch 7,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 7 Object Type
  OR2_Mult5_Flr_2 Water Equipment,  !- Component 7 Name
  OR2_Mult5_Flr_2 Water Equipment Water Inlet Node,  !- Component 7 Inlet Node Name
  OR2_Mult5_Flr_2 Water Equipment Water Outlet Node,  !- Component 7 Outlet Node Name
  Active;  !- Component 7 Control Type

Branch,
  SWHSys1 Demand Load Branch 8,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 8 Object Type
  OR3_Flr_2 Water Equipment,  !- Component 8 Name
  OR3_Flr_2 Water Equipment Water Inlet Node,  !- Component 8 Inlet Node Name
  OR3_Flr_2 Water Equipment Water Outlet Node,  !- Component 8 Outlet Node Name
  Active;  !- Component 8 Control Type

Branch,
  SWHSys1 Demand Load Branch 9,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 9 Object Type
  OR4_Flr_2 Water Equipment,  !- Component 9 Name
  OR4_Flr_2 Water Equipment Water Inlet Node,  !- Component 9 Inlet Node Name
  OR4_Flr_2 Water Equipment Water Outlet Node,  !- Component 9 Outlet Node Name
  Active;  !- Component 9 Control Type

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterHeater:Mixed,  !- Component 2 Object Type
  SWHSys1 Water Heater,  !- Component 2 Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  SWHSys1 Pump,  !- Component 1 Name
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type
  
ConnectorList,
  SWHSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Supply Mixer;  !- Connector 2 Name

WaterUse:Connections,
  ER_Exam1_Mult4_Flr_1 Water Equipment,  !- Name
  ER_Exam1_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  ER_Exam1_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  ER_Exam1_Mult4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  ER_Exam3_Mult4_Flr_1 Water Equipment,  !- Name
  ER_Exam3_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  ER_Exam3_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  ER_Exam3_Mult4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  ER_Trauma1_Flr_1 Water Equipment,  !- Name
  ER_Trauma1_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  ER_Trauma1_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  ER_Trauma1_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  ER_Trauma2_Flr_1 Water Equipment,  !- Name
  ER_Trauma2_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  ER_Trauma2_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  ER_Trauma2_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  ER_Triage_Mult4_Flr_1 Water Equipment,  !- Name
  ER_Triage_Mult4_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  ER_Triage_Mult4_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  ER_Triage_Mult4_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Kitchen_Flr_5 Water Equipment,  !- Name
  Kitchen_Flr_5 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Kitchen_Flr_5 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Kitchen_Flr_5 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Lab_Flr_3 Water Equipment,  !- Name
  Lab_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Lab_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Lab_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Lab_Flr_4 Water Equipment,  !- Name
  Lab_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Lab_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Lab_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  OR1_Flr_2 Water Equipment,  !- Name
  OR1_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  OR1_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  OR1_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  OR2_Mult5_Flr_2 Water Equipment,  !- Name
  OR2_Mult5_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  OR2_Mult5_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  OR2_Mult5_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  OR3_Flr_2 Water Equipment,  !- Name
  OR3_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  OR3_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  OR3_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  OR4_Flr_2 Water Equipment,  !- Name
  OR4_Flr_2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  OR4_Flr_2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  OR4_Flr_2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom1_Mult10_Flr_3 Water Equipment,  !- Name
  PatRoom1_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom1_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom1_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom1_Mult10_Flr_4 Water Equipment,  !- Name
  PatRoom1_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom1_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom1_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom2_Flr_3 Water Equipment,  !- Name
  PatRoom2_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom2_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom2_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom2_Flr_4 Water Equipment,  !- Name
  PatRoom2_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom2_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom2_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom3_Mult10_Flr_3 Water Equipment,  !- Name
  PatRoom3_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom3_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom3_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom3_Mult10_Flr_4 Water Equipment,  !- Name
  PatRoom3_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom3_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom3_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom4_Flr_3 Water Equipment,  !- Name
  PatRoom4_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom4_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom4_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom4_Flr_4 Water Equipment,  !- Name
  PatRoom4_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom4_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom4_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom5_Mult10_Flr_3 Water Equipment,  !- Name
  PatRoom5_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom5_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom5_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom5_Mult10_Flr_4 Water Equipment,  !- Name
  PatRoom5_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom5_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom5_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom6_Flr_3 Water Equipment,  !- Name
  PatRoom6_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom6_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom6_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom6_Flr_4 Water Equipment,  !- Name
  PatRoom6_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom6_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom6_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom7_Mult10_Flr_3 Water Equipment,  !- Name
  PatRoom7_Mult10_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom7_Mult10_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom7_Mult10_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom7_Mult10_Flr_4 Water Equipment,  !- Name
  PatRoom7_Mult10_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom7_Mult10_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom7_Mult10_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom8_Flr_3 Water Equipment,  !- Name
  PatRoom8_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom8_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom8_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom8_Flr_4 Water Equipment,  !- Name
  PatRoom8_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PatRoom8_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PatRoom8_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PhysTherapy_Flr_3 Water Equipment,  !- Name
  PhysTherapy_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  PhysTherapy_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  PhysTherapy_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Radiology_Flr_4 Water Equipment,  !- Name
  Radiology_Flr_4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Radiology_Flr_4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Radiology_Flr_4 Water Equipment;  !- Water Use Equipment 1 Name

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  SWHSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  SWHSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  SWHSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  SWHSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  SWHSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  SWHSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  SWHSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  SWHSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
  SWHSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
  SWHSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
  SWHSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
  SWHSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
  SWHSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
  SWHSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
  SWHSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 31 Name

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  SWHSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  SWHSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  SWHSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
  SWHSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
  SWHSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
  SWHSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
  SWHSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 31 Name

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name
!***** Plant Loop: HeatSys1 *****

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name
  

! ***SWH SCHEDULES***
Schedule:Compact,
    BLDG_SWH_EXTD_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.3,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.58,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.66,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.78,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.82,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.71,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.82,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.78,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.74,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.63,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.41,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.35,                    !- Field 28
    Until: 24:00,            !- Field 29
    0.30,                    !- Field 30
    For: AllOtherDays,  !- Field 31
    Until: 08:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 09:00,            !- Field 34
    0.4,                     !- Field 35
    Until: 10:00,            !- Field 36
    0.5,                     !- Field 37
    Until: 17:00,            !- Field 38
    0.6,                     !- Field 39
    Until: 18:00,            !- Field 40
    0.5,                     !- Field 41
    Until: 24:00,            !- Field 42
    0.3;                     !- Field 43

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.01,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.17,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.58,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.66,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.78,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.82,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.71,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.82,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.78,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.74,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.63,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.41,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.18,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.1,                     !- Field 30
    Until: 24:00,            !- Field 31
    0.01,                    !- Field 32
    For: Saturday WinterDesignDay,  !- Field 33
    Until: 08:00,            !- Field 34
    0.01,                    !- Field 35
    Until: 09:00,            !- Field 36
    0.2,                     !- Field 37
    Until: 10:00,            !- Field 38
    0.28,                    !- Field 39
    Until: 12:00,            !- Field 40
    0.3,                     !- Field 41
    Until: 14:00,            !- Field 42
    0.24,                    !- Field 43
    Until: 17:00,            !- Field 44
    0.23,                    !- Field 45
    Until: 18:00,            !- Field 46
    0.1,                     !- Field 47
    Until: 24:00,            !- Field 48
    0.01,                    !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 24:00,            !- Field 51
    0.01;                    !- Field 52

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  ER_Trauma1_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  ER_Trauma1_Flr_1 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  ER_Trauma1_Flr_1 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  ER_Trauma1_Flr_1 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  ER_Trauma2_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  ER_Trauma2_Flr_1 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  ER_Trauma2_Flr_1 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  ER_Trauma2_Flr_1 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  ER_Triage_Mult4_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  ER_Triage_Mult4_Flr_1 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  ER_Triage_Mult4_Flr_1 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  ER_Triage_Mult4_Flr_1 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  Kitchen_Flr_5 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  Kitchen_Flr_5 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Kitchen_Flr_5 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Kitchen_Flr_5 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4
  
Schedule:Compact,
  Lab_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  Lab_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Lab_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Lab_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  Lab_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  Lab_Flr_4 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Lab_Flr_4 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Lab_Flr_4 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  OR1_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  OR1_Flr_2 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  OR1_Flr_2 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  OR1_Flr_2 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  OR2_Mult5_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  OR2_Mult5_Flr_2 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  OR2_Mult5_Flr_2 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  OR2_Mult5_Flr_2 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  OR3_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  OR3_Flr_2 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  OR3_Flr_2 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  OR3_Flr_2 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  OR4_Flr_2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  OR4_Flr_2 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  OR4_Flr_2 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  OR4_Flr_2 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_4 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_4 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_4 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom2_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom2_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom2_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom2_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom2_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom2_Flr_4 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom2_Flr_4 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom2_Flr_4 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_4 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_4 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_4 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom4_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom4_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom4_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom4_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom4_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom4_Flr_4 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom4_Flr_4 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom4_Flr_4 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_4 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_4 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_4 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom6_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom6_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom6_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom6_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom6_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom6_Flr_4 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom6_Flr_4 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom6_Flr_4 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_4 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_4 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_4 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom8_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom8_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom8_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom8_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PatRoom8_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PatRoom8_Flr_4 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PatRoom8_Flr_4 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PatRoom8_Flr_4 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  PhysTherapy_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  PhysTherapy_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  PhysTherapy_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  PhysTherapy_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  Radiology_Flr_4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  Radiology_Flr_4 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Radiology_Flr_4 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Radiology_Flr_4 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  22.0;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60;  !- Field 4

! ***ECONOMICS***


!  AZ_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  ArizonaPubServ_E-32_GeneralService, Source TAP, effective 2003-07-01
 
Schedule:Compact,
  ArizonaPubSeasonSched,   !- Name
  Number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 10/31,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
UtilityCost:Tariff,
  ArizonaPubServ_E-32_GeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ArizonaPubSeasonSched,   !- Season Schedule Name
  ,                        !- Month Schedule Name
  QuarterHour,             !- Demand Window Length
  12.50,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  SummerBaseEnergycharge,  !- Charge Variable Name
  ArizonaPubServ_E-32_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  Post25005kwhSummer,      !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2500,                    !- Block Size 1 Value or Variable Name
  0.1020;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerBaseEnergycharge2, !- Charge Variable Name
  ArizonaPubServ_E-32_GeneralService,  !- Tariff Name
  Post25005kwhSummer,      !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  Postnext100kwhperkw,     !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  100,                     !- Block Size 1 Value or Variable Name
  0.1020;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerBaseEnergycharge3, !- Charge Variable Name
  ArizonaPubServ_E-32_GeneralService,  !- Tariff Name
  Postnext100kwhperkw,     !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  42000,                   !- Block Size 1 Value or Variable Name
  0.0699,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0440;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterBaseEnergycharge,  !- Charge Variable Name
  ArizonaPubServ_E-32_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  Post25005kwhSummer,      !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2500,                    !- Block Size 1 Value or Variable Name
  0.0919;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterBaseEnergycharge2, !- Charge Variable Name
  ArizonaPubServ_E-32_GeneralService,  !- Tariff Name
  Post25005kwhSummer,      !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  Postnext100kwhperkw,     !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  100,                     !- Block Size 1 Value or Variable Name
  0.0919;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterBaseEnergycharge3, !- Charge Variable Name
  ArizonaPubServ_E-32_GeneralService,  !- Tariff Name
  Postnext100kwhperkw,     !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  42000,                   !- Block Size 1 Value or Variable Name
  0.0628,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0394;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterDemandcharge,      !- Charge Variable Name
  ArizonaPubServ_E-32_GeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  5,                       !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  1.55;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerDemandcharge,      !- Charge Variable Name
  ArizonaPubServ_E-32_GeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  5,                       !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  1.70;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand300kw,          !- Name
  ArizonaPubServ_E-32_GeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  3000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSevenPtSixPercent,  !- Charge Variable Name
  ArizonaPubServ_E-32_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.076;                   !- Cost per Unit Value or Variable Name
 
!end ArizonaPubServ_E-32_GeneralService
 
UtilityCost:Tariff,
  AZ_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  AZ_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  AZ_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  AZ_MonthlyGasRates,      !- Name
  AZ_EIAMonthlyRateGas,    !- Tariff Name
  8.19,                    !- January Value
  7.02,                    !- February Value
  8.51,                    !- March Value
  8.69,                    !- April Value
  8.78,                    !- May Value
  8.22,                    !- June Value
  8.82,                    !- July Value
  9.00,                    !- August Value
  9.01,                    !- September Value
  9.08,                    !- October Value
  8.24,                    !- November Value
  8.12;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofSevenPtSixPercent,  !- Charge Variable Name
  AZ_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.076;                   !- Cost per Unit Value or Variable Name
 


! ***GENERAL REPORTING***

Output:SQLite, Simple; 
Output:VariableDictionary, IDF, Unsorted;
Output:Surfaces:List, Details;
Output:Surfaces:Drawing, DXF;
Output:Constructions, Constructions;

! ***REPORT METERS/VARIABLES***

Output:Meter, Electricity:Facility, HOURLY;
Output:Meter, Electricity:Building, HOURLY;
Output:Meter, ElectricityNet:Facility, HOURLY;
Output:Meter, Electricity:HVAC, HOURLY;
Output:Meter, Gas:Facility, HOURLY;

Output:Variable,*,Outdoor Dry Bulb,HOURLY; !- Zone Average [C]
Output:Variable,*,Outdoor Humidity Ratio,HOURLY; !- Zone Average [kgWater/kgAir]
Output:Variable,*,Outdoor Relative Humidity,HOURLY; !- Zone Average [%]
Output:Variable,*,Boiler Gas Consumption,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Boiler Part-Load Ratio,HOURLY; !- HVAC Average []
Output:Variable,*,Chiller Part Load Ratio,HOURLY; !- HVAC Average []
Output:Variable,*,Chiller Electric Consumption,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Chiller COP,HOURLY; !- HVAC Average [W/W]
Output:Variable,*,AirLoopHVAC Actual Outdoor Air Fraction,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
Output:Variable,*,AirLoopHVAC Outdoor Air Economizer Status,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop Total Heating Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Total Cooling Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Fan Electric Consumption,HOURLY; !- HVAC Sum [J]

! ***REPORT TABLES***

OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  InputVerificationandResultsSummary,  !- Report 2 Name
  ClimaticDataSummary,  !- Report 3 Name
  EnvelopeSummary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  ComponentSizingSummary,         !- Report 6 Name
  HVACSizingSummary,         !- Report 7 Name
  SystemSummary;         !- Report 8 Name
 
Output:Table:Monthly,
  Occupant Comfort Data Summary,  !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Air Temperature,!- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Air Relative Humidity,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  ThermalComfortMRT,       !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
  FANGERPMV,               !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Outdoor Air Summary,     !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone People Number Of Occupants,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Ventilation Load Components,  !- Name
  3,                       !- Digits After Decimal
  Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Overall HVAC Air System Loads,  !- Name
  3,                       !- Digits After Decimal
  Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Overall HVAC System Energy,  !- Name
  3,                       !- Digits After Decimal
  Electricity:HVAC,        !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:Gas,             !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Components of Peak Net Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  ElectricityNet:Facility, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ElectricityNet:Facility, !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Setpoints Not Met With Temperatures,  !- Name
  2,                       !- Digits After Decimal
  Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  Zone Mean Air Temperature,  !- Variable or Meter 8 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Building Loads - Cooling,!- Name
  2,                       !- Digits After Decimal
  Zone/Sys Sensible Cooling Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Sensible Cooling Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Outdoor Dry Bulb,        !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Outdoor Wet Bulb,        !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Zone Total Internal Latent Gain,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Total Internal Latent Gain,  !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Outdoor Dry Bulb,        !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  Outdoor Wet Bulb,        !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Building Loads - Heating,!- Name
  2,                       !- Digits After Decimal
  Zone/Sys Sensible Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Sensible Heating Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Outdoor Dry Bulb,        !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
 
Output:Table:Monthly,
  Building Loads - Electric,  !- Name
  2,                       !- Digits After Decimal
  Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Lights Electric Consumption,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Electric Consumption,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Electric Equipment Electric Consumption,  !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Space Loads,             !- Name
  2,                       !- Digits After Decimal
  Zone People Total Heat Gain,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Sensible Heat Gain,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Infiltration Sensible Heat Loss,  !- Variable or Meter 5 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 5
 
Output:Table:Monthly,
  Energy Consumption - Electricity & Natural Gas,  !- Name
  2,                       !- Digits After Decimal
  Electricity:Building,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Building,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Gas:Building,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Gas:Building,            !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Building Energy Performance - Electricity,  !- Name
  2,                       !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,        !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,       !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,     !- Variable or Meter 8 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,     !- Variable or Meter 9 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,  !- Variable or Meter 11 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,!- Variable or Meter 12 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,!- Variable or Meter 13 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,!- Variable or Meter 14 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 14
 
Output:Table:Monthly,
  Building Energy Performance - Natural Gas,  !- Name
  2,                       !- Digits After Decimal
  InteriorEquipment:Gas,   !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Heating:Gas,             !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,        !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,        !- Variable or Meter 6 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 6
 
Output:Table:Monthly,
  Peak Energy End-Use - Electricity Part 1,  !- Name
  2,                       !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,        !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,       !- Variable or Meter 7 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,     !- Variable or Meter 8 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 8
 
! ***ENVIRONMENTAL FACTORS REPORTING***

Output:EnvironmentalImpactFactors, Monthly;

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!  Arizona electricity source and emission factors based on Deru and Torcellini 2007
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.163,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.972E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  7.750E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  5.056E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.333E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.667E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.117E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.053E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  6.722E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.028E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.494E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  8.251222,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 




