    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ROOM_5_FLR_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ROOM_6_FLR_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ROOM_1_FLR_6></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.33</td>
    <td align="right">       20.29</td>
    <td align="right">       10.33</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.17</td>
    <td align="right">       20.47</td>
    <td align="right">       16.17</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.67</td>
    <td align="right">       20.39</td>
    <td align="right">       26.67</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.17</td>
    <td align="right">       20.79</td>
    <td align="right">       16.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ROOM_2_FLR_6></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BANQUET_FLR_6></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DINING_FLR_6></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_FLR_6></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_6></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BASEMENT></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.199344E+11</td>
    <td align="right">    10395.62</td>
    <td align="right">13-JAN-21:00</td>
    <td align="right">        -8.3</td>
    <td align="right">        -9.3</td>
    <td align="right">0.321119E+10</td>
    <td align="right">     2108.57</td>
    <td align="right">23-JAN-22:10</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.183889E+11</td>
    <td align="right">    10351.40</td>
    <td align="right">09-FEB-21:00</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.6</td>
    <td align="right">0.291825E+10</td>
    <td align="right">     2096.35</td>
    <td align="right">24-FEB-22:10</td>
    <td align="right">        6.93</td>
    <td align="right">        3.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.208255E+11</td>
    <td align="right">     8735.92</td>
    <td align="right">23-MAR-20:00</td>
    <td align="right">       16.70</td>
    <td align="right">        9.66</td>
    <td align="right">0.332474E+10</td>
    <td align="right">     2149.64</td>
    <td align="right">23-MAR-21:10</td>
    <td align="right">       16.60</td>
    <td align="right">        9.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212077E+11</td>
    <td align="right">     9072.95</td>
    <td align="right">17-APR-20:00</td>
    <td align="right">       18.30</td>
    <td align="right">       13.08</td>
    <td align="right">0.335080E+10</td>
    <td align="right">     2219.59</td>
    <td align="right">17-APR-21:10</td>
    <td align="right">       18.22</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243820E+11</td>
    <td align="right">    10369.95</td>
    <td align="right">15-MAY-20:00</td>
    <td align="right">       23.30</td>
    <td align="right">       17.02</td>
    <td align="right">0.381897E+10</td>
    <td align="right">     2417.95</td>
    <td align="right">15-MAY-21:10</td>
    <td align="right">       23.12</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.247184E+11</td>
    <td align="right">    12437.92</td>
    <td align="right">23-JUN-20:00</td>
    <td align="right">       27.20</td>
    <td align="right">       20.98</td>
    <td align="right">0.382289E+10</td>
    <td align="right">     2418.00</td>
    <td align="right">06-JUN-21:10</td>
    <td align="right">       22.12</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.259830E+11</td>
    <td align="right">    13580.54</td>
    <td align="right">03-JUL-20:00</td>
    <td align="right">       29.40</td>
    <td align="right">       22.69</td>
    <td align="right">0.396271E+10</td>
    <td align="right">     2418.01</td>
    <td align="right">21-JUL-21:10</td>
    <td align="right">       22.12</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.265259E+11</td>
    <td align="right">    14120.72</td>
    <td align="right">18-AUG-20:00</td>
    <td align="right">       26.10</td>
    <td align="right">       22.51</td>
    <td align="right">0.400554E+10</td>
    <td align="right">     2417.99</td>
    <td align="right">08-AUG-21:10</td>
    <td align="right">       21.60</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255271E+11</td>
    <td align="right">    14200.81</td>
    <td align="right">12-SEP-19:00</td>
    <td align="right">       21.70</td>
    <td align="right">       17.09</td>
    <td align="right">0.385910E+10</td>
    <td align="right">     2418.02</td>
    <td align="right">26-SEP-21:10</td>
    <td align="right">       18.80</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.232317E+11</td>
    <td align="right">     9713.28</td>
    <td align="right">01-OCT-00:30</td>
    <td align="right">       20.30</td>
    <td align="right">       18.48</td>
    <td align="right">0.364650E+10</td>
    <td align="right">     2345.58</td>
    <td align="right">02-OCT-21:10</td>
    <td align="right">       15.50</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205611E+11</td>
    <td align="right">     8835.64</td>
    <td align="right">22-NOV-21:00</td>
    <td align="right">       17.20</td>
    <td align="right">       15.47</td>
    <td align="right">0.325585E+10</td>
    <td align="right">     2164.50</td>
    <td align="right">08-NOV-22:10</td>
    <td align="right">        8.22</td>
    <td align="right">        5.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.203865E+11</td>
    <td align="right">     9759.48</td>
    <td align="right">22-DEC-07:00</td>
    <td align="right">        -8.3</td>
    <td align="right">        -9.2</td>
    <td align="right">0.324272E+10</td>
    <td align="right">     2114.51</td>
    <td align="right">06-DEC-22:10</td>
    <td align="right">        2.80</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.271672E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.424193E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.183889E+11</td>
    <td align="right">     8735.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.3</td>
    <td align="right">        -9.6</td>
    <td align="right">0.291825E+10</td>
    <td align="right">     2096.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.80</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265259E+11</td>
    <td align="right">    14200.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       22.69</td>
    <td align="right">0.400554E+10</td>
    <td align="right">     2418.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.12</td>
    <td align="right">       20.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::RETAIL_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150945E+10</td>
    <td align="right">     2251.78</td>
    <td align="right">23-JAN-15:20</td>
    <td align="right">       19.07</td>
    <td align="right">       12.41</td>
    <td align="right">0.627157E+09</td>
    <td align="right">      424.86</td>
    <td align="right">23-JAN-22:10</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190527E+10</td>
    <td align="right">     2285.41</td>
    <td align="right">18-FEB-14:30</td>
    <td align="right">       21.70</td>
    <td align="right">       14.04</td>
    <td align="right">0.572503E+09</td>
    <td align="right">      412.22</td>
    <td align="right">27-FEB-22:10</td>
    <td align="right">        9.90</td>
    <td align="right">        4.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.312383E+10</td>
    <td align="right">     2594.87</td>
    <td align="right">22-MAR-15:35</td>
    <td align="right">       22.50</td>
    <td align="right">        9.83</td>
    <td align="right">0.659491E+09</td>
    <td align="right">      476.38</td>
    <td align="right">28-MAR-21:10</td>
    <td align="right">       20.32</td>
    <td align="right">       13.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.401465E+10</td>
    <td align="right">     3058.05</td>
    <td align="right">15-APR-15:20</td>
    <td align="right">       30.00</td>
    <td align="right">       18.31</td>
    <td align="right">0.670279E+09</td>
    <td align="right">      488.08</td>
    <td align="right">14-APR-21:10</td>
    <td align="right">       20.10</td>
    <td align="right">       16.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491189E+10</td>
    <td align="right">     2911.08</td>
    <td align="right">14-MAY-14:20</td>
    <td align="right">       30.60</td>
    <td align="right">       20.54</td>
    <td align="right">0.732486E+09</td>
    <td align="right">      492.18</td>
    <td align="right">31-MAY-22:10</td>
    <td align="right">       24.38</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.518463E+10</td>
    <td align="right">     3121.08</td>
    <td align="right">19-JUN-19:10</td>
    <td align="right">       30.82</td>
    <td align="right">       21.41</td>
    <td align="right">0.746149E+09</td>
    <td align="right">      492.18</td>
    <td align="right">08-JUN-22:10</td>
    <td align="right">       23.72</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.553195E+10</td>
    <td align="right">     3583.80</td>
    <td align="right">03-JUL-18:19</td>
    <td align="right">       34.83</td>
    <td align="right">       23.91</td>
    <td align="right">0.770789E+09</td>
    <td align="right">      492.20</td>
    <td align="right">28-JUL-21:10</td>
    <td align="right">       23.98</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.567973E+10</td>
    <td align="right">     3464.94</td>
    <td align="right">18-AUG-15:20</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.781031E+09</td>
    <td align="right">      492.21</td>
    <td align="right">24-AUG-22:10</td>
    <td align="right">       24.90</td>
    <td align="right">       22.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.534820E+10</td>
    <td align="right">     3595.97</td>
    <td align="right">30-SEP-13:20</td>
    <td align="right">       29.80</td>
    <td align="right">       19.45</td>
    <td align="right">0.733250E+09</td>
    <td align="right">      492.19</td>
    <td align="right">20-SEP-22:10</td>
    <td align="right">       22.70</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.461648E+10</td>
    <td align="right">     3525.44</td>
    <td align="right">01-OCT-14:09</td>
    <td align="right">       27.20</td>
    <td align="right">       20.29</td>
    <td align="right">0.703934E+09</td>
    <td align="right">      491.07</td>
    <td align="right">03-OCT-21:10</td>
    <td align="right">       18.30</td>
    <td align="right">       14.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.287047E+10</td>
    <td align="right">     2629.31</td>
    <td align="right">19-NOV-14:30</td>
    <td align="right">       22.50</td>
    <td align="right">       15.53</td>
    <td align="right">0.620293E+09</td>
    <td align="right">      428.56</td>
    <td align="right">22-NOV-22:10</td>
    <td align="right">       17.12</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.176519E+10</td>
    <td align="right">     1979.54</td>
    <td align="right">02-DEC-14:50</td>
    <td align="right">       16.70</td>
    <td align="right">       11.00</td>
    <td align="right">0.626282E+09</td>
    <td align="right">      379.32</td>
    <td align="right">01-DEC-22:10</td>
    <td align="right">        8.17</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.464617E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.824364E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.150945E+10</td>
    <td align="right">     1979.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">        9.83</td>
    <td align="right">0.572503E+09</td>
    <td align="right">      379.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.17</td>
    <td align="right">        4.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.567973E+10</td>
    <td align="right">     3595.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.83</td>
    <td align="right">       23.91</td>
    <td align="right">0.781031E+09</td>
    <td align="right">      492.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.90</td>
    <td align="right">       23.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::RETAIL_2_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.270610E+10</td>
    <td align="right">     1384.12</td>
    <td align="right">13-JAN-21:00</td>
    <td align="right">        -8.3</td>
    <td align="right">        -9.3</td>
    <td align="right">0.780958E+09</td>
    <td align="right">      551.77</td>
    <td align="right">23-JAN-22:10</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.256348E+10</td>
    <td align="right">     1407.09</td>
    <td align="right">09-FEB-21:00</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.6</td>
    <td align="right">0.720899E+09</td>
    <td align="right">      543.31</td>
    <td align="right">27-FEB-22:10</td>
    <td align="right">        9.90</td>
    <td align="right">        4.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.306927E+10</td>
    <td align="right">     1537.33</td>
    <td align="right">23-MAR-20:00</td>
    <td align="right">       16.70</td>
    <td align="right">        9.66</td>
    <td align="right">0.852181E+09</td>
    <td align="right">      569.92</td>
    <td align="right">22-MAR-22:10</td>
    <td align="right">       16.42</td>
    <td align="right">        7.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319249E+10</td>
    <td align="right">     1797.75</td>
    <td align="right">20-APR-20:00</td>
    <td align="right">       20.00</td>
    <td align="right">       16.52</td>
    <td align="right">0.866849E+09</td>
    <td align="right">      570.00</td>
    <td align="right">24-APR-22:10</td>
    <td align="right">       15.82</td>
    <td align="right">        8.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.362037E+10</td>
    <td align="right">     2188.17</td>
    <td align="right">15-MAY-20:00</td>
    <td align="right">       23.30</td>
    <td align="right">       17.02</td>
    <td align="right">0.938799E+09</td>
    <td align="right">      570.00</td>
    <td align="right">15-MAY-04:00</td>
    <td align="right">       21.10</td>
    <td align="right">       17.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.375726E+10</td>
    <td align="right">     2309.29</td>
    <td align="right">19-JUN-20:00</td>
    <td align="right">       28.30</td>
    <td align="right">       21.41</td>
    <td align="right">0.930165E+09</td>
    <td align="right">      570.00</td>
    <td align="right">21-JUN-04:00</td>
    <td align="right">       21.70</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389487E+10</td>
    <td align="right">     2419.45</td>
    <td align="right">03-JUL-20:00</td>
    <td align="right">       29.40</td>
    <td align="right">       22.69</td>
    <td align="right">0.956748E+09</td>
    <td align="right">      570.01</td>
    <td align="right">31-JUL-04:49</td>
    <td align="right">       22.88</td>
    <td align="right">       22.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.393065E+10</td>
    <td align="right">     2244.77</td>
    <td align="right">04-AUG-20:00</td>
    <td align="right">       24.40</td>
    <td align="right">       20.95</td>
    <td align="right">0.964992E+09</td>
    <td align="right">      570.01</td>
    <td align="right">23-AUG-04:49</td>
    <td align="right">       22.30</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.369528E+10</td>
    <td align="right">     2227.93</td>
    <td align="right">07-SEP-20:00</td>
    <td align="right">       23.30</td>
    <td align="right">       19.93</td>
    <td align="right">0.923849E+09</td>
    <td align="right">      570.01</td>
    <td align="right">11-SEP-04:00</td>
    <td align="right">       21.70</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.340469E+10</td>
    <td align="right">     2010.89</td>
    <td align="right">02-OCT-20:00</td>
    <td align="right">       15.60</td>
    <td align="right">       12.41</td>
    <td align="right">0.914826E+09</td>
    <td align="right">      569.97</td>
    <td align="right">02-OCT-01:10</td>
    <td align="right">       19.22</td>
    <td align="right">       17.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.294317E+10</td>
    <td align="right">     1337.75</td>
    <td align="right">22-NOV-21:00</td>
    <td align="right">       17.20</td>
    <td align="right">       15.47</td>
    <td align="right">0.810844E+09</td>
    <td align="right">      564.70</td>
    <td align="right">22-NOV-22:10</td>
    <td align="right">       17.12</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.281056E+10</td>
    <td align="right">     1263.03</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">        3.90</td>
    <td align="right">        2.66</td>
    <td align="right">0.790955E+09</td>
    <td align="right">      537.56</td>
    <td align="right">05-DEC-22:10</td>
    <td align="right">        3.72</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.395882E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104521E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256348E+10</td>
    <td align="right">     1263.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.3</td>
    <td align="right">        -9.6</td>
    <td align="right">0.720899E+09</td>
    <td align="right">      537.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.72</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.393065E+10</td>
    <td align="right">     2419.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       22.69</td>
    <td align="right">0.964992E+09</td>
    <td align="right">      570.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.88</td>
    <td align="right">       22.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MECH_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.224607E+10</td>
    <td align="right">     1309.47</td>
    <td align="right">24-JAN-21:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.224517E+10</td>
    <td align="right">     1434.94</td>
    <td align="right">09-FEB-21:10</td>
    <td align="right">        -6.9</td>
    <td align="right">        -8.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.320463E+10</td>
    <td align="right">     1410.62</td>
    <td align="right">29-MAR-20:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
    <td align="right">        7.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338940E+10</td>
    <td align="right">     1510.83</td>
    <td align="right">21-APR-20:00</td>
    <td align="right">       15.00</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.389869E+10</td>
    <td align="right">     1991.56</td>
    <td align="right">15-MAY-19:00</td>
    <td align="right">       25.00</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
    <td align="right">       12.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.405834E+10</td>
    <td align="right">     2361.64</td>
    <td align="right">23-JUN-19:00</td>
    <td align="right">       28.90</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.423727E+10</td>
    <td align="right">     2610.60</td>
    <td align="right">03-JUL-19:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.422147E+10</td>
    <td align="right">     2251.36</td>
    <td align="right">04-AUG-19:00</td>
    <td align="right">       26.10</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.395106E+10</td>
    <td align="right">     2163.55</td>
    <td align="right">07-SEP-19:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.365256E+10</td>
    <td align="right">     1590.71</td>
    <td align="right">01-OCT-19:00</td>
    <td align="right">       21.10</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.310105E+10</td>
    <td align="right">     1401.66</td>
    <td align="right">22-NOV-21:00</td>
    <td align="right">       17.20</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
    <td align="right">       11.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.253864E+10</td>
    <td align="right">     1307.80</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">        3.90</td>
    <td align="right">        2.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.407443E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.224517E+10</td>
    <td align="right">     1307.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.9</td>
    <td align="right">        -8.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.423727E+10</td>
    <td align="right">     2610.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
    <td align="right">       20.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::STORAGE_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103496E+10</td>
    <td align="right">      605.58</td>
    <td align="right">24-JAN-22:10</td>
    <td align="right">       17.20</td>
    <td align="right">       16.88</td>
    <td align="right">0.118308E+09</td>
    <td align="right">       76.59</td>
    <td align="right">23-JAN-22:10</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104077E+10</td>
    <td align="right">      613.80</td>
    <td align="right">22-FEB-22:10</td>
    <td align="right">       10.32</td>
    <td align="right">        5.10</td>
    <td align="right">0.108686E+09</td>
    <td align="right">       78.01</td>
    <td align="right">22-FEB-22:10</td>
    <td align="right">       10.32</td>
    <td align="right">        5.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152307E+10</td>
    <td align="right">      653.63</td>
    <td align="right">29-MAR-21:10</td>
    <td align="right">       17.20</td>
    <td align="right">       16.13</td>
    <td align="right">0.126702E+09</td>
    <td align="right">       82.05</td>
    <td align="right">29-MAR-21:10</td>
    <td align="right">       17.20</td>
    <td align="right">       16.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160852E+10</td>
    <td align="right">      700.79</td>
    <td align="right">21-APR-21:10</td>
    <td align="right">       14.72</td>
    <td align="right">       13.77</td>
    <td align="right">0.130570E+09</td>
    <td align="right">       87.93</td>
    <td align="right">21-APR-21:10</td>
    <td align="right">       14.72</td>
    <td align="right">       13.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184290E+10</td>
    <td align="right">      910.01</td>
    <td align="right">15-MAY-20:00</td>
    <td align="right">       23.30</td>
    <td align="right">       17.02</td>
    <td align="right">0.148097E+09</td>
    <td align="right">       92.54</td>
    <td align="right">31-MAY-21:10</td>
    <td align="right">       24.83</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.192142E+10</td>
    <td align="right">     1103.77</td>
    <td align="right">19-JUN-20:00</td>
    <td align="right">       28.30</td>
    <td align="right">       21.41</td>
    <td align="right">0.149988E+09</td>
    <td align="right">       92.54</td>
    <td align="right">20-JUN-21:10</td>
    <td align="right">       23.80</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.201630E+10</td>
    <td align="right">     1242.40</td>
    <td align="right">03-JUL-20:00</td>
    <td align="right">       29.40</td>
    <td align="right">       22.69</td>
    <td align="right">0.154676E+09</td>
    <td align="right">       92.54</td>
    <td align="right">03-JUL-04:00</td>
    <td align="right">       23.90</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199945E+10</td>
    <td align="right">     1043.12</td>
    <td align="right">04-AUG-20:00</td>
    <td align="right">       24.40</td>
    <td align="right">       20.95</td>
    <td align="right">0.155582E+09</td>
    <td align="right">       92.54</td>
    <td align="right">15-AUG-21:10</td>
    <td align="right">       22.70</td>
    <td align="right">       21.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.186815E+10</td>
    <td align="right">      994.76</td>
    <td align="right">07-SEP-20:00</td>
    <td align="right">       23.30</td>
    <td align="right">       19.93</td>
    <td align="right">0.147940E+09</td>
    <td align="right">       92.54</td>
    <td align="right">11-SEP-21:10</td>
    <td align="right">       22.52</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173162E+10</td>
    <td align="right">      732.87</td>
    <td align="right">01-OCT-20:10</td>
    <td align="right">       21.10</td>
    <td align="right">       18.55</td>
    <td align="right">0.139596E+09</td>
    <td align="right">       91.23</td>
    <td align="right">02-OCT-21:10</td>
    <td align="right">       15.50</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147802E+10</td>
    <td align="right">      649.97</td>
    <td align="right">22-NOV-22:10</td>
    <td align="right">       17.12</td>
    <td align="right">       15.50</td>
    <td align="right">0.121263E+09</td>
    <td align="right">       81.66</td>
    <td align="right">22-NOV-22:10</td>
    <td align="right">       17.12</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119602E+10</td>
    <td align="right">      604.97</td>
    <td align="right">05-DEC-22:10</td>
    <td align="right">        3.72</td>
    <td align="right">        2.52</td>
    <td align="right">0.119037E+09</td>
    <td align="right">       76.95</td>
    <td align="right">05-DEC-22:10</td>
    <td align="right">        3.72</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192612E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.162045E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103496E+10</td>
    <td align="right">      604.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.72</td>
    <td align="right">        2.52</td>
    <td align="right">0.108686E+09</td>
    <td align="right">       76.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.72</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201630E+10</td>
    <td align="right">     1242.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       22.69</td>
    <td align="right">0.155582E+09</td>
    <td align="right">       92.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.83</td>
    <td align="right">       21.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LAUNDRY_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.505141E+11</td>
    <td align="right">    34943.55</td>
    <td align="right">23-JAN-20:00</td>
    <td align="right">       12.80</td>
    <td align="right">       10.29</td>
    <td align="right">0.228082E+09</td>
    <td align="right">      153.08</td>
    <td align="right">06-JAN-22:10</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.461488E+11</td>
    <td align="right">    34853.64</td>
    <td align="right">27-FEB-20:00</td>
    <td align="right">       10.60</td>
    <td align="right">        4.51</td>
    <td align="right">0.206690E+09</td>
    <td align="right">      153.06</td>
    <td align="right">15-FEB-22:30</td>
    <td align="right">        7.50</td>
    <td align="right">        6.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.525087E+11</td>
    <td align="right">    35630.69</td>
    <td align="right">23-MAR-19:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.09</td>
    <td align="right">0.232193E+09</td>
    <td align="right">      153.11</td>
    <td align="right">08-MAR-22:10</td>
    <td align="right">       13.22</td>
    <td align="right">       12.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.518015E+11</td>
    <td align="right">    36067.22</td>
    <td align="right">20-APR-19:00</td>
    <td align="right">       20.60</td>
    <td align="right">       16.67</td>
    <td align="right">0.226022E+09</td>
    <td align="right">      153.01</td>
    <td align="right">11-APR-21:10</td>
    <td align="right">       17.20</td>
    <td align="right">       16.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.550212E+11</td>
    <td align="right">    36615.31</td>
    <td align="right">15-MAY-19:00</td>
    <td align="right">       25.00</td>
    <td align="right">       18.12</td>
    <td align="right">0.235792E+09</td>
    <td align="right">      153.06</td>
    <td align="right">09-MAY-21:10</td>
    <td align="right">       14.40</td>
    <td align="right">       13.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.540813E+11</td>
    <td align="right">    36900.31</td>
    <td align="right">19-JUN-19:00</td>
    <td align="right">       29.40</td>
    <td align="right">       21.24</td>
    <td align="right">0.229388E+09</td>
    <td align="right">      152.93</td>
    <td align="right">06-JUN-21:10</td>
    <td align="right">       22.12</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.558767E+11</td>
    <td align="right">    37028.07</td>
    <td align="right">03-JUL-19:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.92</td>
    <td align="right">0.236681E+09</td>
    <td align="right">      152.95</td>
    <td align="right">21-JUL-21:10</td>
    <td align="right">       22.12</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.560546E+11</td>
    <td align="right">    36806.39</td>
    <td align="right">18-AUG-19:00</td>
    <td align="right">       27.80</td>
    <td align="right">       22.98</td>
    <td align="right">0.237231E+09</td>
    <td align="right">      152.92</td>
    <td align="right">08-AUG-21:10</td>
    <td align="right">       21.60</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.534710E+11</td>
    <td align="right">    36516.23</td>
    <td align="right">07-SEP-19:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.47</td>
    <td align="right">0.228423E+09</td>
    <td align="right">      152.97</td>
    <td align="right">26-SEP-21:10</td>
    <td align="right">       18.80</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.538368E+11</td>
    <td align="right">    36113.14</td>
    <td align="right">02-OCT-19:00</td>
    <td align="right">       17.20</td>
    <td align="right">       12.64</td>
    <td align="right">0.233869E+09</td>
    <td align="right">      153.05</td>
    <td align="right">04-OCT-21:10</td>
    <td align="right">       13.30</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.504637E+11</td>
    <td align="right">    35158.97</td>
    <td align="right">20-NOV-20:00</td>
    <td align="right">       15.60</td>
    <td align="right">       13.31</td>
    <td align="right">0.223666E+09</td>
    <td align="right">      153.07</td>
    <td align="right">27-NOV-22:10</td>
    <td align="right">       13.30</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.507721E+11</td>
    <td align="right">    34725.97</td>
    <td align="right">05-DEC-20:00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.49</td>
    <td align="right">0.228959E+09</td>
    <td align="right">      153.11</td>
    <td align="right">20-DEC-22:10</td>
    <td align="right">        2.62</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630550E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.274700E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.461488E+11</td>
    <td align="right">    34725.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        3.49</td>
    <td align="right">0.206690E+09</td>
    <td align="right">      152.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.62</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.560546E+11</td>
    <td align="right">    37028.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       23.92</td>
    <td align="right">0.237231E+09</td>
    <td align="right">      153.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.12</td>
    <td align="right">       20.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CAFE_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136265E+11</td>
    <td align="right">    10156.97</td>
    <td align="right">23-JAN-16:10</td>
    <td align="right">       19.40</td>
    <td align="right">       12.54</td>
    <td align="right">0.827066E+10</td>
    <td align="right">     6123.90</td>
    <td align="right">23-JAN-22:30</td>
    <td align="right">       11.70</td>
    <td align="right">       10.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137207E+11</td>
    <td align="right">     9510.29</td>
    <td align="right">18-FEB-14:30</td>
    <td align="right">       21.70</td>
    <td align="right">       14.04</td>
    <td align="right">0.767866E+10</td>
    <td align="right">     5995.23</td>
    <td align="right">27-FEB-22:30</td>
    <td align="right">        9.70</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176900E+11</td>
    <td align="right">    10992.84</td>
    <td align="right">22-MAR-15:35</td>
    <td align="right">       22.50</td>
    <td align="right">        9.83</td>
    <td align="right">0.911864E+10</td>
    <td align="right">     6164.72</td>
    <td align="right">16-MAR-22:10</td>
    <td align="right">       18.72</td>
    <td align="right">       13.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190778E+11</td>
    <td align="right">    11576.02</td>
    <td align="right">15-APR-16:10</td>
    <td align="right">       29.72</td>
    <td align="right">       18.43</td>
    <td align="right">0.927517E+10</td>
    <td align="right">     6165.90</td>
    <td align="right">15-APR-00:30</td>
    <td align="right">       18.05</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.215510E+11</td>
    <td align="right">    11792.47</td>
    <td align="right">14-MAY-20:10</td>
    <td align="right">       28.72</td>
    <td align="right">       20.63</td>
    <td align="right">0.100177E+11</td>
    <td align="right">     6166.86</td>
    <td align="right">31-MAY-04:00</td>
    <td align="right">       21.10</td>
    <td align="right">       18.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.221515E+11</td>
    <td align="right">    12608.95</td>
    <td align="right">19-JUN-21:10</td>
    <td align="right">       28.12</td>
    <td align="right">       21.49</td>
    <td align="right">0.993195E+10</td>
    <td align="right">     6167.13</td>
    <td align="right">08-JUN-04:00</td>
    <td align="right">       22.80</td>
    <td align="right">       21.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.234780E+11</td>
    <td align="right">    13600.23</td>
    <td align="right">03-JUL-18:19</td>
    <td align="right">       34.83</td>
    <td align="right">       23.91</td>
    <td align="right">0.102644E+11</td>
    <td align="right">     6167.28</td>
    <td align="right">29-JUL-04:10</td>
    <td align="right">       22.80</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.240397E+11</td>
    <td align="right">    13152.88</td>
    <td align="right">18-AUG-15:20</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.103531E+11</td>
    <td align="right">     6167.34</td>
    <td align="right">17-AUG-04:00</td>
    <td align="right">       22.20</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.226079E+11</td>
    <td align="right">    13095.91</td>
    <td align="right">14-SEP-15:20</td>
    <td align="right">       29.60</td>
    <td align="right">       20.01</td>
    <td align="right">0.987593E+10</td>
    <td align="right">     6167.21</td>
    <td align="right">05-SEP-04:00</td>
    <td align="right">       22.20</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.209166E+11</td>
    <td align="right">    12754.54</td>
    <td align="right">02-OCT-15:20</td>
    <td align="right">       25.40</td>
    <td align="right">       16.54</td>
    <td align="right">0.978443E+10</td>
    <td align="right">     6166.56</td>
    <td align="right">02-OCT-01:00</td>
    <td align="right">       18.30</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169630E+11</td>
    <td align="right">    10083.93</td>
    <td align="right">19-NOV-12:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.95</td>
    <td align="right">0.854991E+10</td>
    <td align="right">     6163.91</td>
    <td align="right">22-NOV-22:40</td>
    <td align="right">       16.87</td>
    <td align="right">       15.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147596E+11</td>
    <td align="right">     8765.34</td>
    <td align="right">28-DEC-16:16</td>
    <td align="right">       13.12</td>
    <td align="right">        5.39</td>
    <td align="right">0.832940E+10</td>
    <td align="right">     5734.03</td>
    <td align="right">01-DEC-22:40</td>
    <td align="right">        9.27</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230582E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111450E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136265E+11</td>
    <td align="right">     8765.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.12</td>
    <td align="right">        5.39</td>
    <td align="right">0.767866E+10</td>
    <td align="right">     5734.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.27</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.240397E+11</td>
    <td align="right">    13600.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.83</td>
    <td align="right">       23.91</td>
    <td align="right">0.103531E+11</td>
    <td align="right">     6167.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
    <td align="right">       22.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LOBBY_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.554879E+11</td>
    <td align="right">    27184.28</td>
    <td align="right">13-JAN-21:00</td>
    <td align="right">        -8.3</td>
    <td align="right">        -9.3</td>
    <td align="right">0.274938E+11</td>
    <td align="right">    19198.94</td>
    <td align="right">23-JAN-23:10</td>
    <td align="right">       11.32</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.522470E+11</td>
    <td align="right">    27740.13</td>
    <td align="right">09-FEB-21:00</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.6</td>
    <td align="right">0.253688E+11</td>
    <td align="right">    19024.98</td>
    <td align="right">27-FEB-22:40</td>
    <td align="right">        9.60</td>
    <td align="right">        4.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.618002E+11</td>
    <td align="right">    31663.06</td>
    <td align="right">23-MAR-21:10</td>
    <td align="right">       16.60</td>
    <td align="right">        9.65</td>
    <td align="right">0.298776E+11</td>
    <td align="right">    19201.19</td>
    <td align="right">29-MAR-22:10</td>
    <td align="right">       17.02</td>
    <td align="right">       16.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.638945E+11</td>
    <td align="right">    35210.87</td>
    <td align="right">14-APR-21:10</td>
    <td align="right">       20.10</td>
    <td align="right">       16.17</td>
    <td align="right">0.299823E+11</td>
    <td align="right">    19204.35</td>
    <td align="right">21-APR-04:00</td>
    <td align="right">       17.20</td>
    <td align="right">       15.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.730480E+11</td>
    <td align="right">    40845.68</td>
    <td align="right">15-MAY-21:10</td>
    <td align="right">       23.12</td>
    <td align="right">       16.78</td>
    <td align="right">0.320989E+11</td>
    <td align="right">    19204.61</td>
    <td align="right">30-MAY-04:00</td>
    <td align="right">       18.90</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.758104E+11</td>
    <td align="right">    43128.51</td>
    <td align="right">19-JUN-21:10</td>
    <td align="right">       28.12</td>
    <td align="right">       21.49</td>
    <td align="right">0.314292E+11</td>
    <td align="right">    19204.48</td>
    <td align="right">07-JUN-04:49</td>
    <td align="right">       20.60</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.792281E+11</td>
    <td align="right">    45191.98</td>
    <td align="right">03-JUL-21:10</td>
    <td align="right">       28.95</td>
    <td align="right">       22.54</td>
    <td align="right">0.323945E+11</td>
    <td align="right">    19204.28</td>
    <td align="right">27-JUL-04:00</td>
    <td align="right">       21.10</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.802478E+11</td>
    <td align="right">    43298.12</td>
    <td align="right">18-AUG-21:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.48</td>
    <td align="right">0.325890E+11</td>
    <td align="right">    19204.35</td>
    <td align="right">17-AUG-04:00</td>
    <td align="right">       22.20</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.753308E+11</td>
    <td align="right">    42182.30</td>
    <td align="right">07-SEP-21:10</td>
    <td align="right">       23.30</td>
    <td align="right">       19.98</td>
    <td align="right">0.313614E+11</td>
    <td align="right">    19204.98</td>
    <td align="right">27-SEP-04:49</td>
    <td align="right">       18.80</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.687967E+11</td>
    <td align="right">    37967.38</td>
    <td align="right">02-OCT-21:10</td>
    <td align="right">       15.50</td>
    <td align="right">       12.41</td>
    <td align="right">0.316112E+11</td>
    <td align="right">    19204.79</td>
    <td align="right">13-OCT-04:00</td>
    <td align="right">       16.10</td>
    <td align="right">       14.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.593761E+11</td>
    <td align="right">    29411.52</td>
    <td align="right">22-NOV-22:10</td>
    <td align="right">       17.12</td>
    <td align="right">       15.50</td>
    <td align="right">0.285358E+11</td>
    <td align="right">    19201.79</td>
    <td align="right">20-NOV-23:10</td>
    <td align="right">       13.22</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.571839E+11</td>
    <td align="right">    25435.40</td>
    <td align="right">05-DEC-22:30</td>
    <td align="right">        3.35</td>
    <td align="right">        2.24</td>
    <td align="right">0.279175E+11</td>
    <td align="right">    18791.02</td>
    <td align="right">05-DEC-22:40</td>
    <td align="right">        3.17</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.802451E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.360660E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.522470E+11</td>
    <td align="right">    25435.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.3</td>
    <td align="right">        -9.6</td>
    <td align="right">0.253688E+11</td>
    <td align="right">    18791.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.17</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.802478E+11</td>
    <td align="right">    45191.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.95</td>
    <td align="right">       22.54</td>
    <td align="right">0.325890E+11</td>
    <td align="right">    19204.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       21.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ROOM_1_FLR_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 89003977.16</td>
    <td align="right">      782.76</td>
    <td align="right">23-JAN-16:10</td>
    <td align="right">       19.40</td>
    <td align="right">       12.54</td>
    <td align="right"> 63931217.65</td>
    <td align="right">       49.20</td>
    <td align="right">23-JAN-22:30</td>
    <td align="right">       11.70</td>
    <td align="right">       10.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.159013E+09</td>
    <td align="right">      785.56</td>
    <td align="right">18-FEB-17:30</td>
    <td align="right">       20.00</td>
    <td align="right">       13.06</td>
    <td align="right"> 61415942.13</td>
    <td align="right">       49.26</td>
    <td align="right">21-FEB-02:09</td>
    <td align="right">       14.90</td>
    <td align="right">       13.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.458412E+09</td>
    <td align="right">     1371.66</td>
    <td align="right">22-MAR-16:40</td>
    <td align="right">       23.70</td>
    <td align="right">       10.12</td>
    <td align="right"> 74089578.95</td>
    <td align="right">       49.30</td>
    <td align="right">27-MAR-23:10</td>
    <td align="right">       15.32</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107501E+10</td>
    <td align="right">     1722.59</td>
    <td align="right">15-APR-17:19</td>
    <td align="right">       28.13</td>
    <td align="right">       18.43</td>
    <td align="right"> 77458611.24</td>
    <td align="right">       49.21</td>
    <td align="right">22-APR-18:19</td>
    <td align="right">       21.47</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159940E+10</td>
    <td align="right">     1808.34</td>
    <td align="right">14-MAY-17:19</td>
    <td align="right">       30.60</td>
    <td align="right">       20.81</td>
    <td align="right"> 82646559.10</td>
    <td align="right">       49.21</td>
    <td align="right">13-MAY-18:40</td>
    <td align="right">       28.17</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.201383E+10</td>
    <td align="right">     1937.33</td>
    <td align="right">19-JUN-17:30</td>
    <td align="right">       32.75</td>
    <td align="right">       21.64</td>
    <td align="right"> 80256209.57</td>
    <td align="right">       49.21</td>
    <td align="right">10-JUN-18:10</td>
    <td align="right">       30.22</td>
    <td align="right">       22.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.206041E+10</td>
    <td align="right">     1988.16</td>
    <td align="right">03-JUL-17:30</td>
    <td align="right">       35.85</td>
    <td align="right">       23.74</td>
    <td align="right"> 82782287.24</td>
    <td align="right">       49.21</td>
    <td align="right">01-JUL-18:30</td>
    <td align="right">       31.95</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.207444E+10</td>
    <td align="right">     1817.90</td>
    <td align="right">19-AUG-16:30</td>
    <td align="right">       31.10</td>
    <td align="right">       22.81</td>
    <td align="right"> 82945794.87</td>
    <td align="right">       49.21</td>
    <td align="right">26-AUG-18:19</td>
    <td align="right">       28.87</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.176507E+10</td>
    <td align="right">     1734.46</td>
    <td align="right">14-SEP-16:19</td>
    <td align="right">       29.63</td>
    <td align="right">       20.03</td>
    <td align="right"> 80147087.63</td>
    <td align="right">       49.21</td>
    <td align="right">30-SEP-18:19</td>
    <td align="right">       27.30</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109991E+10</td>
    <td align="right">     1781.16</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">       27.02</td>
    <td align="right">       19.70</td>
    <td align="right"> 81374358.79</td>
    <td align="right">       49.21</td>
    <td align="right">01-OCT-18:40</td>
    <td align="right">       22.93</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269495E+09</td>
    <td align="right">     1044.59</td>
    <td align="right">19-NOV-15:30</td>
    <td align="right">       22.80</td>
    <td align="right">       15.69</td>
    <td align="right"> 69260998.69</td>
    <td align="right">       49.21</td>
    <td align="right">19-NOV-20:40</td>
    <td align="right">       15.77</td>
    <td align="right">       12.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 81758142.26</td>
    <td align="right">      454.26</td>
    <td align="right">05-DEC-16:12</td>
    <td align="right">       13.53</td>
    <td align="right">        8.59</td>
    <td align="right"> 64912947.68</td>
    <td align="right">       49.20</td>
    <td align="right">03-DEC-20:00</td>
    <td align="right">       13.30</td>
    <td align="right">       12.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127457E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.901222E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81758142.26</td>
    <td align="right">      454.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.53</td>
    <td align="right">        8.59</td>
    <td align="right"> 61415942.13</td>
    <td align="right">       49.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">       10.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207444E+10</td>
    <td align="right">     1988.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.85</td>
    <td align="right">       23.74</td>
    <td align="right"> 82945794.87</td>
    <td align="right">       49.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.95</td>
    <td align="right">       23.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ROOM_2_FLR_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 23799865.57</td>
    <td align="right">      197.38</td>
    <td align="right">23-JAN-17:10</td>
    <td align="right">       19.03</td>
    <td align="right">       12.69</td>
    <td align="right"> 62598661.90</td>
    <td align="right">       47.15</td>
    <td align="right">23-JAN-22:10</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 61554004.76</td>
    <td align="right">      502.52</td>
    <td align="right">20-FEB-16:16</td>
    <td align="right">       21.60</td>
    <td align="right">       15.29</td>
    <td align="right"> 59844875.94</td>
    <td align="right">       49.26</td>
    <td align="right">21-FEB-00:10</td>
    <td align="right">       14.90</td>
    <td align="right">       13.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.261384E+09</td>
    <td align="right">     1065.21</td>
    <td align="right">28-MAR-17:19</td>
    <td align="right">       24.23</td>
    <td align="right">       13.57</td>
    <td align="right"> 72396138.78</td>
    <td align="right">       49.22</td>
    <td align="right">29-MAR-04:10</td>
    <td align="right">       14.50</td>
    <td align="right">       12.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.883615E+09</td>
    <td align="right">     1529.16</td>
    <td align="right">15-APR-17:30</td>
    <td align="right">       28.05</td>
    <td align="right">       18.52</td>
    <td align="right"> 76933331.89</td>
    <td align="right">       49.21</td>
    <td align="right">15-APR-18:40</td>
    <td align="right">       26.33</td>
    <td align="right">       18.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154729E+10</td>
    <td align="right">     1788.79</td>
    <td align="right">14-MAY-17:30</td>
    <td align="right">       30.60</td>
    <td align="right">       20.81</td>
    <td align="right"> 82665713.43</td>
    <td align="right">       49.50</td>
    <td align="right">11-MAY-01:10</td>
    <td align="right">       17.70</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.206919E+10</td>
    <td align="right">     2044.72</td>
    <td align="right">19-JUN-17:30</td>
    <td align="right">       32.75</td>
    <td align="right">       21.64</td>
    <td align="right"> 80256147.87</td>
    <td align="right">       49.21</td>
    <td align="right">11-JUN-18:30</td>
    <td align="right">       25.25</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.206629E+10</td>
    <td align="right">     2058.45</td>
    <td align="right">03-JUL-17:30</td>
    <td align="right">       35.85</td>
    <td align="right">       23.74</td>
    <td align="right"> 82782232.58</td>
    <td align="right">       49.21</td>
    <td align="right">01-JUL-18:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192576E+10</td>
    <td align="right">     1659.02</td>
    <td align="right">19-AUG-16:30</td>
    <td align="right">       31.10</td>
    <td align="right">       22.81</td>
    <td align="right"> 82945769.85</td>
    <td align="right">       49.21</td>
    <td align="right">12-AUG-19:19</td>
    <td align="right">       24.63</td>
    <td align="right">       22.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152711E+10</td>
    <td align="right">     1501.75</td>
    <td align="right">03-SEP-17:24</td>
    <td align="right">       27.03</td>
    <td align="right">       20.84</td>
    <td align="right"> 80147061.30</td>
    <td align="right">       49.21</td>
    <td align="right">02-SEP-18:30</td>
    <td align="right">       25.55</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.711015E+09</td>
    <td align="right">     1386.77</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">       27.02</td>
    <td align="right">       19.70</td>
    <td align="right"> 80506844.12</td>
    <td align="right">       49.21</td>
    <td align="right">09-OCT-18:00</td>
    <td align="right">       22.80</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 99990903.36</td>
    <td align="right">      497.20</td>
    <td align="right">22-NOV-15:30</td>
    <td align="right">       21.95</td>
    <td align="right">       15.74</td>
    <td align="right"> 66865827.44</td>
    <td align="right">       49.21</td>
    <td align="right">22-NOV-22:19</td>
    <td align="right">       17.03</td>
    <td align="right">       15.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 22201581.17</td>
    <td align="right">      157.55</td>
    <td align="right">05-DEC-23:10</td>
    <td align="right">        2.88</td>
    <td align="right">        1.91</td>
    <td align="right"> 63314298.14</td>
    <td align="right">       46.76</td>
    <td align="right">04-DEC-22:10</td>
    <td align="right">       16.70</td>
    <td align="right">       15.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111992E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.891257E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 22201581.17</td>
    <td align="right">      157.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.88</td>
    <td align="right">        1.91</td>
    <td align="right"> 59844875.94</td>
    <td align="right">       46.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.206919E+10</td>
    <td align="right">     2058.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.85</td>
    <td align="right">       23.74</td>
    <td align="right"> 82945769.85</td>
    <td align="right">       49.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       23.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.781240E+09</td>
    <td align="right">      745.93</td>
    <td align="right">23-JAN-17:19</td>
    <td align="right">       18.67</td>
    <td align="right">       12.59</td>
    <td align="right"> 74999982.04</td>
    <td align="right">       49.21</td>
    <td align="right">23-JAN-22:10</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.819992E+09</td>
    <td align="right">      718.43</td>
    <td align="right">18-FEB-14:30</td>
    <td align="right">       21.70</td>
    <td align="right">       14.04</td>
    <td align="right"> 69200066.00</td>
    <td align="right">       49.21</td>
    <td align="right">25-FEB-19:00</td>
    <td align="right">       13.90</td>
    <td align="right">        8.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105069E+10</td>
    <td align="right">      869.72</td>
    <td align="right">22-MAR-17:19</td>
    <td align="right">       23.17</td>
    <td align="right">        9.87</td>
    <td align="right"> 81865105.72</td>
    <td align="right">       49.21</td>
    <td align="right">25-MAR-18:49</td>
    <td align="right">       21.05</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113850E+10</td>
    <td align="right">      776.16</td>
    <td align="right">15-APR-18:19</td>
    <td align="right">       27.07</td>
    <td align="right">       18.65</td>
    <td align="right"> 79666559.86</td>
    <td align="right">       49.21</td>
    <td align="right">19-APR-21:10</td>
    <td align="right">       20.40</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125252E+10</td>
    <td align="right">      792.86</td>
    <td align="right">15-MAY-20:19</td>
    <td align="right">       24.43</td>
    <td align="right">       17.75</td>
    <td align="right"> 82891212.32</td>
    <td align="right">       49.21</td>
    <td align="right">14-MAY-18:30</td>
    <td align="right">       30.00</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128576E+10</td>
    <td align="right">      803.05</td>
    <td align="right">19-JUN-20:19</td>
    <td align="right">       29.03</td>
    <td align="right">       21.31</td>
    <td align="right"> 80256106.54</td>
    <td align="right">       49.21</td>
    <td align="right">02-JUN-21:10</td>
    <td align="right">       26.10</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138450E+10</td>
    <td align="right">      853.58</td>
    <td align="right">03-JUL-20:19</td>
    <td align="right">       29.80</td>
    <td align="right">       23.51</td>
    <td align="right"> 82782370.27</td>
    <td align="right">       49.21</td>
    <td align="right">13-JUL-21:19</td>
    <td align="right">       23.53</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145394E+10</td>
    <td align="right">      843.23</td>
    <td align="right">18-AUG-20:19</td>
    <td align="right">       27.23</td>
    <td align="right">       22.84</td>
    <td align="right"> 82945757.54</td>
    <td align="right">       49.21</td>
    <td align="right">18-AUG-21:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138837E+10</td>
    <td align="right">      867.91</td>
    <td align="right">28-SEP-17:19</td>
    <td align="right">       26.13</td>
    <td align="right">       20.60</td>
    <td align="right"> 80147137.46</td>
    <td align="right">       49.21</td>
    <td align="right">02-SEP-18:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135016E+10</td>
    <td align="right">      894.57</td>
    <td align="right">03-OCT-17:19</td>
    <td align="right">       23.87</td>
    <td align="right">       16.32</td>
    <td align="right"> 82809868.12</td>
    <td align="right">       49.21</td>
    <td align="right">01-OCT-18:19</td>
    <td align="right">       23.67</td>
    <td align="right">       18.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102495E+10</td>
    <td align="right">      803.84</td>
    <td align="right">19-NOV-14:30</td>
    <td align="right">       22.50</td>
    <td align="right">       15.53</td>
    <td align="right"> 78887567.72</td>
    <td align="right">       49.21</td>
    <td align="right">24-NOV-22:10</td>
    <td align="right">        7.80</td>
    <td align="right">        4.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.850196E+09</td>
    <td align="right">      670.94</td>
    <td align="right">28-DEC-16:10</td>
    <td align="right">       13.12</td>
    <td align="right">        5.39</td>
    <td align="right"> 77236723.43</td>
    <td align="right">       49.21</td>
    <td align="right">03-DEC-20:10</td>
    <td align="right">       13.80</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137808E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.953688E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.781240E+09</td>
    <td align="right">      670.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.12</td>
    <td align="right">        5.39</td>
    <td align="right"> 69200066.00</td>
    <td align="right">       49.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
    <td align="right">        4.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145394E+10</td>
    <td align="right">      894.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.80</td>
    <td align="right">       23.51</td>
    <td align="right"> 82945757.54</td>
    <td align="right">       49.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.459230E+09</td>
    <td align="right">      490.27</td>
    <td align="right">24-JAN-21:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.88</td>
    <td align="right"> 69123131.01</td>
    <td align="right">       49.21</td>
    <td align="right">24-JAN-22:49</td>
    <td align="right">       17.20</td>
    <td align="right">       16.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.473910E+09</td>
    <td align="right">      540.21</td>
    <td align="right">20-FEB-08:00</td>
    <td align="right">       12.20</td>
    <td align="right">       11.56</td>
    <td align="right"> 64945247.17</td>
    <td align="right">       49.21</td>
    <td align="right">26-FEB-19:40</td>
    <td align="right">       15.37</td>
    <td align="right">       14.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.726095E+09</td>
    <td align="right">      619.31</td>
    <td align="right">28-MAR-20:19</td>
    <td align="right">       21.67</td>
    <td align="right">       14.29</td>
    <td align="right"> 80920868.93</td>
    <td align="right">       49.21</td>
    <td align="right">16-MAR-21:10</td>
    <td align="right">       18.90</td>
    <td align="right">       13.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.909556E+09</td>
    <td align="right">      690.29</td>
    <td align="right">14-APR-20:19</td>
    <td align="right">       21.47</td>
    <td align="right">       17.08</td>
    <td align="right"> 79359272.71</td>
    <td align="right">       49.21</td>
    <td align="right">21-APR-21:19</td>
    <td align="right">       14.43</td>
    <td align="right">       13.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121003E+10</td>
    <td align="right">      796.96</td>
    <td align="right">31-MAY-18:10</td>
    <td align="right">       29.67</td>
    <td align="right">       22.73</td>
    <td align="right"> 82891154.11</td>
    <td align="right">       49.21</td>
    <td align="right">27-MAY-18:49</td>
    <td align="right">       27.38</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135215E+10</td>
    <td align="right">      891.96</td>
    <td align="right">19-JUN-18:10</td>
    <td align="right">       32.02</td>
    <td align="right">       21.44</td>
    <td align="right"> 80256086.87</td>
    <td align="right">       49.21</td>
    <td align="right">24-JUN-18:49</td>
    <td align="right">       26.88</td>
    <td align="right">       23.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139926E+10</td>
    <td align="right">      923.10</td>
    <td align="right">03-JUL-18:10</td>
    <td align="right">       35.22</td>
    <td align="right">       23.98</td>
    <td align="right"> 82782302.54</td>
    <td align="right">       49.21</td>
    <td align="right">01-JUL-18:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131263E+10</td>
    <td align="right">      778.87</td>
    <td align="right">14-AUG-20:19</td>
    <td align="right">       26.13</td>
    <td align="right">       22.60</td>
    <td align="right"> 82945805.44</td>
    <td align="right">       49.21</td>
    <td align="right">22-AUG-21:10</td>
    <td align="right">       25.92</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114990E+10</td>
    <td align="right">      729.82</td>
    <td align="right">07-SEP-20:19</td>
    <td align="right">       24.43</td>
    <td align="right">       20.31</td>
    <td align="right"> 80147169.84</td>
    <td align="right">       49.21</td>
    <td align="right">04-SEP-18:40</td>
    <td align="right">       25.37</td>
    <td align="right">       21.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.877888E+09</td>
    <td align="right">      643.42</td>
    <td align="right">01-OCT-07:00</td>
    <td align="right">       18.30</td>
    <td align="right">       16.51</td>
    <td align="right"> 82533714.42</td>
    <td align="right">       49.21</td>
    <td align="right">19-OCT-21:19</td>
    <td align="right">       20.73</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.629888E+09</td>
    <td align="right">      560.15</td>
    <td align="right">22-NOV-21:00</td>
    <td align="right">       17.20</td>
    <td align="right">       15.47</td>
    <td align="right"> 76292757.36</td>
    <td align="right">       49.21</td>
    <td align="right">22-NOV-22:10</td>
    <td align="right">       17.12</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.493946E+09</td>
    <td align="right">      510.91</td>
    <td align="right">31-DEC-08:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.45</td>
    <td align="right"> 71499354.56</td>
    <td align="right">       49.21</td>
    <td align="right">04-DEC-22:10</td>
    <td align="right">       16.70</td>
    <td align="right">       15.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.933697E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.459230E+09</td>
    <td align="right">      490.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.20</td>
    <td align="right">       11.56</td>
    <td align="right"> 64945247.17</td>
    <td align="right">       49.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.43</td>
    <td align="right">       13.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139926E+10</td>
    <td align="right">      923.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.22</td>
    <td align="right">       23.98</td>
    <td align="right"> 82945805.44</td>
    <td align="right">       49.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       23.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ROOM_5_FLR_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 98522884.96</td>
    <td align="right">      450.00</td>
    <td align="right">23-JAN-11:00</td>
    <td align="right">       16.70</td>
    <td align="right">       11.98</td>
    <td align="right"> 63566415.18</td>
    <td align="right">       49.20</td>
    <td align="right">23-JAN-22:10</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154718E+09</td>
    <td align="right">      593.38</td>
    <td align="right">18-FEB-11:39</td>
    <td align="right">       18.87</td>
    <td align="right">       13.54</td>
    <td align="right"> 60859623.56</td>
    <td align="right">       49.21</td>
    <td align="right">18-FEB-19:19</td>
    <td align="right">       16.27</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.455843E+09</td>
    <td align="right">      960.92</td>
    <td align="right">23-MAR-11:50</td>
    <td align="right">       16.93</td>
    <td align="right">       10.82</td>
    <td align="right"> 73496564.38</td>
    <td align="right">       49.21</td>
    <td align="right">23-MAR-21:19</td>
    <td align="right">       16.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.964251E+09</td>
    <td align="right">     1396.39</td>
    <td align="right">15-APR-11:30</td>
    <td align="right">       26.15</td>
    <td align="right">       19.16</td>
    <td align="right"> 76889739.63</td>
    <td align="right">       49.21</td>
    <td align="right">15-APR-19:00</td>
    <td align="right">       22.20</td>
    <td align="right">       17.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162443E+10</td>
    <td align="right">     1514.15</td>
    <td align="right">15-MAY-11:30</td>
    <td align="right">       27.75</td>
    <td align="right">       20.41</td>
    <td align="right"> 82555940.31</td>
    <td align="right">       49.21</td>
    <td align="right">14-MAY-19:10</td>
    <td align="right">       29.32</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.198456E+10</td>
    <td align="right">     1636.05</td>
    <td align="right">19-JUN-11:09</td>
    <td align="right">       31.70</td>
    <td align="right">       22.63</td>
    <td align="right"> 80256055.28</td>
    <td align="right">       49.21</td>
    <td align="right">17-JUN-18:49</td>
    <td align="right">       28.48</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.226903E+10</td>
    <td align="right">     1686.78</td>
    <td align="right">04-JUL-11:30</td>
    <td align="right">       32.75</td>
    <td align="right">       25.18</td>
    <td align="right"> 82782246.70</td>
    <td align="right">       49.21</td>
    <td align="right">23-JUL-18:30</td>
    <td align="right">       26.15</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.223480E+10</td>
    <td align="right">     1645.67</td>
    <td align="right">16-AUG-11:30</td>
    <td align="right">       30.85</td>
    <td align="right">       23.66</td>
    <td align="right"> 82945764.32</td>
    <td align="right">       49.21</td>
    <td align="right">12-AUG-18:10</td>
    <td align="right">       26.83</td>
    <td align="right">       22.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.169774E+10</td>
    <td align="right">     1599.74</td>
    <td align="right">30-SEP-11:30</td>
    <td align="right">       28.60</td>
    <td align="right">       20.67</td>
    <td align="right"> 80147055.81</td>
    <td align="right">       49.21</td>
    <td align="right">02-SEP-18:30</td>
    <td align="right">       25.55</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.105629E+10</td>
    <td align="right">     1544.89</td>
    <td align="right">01-OCT-11:30</td>
    <td align="right">       24.45</td>
    <td align="right">       19.38</td>
    <td align="right"> 80983819.41</td>
    <td align="right">       49.21</td>
    <td align="right">09-OCT-19:40</td>
    <td align="right">       21.67</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.265029E+09</td>
    <td align="right">      736.45</td>
    <td align="right">19-NOV-11:30</td>
    <td align="right">       20.00</td>
    <td align="right">       13.64</td>
    <td align="right"> 68609327.65</td>
    <td align="right">       49.21</td>
    <td align="right">19-NOV-19:30</td>
    <td align="right">       16.40</td>
    <td align="right">       13.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 80609937.26</td>
    <td align="right">      245.90</td>
    <td align="right">05-DEC-11:39</td>
    <td align="right">       13.53</td>
    <td align="right">        9.54</td>
    <td align="right"> 64233056.91</td>
    <td align="right">       46.49</td>
    <td align="right">02-DEC-20:30</td>
    <td align="right">       11.15</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128858E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.897326E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80609937.26</td>
    <td align="right">      245.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.53</td>
    <td align="right">        9.54</td>
    <td align="right"> 60859623.56</td>
    <td align="right">       46.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.15</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.226903E+10</td>
    <td align="right">     1686.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.75</td>
    <td align="right">       25.18</td>
    <td align="right"> 82945764.32</td>
    <td align="right">       49.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.32</td>
    <td align="right">       22.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ROOM_6_FLR_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27890992.43</td>
    <td align="right">      193.68</td>
    <td align="right">21-JAN-09:50</td>
    <td align="right">        3.95</td>
    <td align="right">        1.04</td>
    <td align="right"> 62119806.91</td>
    <td align="right">       44.84</td>
    <td align="right">23-JAN-22:10</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 60386429.13</td>
    <td align="right">      229.61</td>
    <td align="right">24-FEB-08:00</td>
    <td align="right">        2.80</td>
    <td align="right">        0.60</td>
    <td align="right"> 59086000.61</td>
    <td align="right">       49.20</td>
    <td align="right">20-FEB-20:19</td>
    <td align="right">       15.93</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.259425E+09</td>
    <td align="right">      557.21</td>
    <td align="right">23-MAR-11:39</td>
    <td align="right">       16.67</td>
    <td align="right">       10.77</td>
    <td align="right"> 71484609.78</td>
    <td align="right">       49.21</td>
    <td align="right">26-MAR-18:10</td>
    <td align="right">       21.52</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.779055E+09</td>
    <td align="right">     1115.84</td>
    <td align="right">15-APR-11:09</td>
    <td align="right">       25.78</td>
    <td align="right">       19.02</td>
    <td align="right"> 76120166.87</td>
    <td align="right">       49.21</td>
    <td align="right">23-APR-19:40</td>
    <td align="right">       20.20</td>
    <td align="right">       13.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157160E+10</td>
    <td align="right">     1377.03</td>
    <td align="right">15-MAY-11:09</td>
    <td align="right">       27.38</td>
    <td align="right">       20.22</td>
    <td align="right"> 82545351.99</td>
    <td align="right">       49.21</td>
    <td align="right">21-MAY-18:49</td>
    <td align="right">       28.40</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203834E+10</td>
    <td align="right">     1618.58</td>
    <td align="right">19-JUN-10:30</td>
    <td align="right">       31.15</td>
    <td align="right">       22.58</td>
    <td align="right"> 80256114.70</td>
    <td align="right">       49.21</td>
    <td align="right">10-JUN-19:30</td>
    <td align="right">       27.20</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.227124E+10</td>
    <td align="right">     1642.06</td>
    <td align="right">04-JUL-11:30</td>
    <td align="right">       32.75</td>
    <td align="right">       25.18</td>
    <td align="right"> 82782348.20</td>
    <td align="right">       49.21</td>
    <td align="right">08-JUL-19:49</td>
    <td align="right">       22.88</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.208640E+10</td>
    <td align="right">     1436.13</td>
    <td align="right">18-AUG-11:20</td>
    <td align="right">       29.27</td>
    <td align="right">       23.74</td>
    <td align="right"> 82945814.17</td>
    <td align="right">       49.21</td>
    <td align="right">12-AUG-18:40</td>
    <td align="right">       25.73</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145791E+10</td>
    <td align="right">     1284.69</td>
    <td align="right">09-SEP-11:30</td>
    <td align="right">       27.75</td>
    <td align="right">       21.79</td>
    <td align="right"> 80146825.26</td>
    <td align="right">       49.21</td>
    <td align="right">10-SEP-18:49</td>
    <td align="right">       27.38</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.654786E+09</td>
    <td align="right">     1160.20</td>
    <td align="right">01-OCT-11:09</td>
    <td align="right">       24.08</td>
    <td align="right">       19.15</td>
    <td align="right"> 79962404.41</td>
    <td align="right">       49.21</td>
    <td align="right">22-OCT-19:49</td>
    <td align="right">       22.38</td>
    <td align="right">       18.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115204E+09</td>
    <td align="right">      242.18</td>
    <td align="right">24-NOV-08:00</td>
    <td align="right">        2.20</td>
    <td align="right">        1.05</td>
    <td align="right"> 65545012.47</td>
    <td align="right">       49.20</td>
    <td align="right">22-NOV-22:10</td>
    <td align="right">       17.12</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 33322020.07</td>
    <td align="right">      197.90</td>
    <td align="right">28-DEC-09:50</td>
    <td align="right">        3.95</td>
    <td align="right">        2.18</td>
    <td align="right"> 62403318.69</td>
    <td align="right">       44.27</td>
    <td align="right">04-DEC-22:10</td>
    <td align="right">       16.70</td>
    <td align="right">       15.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113556E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.885398E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27890992.43</td>
    <td align="right">      193.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
    <td align="right">        0.60</td>
    <td align="right"> 59086000.61</td>
    <td align="right">       44.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.227124E+10</td>
    <td align="right">     1642.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.75</td>
    <td align="right">       25.18</td>
    <td align="right"> 82945814.17</td>
    <td align="right">       49.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.40</td>
    <td align="right">       22.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORRIDOR_FLR_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107512E+10</td>
    <td align="right">     1338.94</td>
    <td align="right">23-JAN-22:10</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
    <td align="right">0.241021E+09</td>
    <td align="right">      149.66</td>
    <td align="right">23-JAN-22:10</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.162789E+10</td>
    <td align="right">     1359.29</td>
    <td align="right">20-FEB-21:10</td>
    <td align="right">       15.32</td>
    <td align="right">       13.46</td>
    <td align="right">0.219813E+09</td>
    <td align="right">      149.86</td>
    <td align="right">21-FEB-00:10</td>
    <td align="right">       14.90</td>
    <td align="right">       13.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.312151E+10</td>
    <td align="right">     1485.28</td>
    <td align="right">29-MAR-21:10</td>
    <td align="right">       17.20</td>
    <td align="right">       16.13</td>
    <td align="right">0.253898E+09</td>
    <td align="right">      164.44</td>
    <td align="right">28-MAR-21:10</td>
    <td align="right">       20.32</td>
    <td align="right">       13.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.371075E+10</td>
    <td align="right">     1680.91</td>
    <td align="right">20-APR-19:19</td>
    <td align="right">       22.80</td>
    <td align="right">       17.29</td>
    <td align="right">0.269855E+09</td>
    <td align="right">      184.94</td>
    <td align="right">20-APR-21:10</td>
    <td align="right">       20.00</td>
    <td align="right">       16.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.434664E+10</td>
    <td align="right">     2133.92</td>
    <td align="right">31-MAY-19:10</td>
    <td align="right">       27.65</td>
    <td align="right">       22.03</td>
    <td align="right">0.305260E+09</td>
    <td align="right">      191.03</td>
    <td align="right">31-MAY-21:10</td>
    <td align="right">       24.83</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.463950E+10</td>
    <td align="right">     2974.37</td>
    <td align="right">19-JUN-19:10</td>
    <td align="right">       30.82</td>
    <td align="right">       21.41</td>
    <td align="right">0.311391E+09</td>
    <td align="right">      191.03</td>
    <td align="right">20-JUN-21:10</td>
    <td align="right">       23.80</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.490596E+10</td>
    <td align="right">     3132.50</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">       32.75</td>
    <td align="right">       23.70</td>
    <td align="right">0.320527E+09</td>
    <td align="right">      191.03</td>
    <td align="right">28-JUL-21:10</td>
    <td align="right">       23.98</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.485372E+10</td>
    <td align="right">     2512.69</td>
    <td align="right">18-AUG-19:10</td>
    <td align="right">       28.22</td>
    <td align="right">       22.67</td>
    <td align="right">0.322986E+09</td>
    <td align="right">      191.03</td>
    <td align="right">15-AUG-21:10</td>
    <td align="right">       22.70</td>
    <td align="right">       21.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.443726E+10</td>
    <td align="right">     2295.79</td>
    <td align="right">07-SEP-18:19</td>
    <td align="right">       27.23</td>
    <td align="right">       20.78</td>
    <td align="right">0.304292E+09</td>
    <td align="right">      191.03</td>
    <td align="right">11-SEP-21:10</td>
    <td align="right">       22.52</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.412794E+10</td>
    <td align="right">     2052.87</td>
    <td align="right">02-OCT-18:10</td>
    <td align="right">       21.23</td>
    <td align="right">       13.57</td>
    <td align="right">0.290307E+09</td>
    <td align="right">      191.02</td>
    <td align="right">02-OCT-21:10</td>
    <td align="right">       15.50</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.276754E+10</td>
    <td align="right">     1442.40</td>
    <td align="right">22-NOV-22:10</td>
    <td align="right">       17.12</td>
    <td align="right">       15.50</td>
    <td align="right">0.239026E+09</td>
    <td align="right">      159.65</td>
    <td align="right">22-NOV-22:10</td>
    <td align="right">       17.12</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133075E+10</td>
    <td align="right">     1301.40</td>
    <td align="right">05-DEC-16:49</td>
    <td align="right">       12.07</td>
    <td align="right">        7.79</td>
    <td align="right">0.240881E+09</td>
    <td align="right">      144.84</td>
    <td align="right">05-DEC-22:10</td>
    <td align="right">        3.72</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.409446E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.331926E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107512E+10</td>
    <td align="right">     1301.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">        7.79</td>
    <td align="right">0.219813E+09</td>
    <td align="right">      144.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.72</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.490596E+10</td>
    <td align="right">     3132.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.75</td>
    <td align="right">       23.70</td>
    <td align="right">0.322986E+09</td>
    <td align="right">      191.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.83</td>
    <td align="right">       23.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ROOM_1_FLR_6></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126118E+09</td>
    <td align="right">     1175.42</td>
    <td align="right">23-JAN-17:10</td>
    <td align="right">       19.03</td>
    <td align="right">       12.69</td>
    <td align="right"> 62783710.70</td>
    <td align="right">       49.20</td>
    <td align="right">23-JAN-22:10</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.246438E+09</td>
    <td align="right">     1364.83</td>
    <td align="right">18-FEB-17:30</td>
    <td align="right">       20.00</td>
    <td align="right">       13.06</td>
    <td align="right"> 59447796.76</td>
    <td align="right">       49.21</td>
    <td align="right">20-FEB-19:19</td>
    <td align="right">       17.57</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.610360E+09</td>
    <td align="right">     2033.44</td>
    <td align="right">28-MAR-17:19</td>
    <td align="right">       24.23</td>
    <td align="right">       13.57</td>
    <td align="right"> 70689049.12</td>
    <td align="right">       49.41</td>
    <td align="right">23-MAR-23:00</td>
    <td align="right">       14.40</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131723E+10</td>
    <td align="right">     2343.25</td>
    <td align="right">15-APR-17:19</td>
    <td align="right">       28.13</td>
    <td align="right">       18.43</td>
    <td align="right"> 75005453.78</td>
    <td align="right">       49.60</td>
    <td align="right">15-APR-02:39</td>
    <td align="right">       17.20</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.191014E+10</td>
    <td align="right">     2542.68</td>
    <td align="right">14-MAY-17:24</td>
    <td align="right">       30.60</td>
    <td align="right">       20.81</td>
    <td align="right"> 81538993.02</td>
    <td align="right">       49.75</td>
    <td align="right">12-MAY-03:39</td>
    <td align="right">       19.27</td>
    <td align="right">       17.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239549E+10</td>
    <td align="right">     2667.72</td>
    <td align="right">19-JUN-17:30</td>
    <td align="right">       32.75</td>
    <td align="right">       21.64</td>
    <td align="right"> 80255909.08</td>
    <td align="right">       49.84</td>
    <td align="right">07-JUN-03:39</td>
    <td align="right">       20.60</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.249622E+10</td>
    <td align="right">     2742.16</td>
    <td align="right">03-JUL-17:30</td>
    <td align="right">       35.85</td>
    <td align="right">       23.74</td>
    <td align="right"> 82782555.67</td>
    <td align="right">       49.95</td>
    <td align="right">15-JUL-03:09</td>
    <td align="right">       22.12</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.245586E+10</td>
    <td align="right">     2505.57</td>
    <td align="right">19-AUG-16:30</td>
    <td align="right">       31.10</td>
    <td align="right">       22.81</td>
    <td align="right"> 82947502.18</td>
    <td align="right">       49.96</td>
    <td align="right">17-AUG-04:00</td>
    <td align="right">       22.20</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202144E+10</td>
    <td align="right">     2313.99</td>
    <td align="right">14-SEP-16:30</td>
    <td align="right">       29.45</td>
    <td align="right">       20.09</td>
    <td align="right"> 80034858.88</td>
    <td align="right">       49.83</td>
    <td align="right">22-SEP-04:00</td>
    <td align="right">       20.60</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118470E+10</td>
    <td align="right">     2340.77</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">       27.02</td>
    <td align="right">       19.70</td>
    <td align="right"> 77833329.70</td>
    <td align="right">       49.56</td>
    <td align="right">19-OCT-01:19</td>
    <td align="right">       16.70</td>
    <td align="right">       15.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.342488E+09</td>
    <td align="right">     1424.82</td>
    <td align="right">19-NOV-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       15.69</td>
    <td align="right"> 65680586.25</td>
    <td align="right">       49.27</td>
    <td align="right">22-NOV-23:19</td>
    <td align="right">       16.70</td>
    <td align="right">       15.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121548E+09</td>
    <td align="right">      661.29</td>
    <td align="right">05-DEC-16:30</td>
    <td align="right">       12.80</td>
    <td align="right">        8.19</td>
    <td align="right"> 63383466.65</td>
    <td align="right">       48.78</td>
    <td align="right">03-DEC-19:10</td>
    <td align="right">       14.32</td>
    <td align="right">       12.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152280E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.882383E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121548E+09</td>
    <td align="right">      661.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        8.19</td>
    <td align="right"> 59447796.76</td>
    <td align="right">       48.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249622E+10</td>
    <td align="right">     2742.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.85</td>
    <td align="right">       23.74</td>
    <td align="right"> 82947502.18</td>
    <td align="right">       49.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       21.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ROOM_2_FLR_6></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 24015245.19</td>
    <td align="right">      527.86</td>
    <td align="right">23-JAN-17:10</td>
    <td align="right">       19.03</td>
    <td align="right">       12.69</td>
    <td align="right"> 62335238.45</td>
    <td align="right">       48.12</td>
    <td align="right">23-JAN-22:10</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 91038957.08</td>
    <td align="right">      807.67</td>
    <td align="right">18-FEB-17:30</td>
    <td align="right">       20.00</td>
    <td align="right">       13.06</td>
    <td align="right"> 59221030.37</td>
    <td align="right">       49.21</td>
    <td align="right">20-FEB-19:10</td>
    <td align="right">       17.93</td>
    <td align="right">       12.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346814E+09</td>
    <td align="right">     1694.71</td>
    <td align="right">28-MAR-17:40</td>
    <td align="right">       24.07</td>
    <td align="right">       13.52</td>
    <td align="right"> 70606049.71</td>
    <td align="right">       49.51</td>
    <td align="right">26-MAR-23:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107783E+10</td>
    <td align="right">     2126.07</td>
    <td align="right">15-APR-17:30</td>
    <td align="right">       28.05</td>
    <td align="right">       18.52</td>
    <td align="right"> 75425059.19</td>
    <td align="right">       49.63</td>
    <td align="right">21-APR-04:10</td>
    <td align="right">       17.20</td>
    <td align="right">       15.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184817E+10</td>
    <td align="right">     2545.42</td>
    <td align="right">14-MAY-17:30</td>
    <td align="right">       30.60</td>
    <td align="right">       20.81</td>
    <td align="right"> 81853094.95</td>
    <td align="right">       49.78</td>
    <td align="right">10-MAY-22:00</td>
    <td align="right">       19.40</td>
    <td align="right">       17.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.245945E+10</td>
    <td align="right">     2835.60</td>
    <td align="right">19-JUN-18:30</td>
    <td align="right">       31.65</td>
    <td align="right">       21.44</td>
    <td align="right"> 80257796.90</td>
    <td align="right">       49.78</td>
    <td align="right">27-JUN-03:39</td>
    <td align="right">       19.40</td>
    <td align="right">       15.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.250553E+10</td>
    <td align="right">     2843.16</td>
    <td align="right">03-JUL-17:30</td>
    <td align="right">       35.85</td>
    <td align="right">       23.74</td>
    <td align="right"> 82783856.56</td>
    <td align="right">       49.95</td>
    <td align="right">15-JUL-04:49</td>
    <td align="right">       21.70</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230328E+10</td>
    <td align="right">     2324.73</td>
    <td align="right">19-AUG-16:40</td>
    <td align="right">       31.10</td>
    <td align="right">       22.81</td>
    <td align="right"> 82946678.28</td>
    <td align="right">       49.86</td>
    <td align="right">26-AUG-04:00</td>
    <td align="right">       20.60</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.177052E+10</td>
    <td align="right">     2033.98</td>
    <td align="right">03-SEP-17:30</td>
    <td align="right">       26.95</td>
    <td align="right">       20.77</td>
    <td align="right"> 80078264.87</td>
    <td align="right">       49.78</td>
    <td align="right">25-SEP-04:00</td>
    <td align="right">       19.40</td>
    <td align="right">       18.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.755175E+09</td>
    <td align="right">     1902.00</td>
    <td align="right">01-OCT-17:19</td>
    <td align="right">       25.53</td>
    <td align="right">       19.21</td>
    <td align="right"> 77629463.58</td>
    <td align="right">       49.78</td>
    <td align="right">23-OCT-01:00</td>
    <td align="right">       19.40</td>
    <td align="right">       18.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107307E+09</td>
    <td align="right">      767.02</td>
    <td align="right">19-NOV-16:35</td>
    <td align="right">       22.25</td>
    <td align="right">       15.63</td>
    <td align="right"> 65059491.71</td>
    <td align="right">       49.20</td>
    <td align="right">22-NOV-22:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21738476.81</td>
    <td align="right">      227.65</td>
    <td align="right">03-DEC-16:35</td>
    <td align="right">       17.75</td>
    <td align="right">       13.81</td>
    <td align="right"> 62817264.19</td>
    <td align="right">       46.87</td>
    <td align="right">03-DEC-19:10</td>
    <td align="right">       14.32</td>
    <td align="right">       12.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133109E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.881013E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21738476.81</td>
    <td align="right">      227.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.75</td>
    <td align="right">       12.69</td>
    <td align="right"> 59221030.37</td>
    <td align="right">       46.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.250553E+10</td>
    <td align="right">     2843.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.85</td>
    <td align="right">       23.74</td>
    <td align="right"> 82946678.28</td>
    <td align="right">       49.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.70</td>
    <td align="right">       20.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.262754E+09</td>
    <td align="right">     1109.23</td>
    <td align="right">23-JAN-15:30</td>
    <td align="right">       19.15</td>
    <td align="right">       12.43</td>
    <td align="right"> 65829199.62</td>
    <td align="right">       49.21</td>
    <td align="right">22-JAN-19:00</td>
    <td align="right">       11.70</td>
    <td align="right">        4.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.358880E+09</td>
    <td align="right">     1055.98</td>
    <td align="right">18-FEB-14:30</td>
    <td align="right">       21.70</td>
    <td align="right">       14.04</td>
    <td align="right"> 62643268.74</td>
    <td align="right">       49.21</td>
    <td align="right">20-FEB-19:30</td>
    <td align="right">       17.20</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.637286E+09</td>
    <td align="right">     1221.73</td>
    <td align="right">22-MAR-16:19</td>
    <td align="right">       23.50</td>
    <td align="right">       10.07</td>
    <td align="right"> 74043523.84</td>
    <td align="right">       49.21</td>
    <td align="right">26-MAR-18:30</td>
    <td align="right">       21.15</td>
    <td align="right">       11.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.920211E+09</td>
    <td align="right">     1294.96</td>
    <td align="right">15-APR-15:22</td>
    <td align="right">       30.00</td>
    <td align="right">       18.31</td>
    <td align="right"> 76703356.30</td>
    <td align="right">       49.21</td>
    <td align="right">15-APR-18:00</td>
    <td align="right">       25.60</td>
    <td align="right">       18.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123712E+10</td>
    <td align="right">     1224.51</td>
    <td align="right">14-MAY-14:30</td>
    <td align="right">       30.60</td>
    <td align="right">       20.40</td>
    <td align="right"> 82413666.51</td>
    <td align="right">       49.21</td>
    <td align="right">27-MAY-19:30</td>
    <td align="right">       26.65</td>
    <td align="right">       16.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144912E+10</td>
    <td align="right">     1136.60</td>
    <td align="right">19-JUN-17:19</td>
    <td align="right">       32.93</td>
    <td align="right">       21.70</td>
    <td align="right"> 80255910.34</td>
    <td align="right">       49.21</td>
    <td align="right">11-JUN-18:10</td>
    <td align="right">       25.82</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163668E+10</td>
    <td align="right">     1314.13</td>
    <td align="right">03-JUL-17:19</td>
    <td align="right">       35.93</td>
    <td align="right">       23.64</td>
    <td align="right"> 82782099.42</td>
    <td align="right">       49.21</td>
    <td align="right">02-JUL-19:49</td>
    <td align="right">       30.97</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171871E+10</td>
    <td align="right">     1351.77</td>
    <td align="right">18-AUG-15:22</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right"> 82945780.54</td>
    <td align="right">       49.21</td>
    <td align="right">19-AUG-19:19</td>
    <td align="right">       26.27</td>
    <td align="right">       22.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151833E+10</td>
    <td align="right">     1409.97</td>
    <td align="right">30-SEP-13:30</td>
    <td align="right">       29.70</td>
    <td align="right">       19.51</td>
    <td align="right"> 80139710.16</td>
    <td align="right">       49.21</td>
    <td align="right">30-SEP-18:30</td>
    <td align="right">       26.80</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116774E+10</td>
    <td align="right">     1457.05</td>
    <td align="right">01-OCT-14:39</td>
    <td align="right">       27.20</td>
    <td align="right">       20.29</td>
    <td align="right"> 80572237.43</td>
    <td align="right">       49.21</td>
    <td align="right">01-OCT-19:19</td>
    <td align="right">       21.83</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.549658E+09</td>
    <td align="right">     1255.95</td>
    <td align="right">19-NOV-14:50</td>
    <td align="right">       22.70</td>
    <td align="right">       15.64</td>
    <td align="right"> 70988435.85</td>
    <td align="right">       49.21</td>
    <td align="right">18-NOV-19:10</td>
    <td align="right">       14.90</td>
    <td align="right">       10.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.267310E+09</td>
    <td align="right">      845.31</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       15.20</td>
    <td align="right">        9.73</td>
    <td align="right"> 67359293.20</td>
    <td align="right">       49.21</td>
    <td align="right">02-DEC-20:19</td>
    <td align="right">       11.33</td>
    <td align="right">        8.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117238E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.906676E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.262754E+09</td>
    <td align="right">      845.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.20</td>
    <td align="right">        9.73</td>
    <td align="right"> 62643268.74</td>
    <td align="right">       49.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.33</td>
    <td align="right">        4.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171871E+10</td>
    <td align="right">     1457.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.93</td>
    <td align="right">       23.77</td>
    <td align="right"> 82945780.54</td>
    <td align="right">       49.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.97</td>
    <td align="right">       24.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BANQUET_FLR_6></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334117E+11</td>
    <td align="right">    20266.28</td>
    <td align="right">23-JAN-22:10</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
    <td align="right">0.169218E+11</td>
    <td align="right">    10841.88</td>
    <td align="right">25-JAN-05:10</td>
    <td align="right">       11.23</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.314991E+11</td>
    <td align="right">    20452.82</td>
    <td align="right">27-FEB-22:10</td>
    <td align="right">        9.90</td>
    <td align="right">        4.22</td>
    <td align="right">0.155478E+11</td>
    <td align="right">    10837.10</td>
    <td align="right">27-FEB-02:00</td>
    <td align="right">       16.10</td>
    <td align="right">       14.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.383187E+11</td>
    <td align="right">    23786.96</td>
    <td align="right">28-MAR-21:10</td>
    <td align="right">       20.32</td>
    <td align="right">       13.94</td>
    <td align="right">0.179972E+11</td>
    <td align="right">    10836.68</td>
    <td align="right">17-MAR-00:00</td>
    <td align="right">       12.20</td>
    <td align="right">        9.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.405442E+11</td>
    <td align="right">    24312.86</td>
    <td align="right">20-APR-21:10</td>
    <td align="right">       20.00</td>
    <td align="right">       16.45</td>
    <td align="right">0.175978E+11</td>
    <td align="right">    10835.95</td>
    <td align="right">12-APR-04:00</td>
    <td align="right">       17.80</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.459151E+11</td>
    <td align="right">    25998.78</td>
    <td align="right">30-MAY-21:10</td>
    <td align="right">       26.02</td>
    <td align="right">       20.65</td>
    <td align="right">0.183964E+11</td>
    <td align="right">    10836.42</td>
    <td align="right">10-MAY-04:00</td>
    <td align="right">       15.60</td>
    <td align="right">       14.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.472780E+11</td>
    <td align="right">    27501.51</td>
    <td align="right">19-JUN-21:10</td>
    <td align="right">       28.12</td>
    <td align="right">       21.49</td>
    <td align="right">0.178861E+11</td>
    <td align="right">    10835.25</td>
    <td align="right">07-JUN-04:00</td>
    <td align="right">       20.60</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.491585E+11</td>
    <td align="right">    27818.77</td>
    <td align="right">03-JUL-21:10</td>
    <td align="right">       28.95</td>
    <td align="right">       22.54</td>
    <td align="right">0.184148E+11</td>
    <td align="right">    10835.24</td>
    <td align="right">29-JUL-04:00</td>
    <td align="right">       22.80</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.482060E+11</td>
    <td align="right">    26340.09</td>
    <td align="right">18-AUG-21:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.48</td>
    <td align="right">0.184846E+11</td>
    <td align="right">    10835.24</td>
    <td align="right">17-AUG-04:00</td>
    <td align="right">       22.20</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.443650E+11</td>
    <td align="right">    25141.62</td>
    <td align="right">06-SEP-21:10</td>
    <td align="right">       23.22</td>
    <td align="right">       20.20</td>
    <td align="right">0.178140E+11</td>
    <td align="right">    10836.02</td>
    <td align="right">18-SEP-04:10</td>
    <td align="right">       20.50</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.407897E+11</td>
    <td align="right">    22920.68</td>
    <td align="right">18-OCT-21:10</td>
    <td align="right">       19.90</td>
    <td align="right">       16.75</td>
    <td align="right">0.181711E+11</td>
    <td align="right">    10836.75</td>
    <td align="right">30-OCT-05:00</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.354521E+11</td>
    <td align="right">    21287.59</td>
    <td align="right">22-NOV-22:10</td>
    <td align="right">       17.12</td>
    <td align="right">       15.50</td>
    <td align="right">0.171702E+11</td>
    <td align="right">    10839.46</td>
    <td align="right">29-NOV-05:00</td>
    <td align="right">        9.40</td>
    <td align="right">        9.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340421E+11</td>
    <td align="right">    19895.73</td>
    <td align="right">04-DEC-22:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.96</td>
    <td align="right">0.171781E+11</td>
    <td align="right">    10838.86</td>
    <td align="right">30-DEC-01:49</td>
    <td align="right">       12.07</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.488980E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.211580E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.314991E+11</td>
    <td align="right">    19895.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.90</td>
    <td align="right">        4.22</td>
    <td align="right">0.155478E+11</td>
    <td align="right">    10835.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.40</td>
    <td align="right">        9.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.491585E+11</td>
    <td align="right">    27818.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.95</td>
    <td align="right">       22.54</td>
    <td align="right">0.184846E+11</td>
    <td align="right">    10841.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
    <td align="right">       22.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DINING_FLR_6></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.339042E+11</td>
    <td align="right">    20558.60</td>
    <td align="right">23-JAN-22:10</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
    <td align="right">0.169776E+11</td>
    <td align="right">    10812.83</td>
    <td align="right">11-JAN-00:10</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.320410E+11</td>
    <td align="right">    20722.02</td>
    <td align="right">27-FEB-22:10</td>
    <td align="right">        9.90</td>
    <td align="right">        4.22</td>
    <td align="right">0.155984E+11</td>
    <td align="right">    10815.95</td>
    <td align="right">01-FEB-23:10</td>
    <td align="right">        -3.0</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.391889E+11</td>
    <td align="right">    24143.30</td>
    <td align="right">28-MAR-21:10</td>
    <td align="right">       20.32</td>
    <td align="right">       13.94</td>
    <td align="right">0.180411E+11</td>
    <td align="right">    10815.30</td>
    <td align="right">22-MAR-21:00</td>
    <td align="right">       16.70</td>
    <td align="right">        7.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415756E+11</td>
    <td align="right">    24688.82</td>
    <td align="right">20-APR-21:10</td>
    <td align="right">       20.00</td>
    <td align="right">       16.45</td>
    <td align="right">0.176060E+11</td>
    <td align="right">    10813.75</td>
    <td align="right">24-APR-22:10</td>
    <td align="right">       15.82</td>
    <td align="right">        8.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.471662E+11</td>
    <td align="right">    26361.65</td>
    <td align="right">30-MAY-21:10</td>
    <td align="right">       26.02</td>
    <td align="right">       20.65</td>
    <td align="right">0.183655E+11</td>
    <td align="right">    10810.83</td>
    <td align="right">30-MAY-21:00</td>
    <td align="right">       25.60</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485487E+11</td>
    <td align="right">    27852.84</td>
    <td align="right">19-JUN-21:10</td>
    <td align="right">       28.12</td>
    <td align="right">       21.49</td>
    <td align="right">0.178480E+11</td>
    <td align="right">    10814.52</td>
    <td align="right">19-JUN-21:00</td>
    <td align="right">       27.20</td>
    <td align="right">       21.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504572E+11</td>
    <td align="right">    28163.92</td>
    <td align="right">03-JUL-21:10</td>
    <td align="right">       28.95</td>
    <td align="right">       22.54</td>
    <td align="right">0.183729E+11</td>
    <td align="right">    10815.35</td>
    <td align="right">03-JUL-21:49</td>
    <td align="right">       27.15</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494652E+11</td>
    <td align="right">    26674.98</td>
    <td align="right">18-AUG-21:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.48</td>
    <td align="right">0.184434E+11</td>
    <td align="right">    10811.92</td>
    <td align="right">18-AUG-21:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.455201E+11</td>
    <td align="right">    25478.72</td>
    <td align="right">06-SEP-21:10</td>
    <td align="right">       23.22</td>
    <td align="right">       20.20</td>
    <td align="right">0.177818E+11</td>
    <td align="right">    10808.84</td>
    <td align="right">06-SEP-21:00</td>
    <td align="right">       22.80</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.417736E+11</td>
    <td align="right">    23270.31</td>
    <td align="right">18-OCT-21:10</td>
    <td align="right">       19.90</td>
    <td align="right">       16.75</td>
    <td align="right">0.181779E+11</td>
    <td align="right">    10810.17</td>
    <td align="right">13-OCT-22:19</td>
    <td align="right">        8.53</td>
    <td align="right">        5.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.361602E+11</td>
    <td align="right">    21617.16</td>
    <td align="right">22-NOV-22:10</td>
    <td align="right">       17.12</td>
    <td align="right">       15.50</td>
    <td align="right">0.172297E+11</td>
    <td align="right">    10812.29</td>
    <td align="right">03-NOV-00:10</td>
    <td align="right">        3.30</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.345800E+11</td>
    <td align="right">    20314.77</td>
    <td align="right">04-DEC-22:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.96</td>
    <td align="right">0.172455E+11</td>
    <td align="right">    10812.75</td>
    <td align="right">23-DEC-00:10</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.500381E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.211688E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.320410E+11</td>
    <td align="right">    20314.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.90</td>
    <td align="right">        4.22</td>
    <td align="right">0.155984E+11</td>
    <td align="right">    10808.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.0</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504572E+11</td>
    <td align="right">    28163.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.95</td>
    <td align="right">       22.54</td>
    <td align="right">0.184434E+11</td>
    <td align="right">    10815.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       22.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::KITCHEN_FLR_6></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.403641E+11</td>
    <td align="right">    26717.27</td>
    <td align="right">23-JAN-19:10</td>
    <td align="right">       15.32</td>
    <td align="right">       11.20</td>
    <td align="right">0.175574E+11</td>
    <td align="right">    10815.06</td>
    <td align="right">28-JAN-18:40</td>
    <td align="right">        2.77</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.387752E+11</td>
    <td align="right">    26929.78</td>
    <td align="right">18-FEB-19:10</td>
    <td align="right">       16.73</td>
    <td align="right">       11.02</td>
    <td align="right">0.158603E+11</td>
    <td align="right">    10815.03</td>
    <td align="right">11-FEB-18:40</td>
    <td align="right">        7.60</td>
    <td align="right">        2.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.474657E+11</td>
    <td align="right">    27868.87</td>
    <td align="right">16-MAR-18:10</td>
    <td align="right">       20.92</td>
    <td align="right">       14.09</td>
    <td align="right">0.175707E+11</td>
    <td align="right">    10815.06</td>
    <td align="right">25-MAR-17:00</td>
    <td align="right">       23.30</td>
    <td align="right">       11.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.496295E+11</td>
    <td align="right">    29552.11</td>
    <td align="right">15-APR-10:39</td>
    <td align="right">       25.20</td>
    <td align="right">       19.05</td>
    <td align="right">0.170049E+11</td>
    <td align="right">    10814.98</td>
    <td align="right">08-APR-17:49</td>
    <td align="right">       10.18</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.545215E+11</td>
    <td align="right">    30008.11</td>
    <td align="right">14-MAY-10:39</td>
    <td align="right">       27.07</td>
    <td align="right">       19.96</td>
    <td align="right">0.175749E+11</td>
    <td align="right">    10814.95</td>
    <td align="right">27-MAY-17:00</td>
    <td align="right">       28.30</td>
    <td align="right">       17.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.545163E+11</td>
    <td align="right">    30316.11</td>
    <td align="right">19-JUN-10:39</td>
    <td align="right">       31.33</td>
    <td align="right">       22.63</td>
    <td align="right">0.170101E+11</td>
    <td align="right">    10814.96</td>
    <td align="right">10-JUN-17:00</td>
    <td align="right">       30.60</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.568099E+11</td>
    <td align="right">    30573.52</td>
    <td align="right">04-JUL-10:39</td>
    <td align="right">       31.83</td>
    <td align="right">       24.90</td>
    <td align="right">0.175756E+11</td>
    <td align="right">    10814.98</td>
    <td align="right">01-JUL-17:00</td>
    <td align="right">       32.80</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.564935E+11</td>
    <td align="right">    30230.64</td>
    <td align="right">20-AUG-10:39</td>
    <td align="right">       28.17</td>
    <td align="right">       23.52</td>
    <td align="right">0.175773E+11</td>
    <td align="right">    10814.95</td>
    <td align="right">19-AUG-17:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.531581E+11</td>
    <td align="right">    29859.04</td>
    <td align="right">30-SEP-10:39</td>
    <td align="right">       27.23</td>
    <td align="right">       20.67</td>
    <td align="right">0.170084E+11</td>
    <td align="right">    10814.91</td>
    <td align="right">09-SEP-17:00</td>
    <td align="right">       27.80</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.509703E+11</td>
    <td align="right">    29560.02</td>
    <td align="right">01-OCT-10:39</td>
    <td align="right">       23.17</td>
    <td align="right">       18.83</td>
    <td align="right">0.175718E+11</td>
    <td align="right">    10814.98</td>
    <td align="right">14-OCT-17:40</td>
    <td align="right">       17.57</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.446713E+11</td>
    <td align="right">    26940.38</td>
    <td align="right">22-NOV-19:15</td>
    <td align="right">       17.80</td>
    <td align="right">       13.84</td>
    <td align="right">0.170002E+11</td>
    <td align="right">    10814.96</td>
    <td align="right">25-NOV-18:40</td>
    <td align="right">       11.70</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.418169E+11</td>
    <td align="right">    26032.43</td>
    <td align="right">13-DEC-19:15</td>
    <td align="right">       14.13</td>
    <td align="right">        7.91</td>
    <td align="right">0.175608E+11</td>
    <td align="right">    10815.00</td>
    <td align="right">16-DEC-18:40</td>
    <td align="right">        1.70</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.589192E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.206872E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.387752E+11</td>
    <td align="right">    26032.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.13</td>
    <td align="right">        7.91</td>
    <td align="right">0.158603E+11</td>
    <td align="right">    10814.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.568099E+11</td>
    <td align="right">    30573.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.83</td>
    <td align="right">       24.90</td>
    <td align="right">0.175773E+11</td>
    <td align="right">    10815.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       22.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORRIDOR_FLR_6></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.670911E+11</td>
    <td align="right">    51935.06</td>
    <td align="right">23-JAN-18:00</td>
    <td align="right">       15.60</td>
    <td align="right">       11.27</td>
    <td align="right">0.300819E+09</td>
    <td align="right">      202.29</td>
    <td align="right">24-JAN-22:10</td>
    <td align="right">       17.20</td>
    <td align="right">       16.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.626606E+11</td>
    <td align="right">    52660.49</td>
    <td align="right">18-FEB-18:00</td>
    <td align="right">       17.20</td>
    <td align="right">       11.15</td>
    <td align="right">0.273175E+09</td>
    <td align="right">      202.27</td>
    <td align="right">21-FEB-22:10</td>
    <td align="right">       12.80</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.744174E+11</td>
    <td align="right">    55331.32</td>
    <td align="right">28-MAR-17:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.46</td>
    <td align="right">0.307511E+09</td>
    <td align="right">      202.29</td>
    <td align="right">08-MAR-22:10</td>
    <td align="right">       13.22</td>
    <td align="right">       12.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.759462E+11</td>
    <td align="right">    56619.49</td>
    <td align="right">15-APR-17:00</td>
    <td align="right">       27.80</td>
    <td align="right">       18.80</td>
    <td align="right">0.299931E+09</td>
    <td align="right">      202.26</td>
    <td align="right">11-APR-21:10</td>
    <td align="right">       17.20</td>
    <td align="right">       16.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.824254E+11</td>
    <td align="right">    58298.16</td>
    <td align="right">14-MAY-17:00</td>
    <td align="right">       30.60</td>
    <td align="right">       20.81</td>
    <td align="right">0.313779E+09</td>
    <td align="right">      202.27</td>
    <td align="right">09-MAY-21:10</td>
    <td align="right">       14.40</td>
    <td align="right">       13.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.823432E+11</td>
    <td align="right">    59408.84</td>
    <td align="right">19-JUN-17:00</td>
    <td align="right">       32.20</td>
    <td align="right">       21.44</td>
    <td align="right">0.307028E+09</td>
    <td align="right">      202.23</td>
    <td align="right">06-JUN-21:10</td>
    <td align="right">       22.12</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.857570E+11</td>
    <td align="right">    60388.92</td>
    <td align="right">03-JUL-17:00</td>
    <td align="right">       35.60</td>
    <td align="right">       24.03</td>
    <td align="right">0.317009E+09</td>
    <td align="right">      202.25</td>
    <td align="right">21-JUL-21:10</td>
    <td align="right">       22.12</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.853426E+11</td>
    <td align="right">    58536.05</td>
    <td align="right">18-AUG-17:00</td>
    <td align="right">       29.40</td>
    <td align="right">       22.69</td>
    <td align="right">0.317625E+09</td>
    <td align="right">      202.24</td>
    <td align="right">15-AUG-21:10</td>
    <td align="right">       22.70</td>
    <td align="right">       21.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.807669E+11</td>
    <td align="right">    57298.23</td>
    <td align="right">30-SEP-17:00</td>
    <td align="right">       28.30</td>
    <td align="right">       19.20</td>
    <td align="right">0.304588E+09</td>
    <td align="right">      202.25</td>
    <td align="right">26-SEP-21:10</td>
    <td align="right">       18.80</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.785225E+11</td>
    <td align="right">    56330.57</td>
    <td align="right">01-OCT-17:00</td>
    <td align="right">       24.40</td>
    <td align="right">       18.87</td>
    <td align="right">0.309595E+09</td>
    <td align="right">      202.27</td>
    <td align="right">04-OCT-21:10</td>
    <td align="right">       13.30</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.705288E+11</td>
    <td align="right">    52572.01</td>
    <td align="right">19-NOV-18:00</td>
    <td align="right">       16.70</td>
    <td align="right">       13.42</td>
    <td align="right">0.295616E+09</td>
    <td align="right">      202.28</td>
    <td align="right">28-NOV-22:10</td>
    <td align="right">       16.10</td>
    <td align="right">       16.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.684898E+11</td>
    <td align="right">    49819.15</td>
    <td align="right">01-DEC-18:00</td>
    <td align="right">       12.20</td>
    <td align="right">        7.61</td>
    <td align="right">0.302199E+09</td>
    <td align="right">      202.30</td>
    <td align="right">20-DEC-22:10</td>
    <td align="right">        2.62</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.914291E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.364887E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.626606E+11</td>
    <td align="right">    49819.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.20</td>
    <td align="right">        7.61</td>
    <td align="right">0.273175E+09</td>
    <td align="right">      202.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.62</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.857570E+11</td>
    <td align="right">    60388.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       24.03</td>
    <td align="right">0.317625E+09</td>
    <td align="right">      202.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.70</td>
    <td align="right">       21.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BASEMENT></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::RETAIL_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.490909E+09</td>
    <td align="right">     1742.31</td>
    <td align="right">14-JAN-07:40</td>
    <td align="right">        -9.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.300267E+09</td>
    <td align="right">     1492.04</td>
    <td align="right">14-FEB-07:13</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 26209267.89</td>
    <td align="right">      560.65</td>
    <td align="right">12-MAR-04:49</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 10431766.58</td>
    <td align="right">      434.56</td>
    <td align="right">01-APR-06:24</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 30383732.81</td>
    <td align="right">      714.87</td>
    <td align="right">30-NOV-07:15</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240986E+09</td>
    <td align="right">     1226.73</td>
    <td align="right">22-DEC-07:40</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109919E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.490909E+09</td>
    <td align="right">     1742.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::RETAIL_2_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MECH_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   213306.13</td>
    <td align="right">       66.22</td>
    <td align="right">14-JAN-05:00</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   213306.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   213306.13</td>
    <td align="right">       66.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::STORAGE_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   155343.28</td>
    <td align="right">       17.42</td>
    <td align="right">14-JAN-11:30</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   155343.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   155343.28</td>
    <td align="right">       17.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LAUNDRY_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CAFE_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31175817.33</td>
    <td align="right">     1237.46</td>
    <td align="right">13-JAN-10:11</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  4588548.71</td>
    <td align="right">      560.84</td>
    <td align="right">14-FEB-07:25</td>
    <td align="right">        -9.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   822846.89</td>
    <td align="right">      270.78</td>
    <td align="right">20-DEC-09:20</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 36587212.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 31175817.33</td>
    <td align="right">     1237.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LOBBY_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ROOM_1_FLR_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.576279E+09</td>
    <td align="right">     1073.53</td>
    <td align="right">14-JAN-06:10</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.372048E+09</td>
    <td align="right">      924.31</td>
    <td align="right">14-FEB-05:00</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48773930.01</td>
    <td align="right">      537.30</td>
    <td align="right">12-MAR-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 14521350.76</td>
    <td align="right">      373.44</td>
    <td align="right">01-APR-01:00</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   270910.28</td>
    <td align="right">       15.93</td>
    <td align="right">10-MAY-07:19</td>
    <td align="right">       15.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   773278.18</td>
    <td align="right">       39.47</td>
    <td align="right">31-OCT-11:30</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 76246486.38</td>
    <td align="right">      595.24</td>
    <td align="right">30-NOV-05:00</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.398793E+09</td>
    <td align="right">      814.35</td>
    <td align="right">22-DEC-05:00</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148771E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.576279E+09</td>
    <td align="right">     1073.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ROOM_2_FLR_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.773817E+09</td>
    <td align="right">     1099.64</td>
    <td align="right">14-JAN-06:10</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.519500E+09</td>
    <td align="right">      976.66</td>
    <td align="right">10-FEB-05:00</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 62115719.88</td>
    <td align="right">      540.39</td>
    <td align="right">12-MAR-05:14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 18442995.73</td>
    <td align="right">      385.39</td>
    <td align="right">01-APR-01:00</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   255879.95</td>
    <td align="right">       16.17</td>
    <td align="right">10-MAY-01:19</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1528484.08</td>
    <td align="right">       43.42</td>
    <td align="right">06-OCT-11:39</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145709E+09</td>
    <td align="right">      600.52</td>
    <td align="right">30-NOV-05:00</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.592717E+09</td>
    <td align="right">      902.89</td>
    <td align="right">22-DEC-05:00</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211409E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.773817E+09</td>
    <td align="right">     1099.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   339225.78</td>
    <td align="right">       45.92</td>
    <td align="right">14-JAN-06:15</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   339225.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   339225.78</td>
    <td align="right">       45.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2999218.80</td>
    <td align="right">       98.28</td>
    <td align="right">14-JAN-06:15</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1075116.77</td>
    <td align="right">       73.44</td>
    <td align="right">10-FEB-04:10</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   897918.83</td>
    <td align="right">       63.90</td>
    <td align="right">22-DEC-04:10</td>
    <td align="right">        -6.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  4972254.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2999218.80</td>
    <td align="right">       98.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ROOM_5_FLR_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.566809E+09</td>
    <td align="right">     1086.98</td>
    <td align="right">14-JAN-06:10</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.341845E+09</td>
    <td align="right">      931.48</td>
    <td align="right">14-FEB-05:00</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48526611.43</td>
    <td align="right">      531.72</td>
    <td align="right">12-MAR-05:14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 16525681.43</td>
    <td align="right">      413.02</td>
    <td align="right">01-APR-01:00</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   221979.04</td>
    <td align="right">       22.81</td>
    <td align="right">31-OCT-11:30</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 66145565.34</td>
    <td align="right">      594.04</td>
    <td align="right">30-NOV-05:00</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.391203E+09</td>
    <td align="right">      872.83</td>
    <td align="right">22-DEC-05:00</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.143128E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.566809E+09</td>
    <td align="right">     1086.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ROOM_6_FLR_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.748195E+09</td>
    <td align="right">     1114.08</td>
    <td align="right">14-JAN-06:15</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.480383E+09</td>
    <td align="right">     1024.46</td>
    <td align="right">10-FEB-05:00</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 60095152.03</td>
    <td align="right">      535.74</td>
    <td align="right">12-MAR-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 20469345.55</td>
    <td align="right">      425.70</td>
    <td align="right">01-APR-01:00</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   119950.00</td>
    <td align="right">       16.06</td>
    <td align="right">31-OCT-11:30</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120750E+09</td>
    <td align="right">      599.79</td>
    <td align="right">30-NOV-05:00</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.582589E+09</td>
    <td align="right">      968.48</td>
    <td align="right">22-DEC-04:00</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201260E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.748195E+09</td>
    <td align="right">     1114.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORRIDOR_FLR_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.295717E+09</td>
    <td align="right">     1111.43</td>
    <td align="right">14-JAN-07:40</td>
    <td align="right">        -9.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148029E+09</td>
    <td align="right">      705.97</td>
    <td align="right">14-FEB-07:13</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4293404.93</td>
    <td align="right">      175.98</td>
    <td align="right">12-MAR-04:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  5780516.79</td>
    <td align="right">      284.47</td>
    <td align="right">30-NOV-07:15</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124096E+09</td>
    <td align="right">      651.85</td>
    <td align="right">22-DEC-07:16</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.577916E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.295717E+09</td>
    <td align="right">     1111.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ROOM_1_FLR_6></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125640E+10</td>
    <td align="right">     1462.86</td>
    <td align="right">14-JAN-06:15</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.834119E+09</td>
    <td align="right">     1419.69</td>
    <td align="right">09-FEB-04:00</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247744E+09</td>
    <td align="right">     1040.67</td>
    <td align="right">12-MAR-05:14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 70235393.05</td>
    <td align="right">      933.61</td>
    <td align="right">01-APR-01:00</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    63603.97</td>
    <td align="right">        8.48</td>
    <td align="right">10-MAY-01:19</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 10877217.85</td>
    <td align="right">      239.78</td>
    <td align="right">14-OCT-05:00</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.334781E+09</td>
    <td align="right">     1142.56</td>
    <td align="right">30-NOV-05:00</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.987984E+09</td>
    <td align="right">     1401.58</td>
    <td align="right">22-DEC-04:15</td>
    <td align="right">        -6.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.374220E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125640E+10</td>
    <td align="right">     1462.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ROOM_2_FLR_6></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151262E+10</td>
    <td align="right">     1793.67</td>
    <td align="right">14-JAN-06:10</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103206E+10</td>
    <td align="right">     1712.38</td>
    <td align="right">10-FEB-05:00</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.295955E+09</td>
    <td align="right">     1047.24</td>
    <td align="right">12-MAR-05:14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 80896050.92</td>
    <td align="right">      953.57</td>
    <td align="right">01-APR-01:00</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   538802.29</td>
    <td align="right">       32.37</td>
    <td align="right">10-MAY-01:19</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 27123212.20</td>
    <td align="right">      286.72</td>
    <td align="right">25-OCT-08:09</td>
    <td align="right">        5.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.469092E+09</td>
    <td align="right">     1150.32</td>
    <td align="right">30-NOV-05:00</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124062E+10</td>
    <td align="right">     1551.17</td>
    <td align="right">22-DEC-05:00</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.465890E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151262E+10</td>
    <td align="right">     1793.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.419004E+09</td>
    <td align="right">      968.84</td>
    <td align="right">14-JAN-06:15</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277754E+09</td>
    <td align="right">      881.50</td>
    <td align="right">14-FEB-04:00</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 55614659.93</td>
    <td align="right">      552.27</td>
    <td align="right">12-MAR-05:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 18692332.50</td>
    <td align="right">      483.39</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 59678267.09</td>
    <td align="right">      580.57</td>
    <td align="right">30-NOV-04:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.273245E+09</td>
    <td align="right">      751.95</td>
    <td align="right">22-DEC-04:00</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110399E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.419004E+09</td>
    <td align="right">      968.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BANQUET_FLR_6></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DINING_FLR_6></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::KITCHEN_FLR_6></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORRIDOR_FLR_6></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BASEMENT></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198950E+11</td>
    <td align="right">    19162.99</td>
    <td align="right">02-JAN-20:10</td>
    <td align="right">0.127587E+11</td>
    <td align="right">    10113.80</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179634E+11</td>
    <td align="right">    19162.99</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.115208E+11</td>
    <td align="right">    10113.80</td>
    <td align="right">01-FEB-20:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199640E+11</td>
    <td align="right">    19162.99</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.127894E+11</td>
    <td align="right">    10113.80</td>
    <td align="right">01-MAR-20:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192205E+11</td>
    <td align="right">    19162.99</td>
    <td align="right">03-APR-19:10</td>
    <td align="right">0.123314E+11</td>
    <td align="right">    10113.80</td>
    <td align="right">03-APR-19:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.199295E+11</td>
    <td align="right">    19162.99</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.127741E+11</td>
    <td align="right">    10113.80</td>
    <td align="right">01-MAY-19:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.193086E+11</td>
    <td align="right">    19162.99</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.123716E+11</td>
    <td align="right">    10113.80</td>
    <td align="right">01-JUN-19:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.198414E+11</td>
    <td align="right">    19162.99</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">0.127338E+11</td>
    <td align="right">    10113.80</td>
    <td align="right">03-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199640E+11</td>
    <td align="right">    19162.99</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.127894E+11</td>
    <td align="right">    10113.80</td>
    <td align="right">01-AUG-19:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.192205E+11</td>
    <td align="right">    19162.99</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.123314E+11</td>
    <td align="right">    10113.80</td>
    <td align="right">01-SEP-19:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198950E+11</td>
    <td align="right">    19162.99</td>
    <td align="right">02-OCT-19:10</td>
    <td align="right">0.127587E+11</td>
    <td align="right">    10113.80</td>
    <td align="right">02-OCT-19:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.192933E+11</td>
    <td align="right">    19162.99</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.123659E+11</td>
    <td align="right">    10113.80</td>
    <td align="right">01-NOV-20:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.198414E+11</td>
    <td align="right">    19162.99</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.127338E+11</td>
    <td align="right">    10113.80</td>
    <td align="right">01-DEC-20:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234337E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150259E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.179634E+11</td>
    <td align="right">    19162.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115208E+11</td>
    <td align="right">    10113.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199640E+11</td>
    <td align="right">    19162.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127894E+11</td>
    <td align="right">    10113.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::RETAIL_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101150E+10</td>
    <td align="right">      974.28</td>
    <td align="right">02-JAN-20:10</td>
    <td align="right">0.864900E+09</td>
    <td align="right">      685.60</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.913289E+09</td>
    <td align="right">      974.28</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.780982E+09</td>
    <td align="right">      685.60</td>
    <td align="right">01-FEB-20:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101500E+10</td>
    <td align="right">      974.28</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.866978E+09</td>
    <td align="right">      685.60</td>
    <td align="right">01-MAR-20:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.977201E+09</td>
    <td align="right">      974.28</td>
    <td align="right">03-APR-19:10</td>
    <td align="right">0.835931E+09</td>
    <td align="right">      685.60</td>
    <td align="right">03-APR-19:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101325E+10</td>
    <td align="right">      974.28</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.865939E+09</td>
    <td align="right">      685.60</td>
    <td align="right">01-MAY-19:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.981683E+09</td>
    <td align="right">      974.28</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.838659E+09</td>
    <td align="right">      685.60</td>
    <td align="right">01-JUN-19:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100877E+10</td>
    <td align="right">      974.28</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">0.863211E+09</td>
    <td align="right">      685.60</td>
    <td align="right">03-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101500E+10</td>
    <td align="right">      974.28</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.866978E+09</td>
    <td align="right">      685.60</td>
    <td align="right">01-AUG-19:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.977201E+09</td>
    <td align="right">      974.28</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.835931E+09</td>
    <td align="right">      685.60</td>
    <td align="right">01-SEP-19:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101150E+10</td>
    <td align="right">      974.28</td>
    <td align="right">02-OCT-19:10</td>
    <td align="right">0.864900E+09</td>
    <td align="right">      685.60</td>
    <td align="right">02-OCT-19:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.980904E+09</td>
    <td align="right">      974.28</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.838269E+09</td>
    <td align="right">      685.60</td>
    <td align="right">01-NOV-20:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100877E+10</td>
    <td align="right">      974.28</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.863211E+09</td>
    <td align="right">      685.60</td>
    <td align="right">01-DEC-20:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119141E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101859E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.913289E+09</td>
    <td align="right">      974.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.780982E+09</td>
    <td align="right">      685.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101500E+10</td>
    <td align="right">      974.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866978E+09</td>
    <td align="right">      685.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::RETAIL_2_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117132E+10</td>
    <td align="right">     1128.22</td>
    <td align="right">02-JAN-20:10</td>
    <td align="right">0.100156E+10</td>
    <td align="right">      793.93</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105759E+10</td>
    <td align="right">     1128.22</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.904380E+09</td>
    <td align="right">      793.93</td>
    <td align="right">01-FEB-20:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117538E+10</td>
    <td align="right">     1128.22</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.100396E+10</td>
    <td align="right">      793.93</td>
    <td align="right">01-MAR-20:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113160E+10</td>
    <td align="right">     1128.22</td>
    <td align="right">03-APR-19:10</td>
    <td align="right">0.968011E+09</td>
    <td align="right">      793.93</td>
    <td align="right">03-APR-19:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117335E+10</td>
    <td align="right">     1128.22</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.100276E+10</td>
    <td align="right">      793.93</td>
    <td align="right">01-MAY-19:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.113679E+10</td>
    <td align="right">     1128.22</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.971170E+09</td>
    <td align="right">      793.93</td>
    <td align="right">01-JUN-19:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116816E+10</td>
    <td align="right">     1128.22</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">0.999601E+09</td>
    <td align="right">      793.93</td>
    <td align="right">03-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117538E+10</td>
    <td align="right">     1128.22</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.100396E+10</td>
    <td align="right">      793.93</td>
    <td align="right">01-AUG-19:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.113160E+10</td>
    <td align="right">     1128.22</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.968011E+09</td>
    <td align="right">      793.93</td>
    <td align="right">01-SEP-19:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117132E+10</td>
    <td align="right">     1128.22</td>
    <td align="right">02-OCT-19:10</td>
    <td align="right">0.100156E+10</td>
    <td align="right">      793.93</td>
    <td align="right">02-OCT-19:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113589E+10</td>
    <td align="right">     1128.22</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.970719E+09</td>
    <td align="right">      793.93</td>
    <td align="right">01-NOV-20:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116816E+10</td>
    <td align="right">     1128.22</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.999601E+09</td>
    <td align="right">      793.93</td>
    <td align="right">01-DEC-20:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137965E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117953E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105759E+10</td>
    <td align="right">     1128.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.904380E+09</td>
    <td align="right">      793.93</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117538E+10</td>
    <td align="right">     1128.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.100396E+10</td>
    <td align="right">      793.93</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MECH_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247693E+10</td>
    <td align="right">     2385.80</td>
    <td align="right">02-JAN-20:10</td>
    <td align="right">0.105898E+10</td>
    <td align="right">      839.45</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.223645E+10</td>
    <td align="right">     2385.80</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.956227E+09</td>
    <td align="right">      839.45</td>
    <td align="right">01-FEB-20:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248552E+10</td>
    <td align="right">     2385.80</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.106152E+10</td>
    <td align="right">      839.45</td>
    <td align="right">01-MAR-20:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.239295E+10</td>
    <td align="right">     2385.80</td>
    <td align="right">03-APR-19:10</td>
    <td align="right">0.102351E+10</td>
    <td align="right">      839.45</td>
    <td align="right">03-APR-19:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248123E+10</td>
    <td align="right">     2385.80</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.106025E+10</td>
    <td align="right">      839.45</td>
    <td align="right">01-MAY-19:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.240393E+10</td>
    <td align="right">     2385.80</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.102685E+10</td>
    <td align="right">      839.45</td>
    <td align="right">01-JUN-19:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.247025E+10</td>
    <td align="right">     2385.80</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">0.105691E+10</td>
    <td align="right">      839.45</td>
    <td align="right">03-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248552E+10</td>
    <td align="right">     2385.80</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.106152E+10</td>
    <td align="right">      839.45</td>
    <td align="right">01-AUG-19:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.239295E+10</td>
    <td align="right">     2385.80</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.102351E+10</td>
    <td align="right">      839.45</td>
    <td align="right">01-SEP-19:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.247693E+10</td>
    <td align="right">     2385.80</td>
    <td align="right">02-OCT-19:10</td>
    <td align="right">0.105898E+10</td>
    <td align="right">      839.45</td>
    <td align="right">02-OCT-19:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.240202E+10</td>
    <td align="right">     2385.80</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.102637E+10</td>
    <td align="right">      839.45</td>
    <td align="right">01-NOV-20:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.247025E+10</td>
    <td align="right">     2385.80</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.105691E+10</td>
    <td align="right">      839.45</td>
    <td align="right">01-DEC-20:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.291750E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124715E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.223645E+10</td>
    <td align="right">     2385.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.956227E+09</td>
    <td align="right">      839.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.248552E+10</td>
    <td align="right">     2385.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106152E+10</td>
    <td align="right">      839.45</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::STORAGE_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.857079E+09</td>
    <td align="right">      825.54</td>
    <td align="right">02-JAN-20:10</td>
    <td align="right">0.305485E+09</td>
    <td align="right">      242.16</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.773864E+09</td>
    <td align="right">      825.54</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.275845E+09</td>
    <td align="right">      242.16</td>
    <td align="right">01-FEB-20:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.860051E+09</td>
    <td align="right">      825.54</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.306219E+09</td>
    <td align="right">      242.16</td>
    <td align="right">01-MAR-20:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.828019E+09</td>
    <td align="right">      825.54</td>
    <td align="right">03-APR-19:10</td>
    <td align="right">0.295253E+09</td>
    <td align="right">      242.16</td>
    <td align="right">03-APR-19:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.858565E+09</td>
    <td align="right">      825.54</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.305852E+09</td>
    <td align="right">      242.16</td>
    <td align="right">01-MAY-19:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.831817E+09</td>
    <td align="right">      825.54</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.296217E+09</td>
    <td align="right">      242.16</td>
    <td align="right">01-JUN-19:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.854767E+09</td>
    <td align="right">      825.54</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">0.304889E+09</td>
    <td align="right">      242.16</td>
    <td align="right">03-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.860051E+09</td>
    <td align="right">      825.54</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.306219E+09</td>
    <td align="right">      242.16</td>
    <td align="right">01-AUG-19:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.828019E+09</td>
    <td align="right">      825.54</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.295253E+09</td>
    <td align="right">      242.16</td>
    <td align="right">01-SEP-19:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.857079E+09</td>
    <td align="right">      825.54</td>
    <td align="right">02-OCT-19:10</td>
    <td align="right">0.305485E+09</td>
    <td align="right">      242.16</td>
    <td align="right">02-OCT-19:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.831157E+09</td>
    <td align="right">      825.54</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.296079E+09</td>
    <td align="right">      242.16</td>
    <td align="right">01-NOV-20:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.854767E+09</td>
    <td align="right">      825.54</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.304889E+09</td>
    <td align="right">      242.16</td>
    <td align="right">01-DEC-20:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100952E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.359769E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.773864E+09</td>
    <td align="right">      825.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275845E+09</td>
    <td align="right">      242.16</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.860051E+09</td>
    <td align="right">      825.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.306219E+09</td>
    <td align="right">      242.16</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LAUNDRY_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.471054E+09</td>
    <td align="right">      453.72</td>
    <td align="right">02-JAN-20:10</td>
    <td align="right">0.576866E+10</td>
    <td align="right">     4572.80</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.425319E+09</td>
    <td align="right">      453.72</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.520895E+10</td>
    <td align="right">     4572.80</td>
    <td align="right">01-FEB-20:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.472687E+09</td>
    <td align="right">      453.72</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.578252E+10</td>
    <td align="right">     4572.80</td>
    <td align="right">01-MAR-20:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455083E+09</td>
    <td align="right">      453.72</td>
    <td align="right">03-APR-19:10</td>
    <td align="right">0.557545E+10</td>
    <td align="right">     4572.80</td>
    <td align="right">03-APR-19:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.471870E+09</td>
    <td align="right">      453.72</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.577559E+10</td>
    <td align="right">     4572.80</td>
    <td align="right">01-MAY-19:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457170E+09</td>
    <td align="right">      453.72</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.559364E+10</td>
    <td align="right">     4572.80</td>
    <td align="right">01-JUN-19:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469783E+09</td>
    <td align="right">      453.72</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">0.575740E+10</td>
    <td align="right">     4572.80</td>
    <td align="right">03-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.472687E+09</td>
    <td align="right">      453.72</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.578252E+10</td>
    <td align="right">     4572.80</td>
    <td align="right">01-AUG-19:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.455083E+09</td>
    <td align="right">      453.72</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.557545E+10</td>
    <td align="right">     4572.80</td>
    <td align="right">01-SEP-19:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471054E+09</td>
    <td align="right">      453.72</td>
    <td align="right">02-OCT-19:10</td>
    <td align="right">0.576866E+10</td>
    <td align="right">     4572.80</td>
    <td align="right">02-OCT-19:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.456807E+09</td>
    <td align="right">      453.72</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.559104E+10</td>
    <td align="right">     4572.80</td>
    <td align="right">01-NOV-20:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.469783E+09</td>
    <td align="right">      453.72</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.575740E+10</td>
    <td align="right">     4572.80</td>
    <td align="right">01-DEC-20:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.554838E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.679373E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.425319E+09</td>
    <td align="right">      453.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.520895E+10</td>
    <td align="right">     4572.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.472687E+09</td>
    <td align="right">      453.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.578252E+10</td>
    <td align="right">     4572.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CAFE_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246880E+10</td>
    <td align="right">     2377.96</td>
    <td align="right">02-JAN-20:10</td>
    <td align="right">0.121771E+10</td>
    <td align="right">      965.27</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222910E+10</td>
    <td align="right">     2377.96</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.109956E+10</td>
    <td align="right">      965.27</td>
    <td align="right">01-FEB-20:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247736E+10</td>
    <td align="right">     2377.96</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.122063E+10</td>
    <td align="right">      965.27</td>
    <td align="right">01-MAR-20:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238509E+10</td>
    <td align="right">     2377.96</td>
    <td align="right">03-APR-19:10</td>
    <td align="right">0.117692E+10</td>
    <td align="right">      965.27</td>
    <td align="right">03-APR-19:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247308E+10</td>
    <td align="right">     2377.96</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.121917E+10</td>
    <td align="right">      965.27</td>
    <td align="right">01-MAY-19:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239603E+10</td>
    <td align="right">     2377.96</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.118076E+10</td>
    <td align="right">      965.27</td>
    <td align="right">01-JUN-19:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.246214E+10</td>
    <td align="right">     2377.96</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">0.121533E+10</td>
    <td align="right">      965.27</td>
    <td align="right">03-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247736E+10</td>
    <td align="right">     2377.96</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.122063E+10</td>
    <td align="right">      965.27</td>
    <td align="right">01-AUG-19:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.238509E+10</td>
    <td align="right">     2377.96</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.117692E+10</td>
    <td align="right">      965.27</td>
    <td align="right">01-SEP-19:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.246880E+10</td>
    <td align="right">     2377.96</td>
    <td align="right">02-OCT-19:10</td>
    <td align="right">0.121771E+10</td>
    <td align="right">      965.27</td>
    <td align="right">02-OCT-19:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.239413E+10</td>
    <td align="right">     2377.96</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.118021E+10</td>
    <td align="right">      965.27</td>
    <td align="right">01-NOV-20:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246214E+10</td>
    <td align="right">     2377.96</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.121533E+10</td>
    <td align="right">      965.27</td>
    <td align="right">01-DEC-20:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.290791E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.143409E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222910E+10</td>
    <td align="right">     2377.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.109956E+10</td>
    <td align="right">      965.27</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247736E+10</td>
    <td align="right">     2377.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122063E+10</td>
    <td align="right">      965.27</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LOBBY_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144725E+11</td>
    <td align="right">    13940.03</td>
    <td align="right">02-JAN-20:10</td>
    <td align="right">0.126520E+11</td>
    <td align="right">    10029.21</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130674E+11</td>
    <td align="right">    13940.03</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.114244E+11</td>
    <td align="right">    10029.21</td>
    <td align="right">01-FEB-20:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145227E+11</td>
    <td align="right">    13940.03</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.126824E+11</td>
    <td align="right">    10029.21</td>
    <td align="right">01-MAR-20:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139819E+11</td>
    <td align="right">    13940.03</td>
    <td align="right">03-APR-19:10</td>
    <td align="right">0.122282E+11</td>
    <td align="right">    10029.21</td>
    <td align="right">03-APR-19:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.144976E+11</td>
    <td align="right">    13940.03</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.126672E+11</td>
    <td align="right">    10029.21</td>
    <td align="right">01-MAY-19:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140460E+11</td>
    <td align="right">    13940.03</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.122682E+11</td>
    <td align="right">    10029.21</td>
    <td align="right">01-JUN-19:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.144335E+11</td>
    <td align="right">    13940.03</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">0.126273E+11</td>
    <td align="right">    10029.21</td>
    <td align="right">03-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145227E+11</td>
    <td align="right">    13940.03</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.126824E+11</td>
    <td align="right">    10029.21</td>
    <td align="right">01-AUG-19:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139819E+11</td>
    <td align="right">    13940.03</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.122282E+11</td>
    <td align="right">    10029.21</td>
    <td align="right">01-SEP-19:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144725E+11</td>
    <td align="right">    13940.03</td>
    <td align="right">02-OCT-19:10</td>
    <td align="right">0.126520E+11</td>
    <td align="right">    10029.21</td>
    <td align="right">02-OCT-19:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140348E+11</td>
    <td align="right">    13940.03</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.122624E+11</td>
    <td align="right">    10029.21</td>
    <td align="right">01-NOV-20:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144335E+11</td>
    <td align="right">    13940.03</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.126273E+11</td>
    <td align="right">    10029.21</td>
    <td align="right">01-DEC-20:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170467E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.149002E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130674E+11</td>
    <td align="right">    13940.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114244E+11</td>
    <td align="right">    10029.21</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145227E+11</td>
    <td align="right">    13940.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.126824E+11</td>
    <td align="right">    10029.21</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::ROOM_1_FLR_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.510642E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.261068E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.461159E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.235798E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.506584E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.260708E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.494824E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.252705E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.508613E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.260888E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490766E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.252344E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.512671E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.261248E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506584E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.260708E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.494824E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.252705E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.510642E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.261068E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.492795E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.252524E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.512671E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.261248E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600277E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.307301E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.461159E+09</td>
    <td align="right">      462.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.235798E+09</td>
    <td align="right">      237.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.512671E+09</td>
    <td align="right">      462.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.261248E+09</td>
    <td align="right">      237.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::ROOM_2_FLR_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.510582E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.261038E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.461105E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.235770E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.506524E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.260677E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.494766E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.252675E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.508553E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.260857E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490708E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.252315E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.512611E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.261218E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506524E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.260677E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.494766E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.252675E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.510582E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.261038E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.492737E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.252495E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.512611E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.261218E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600207E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.307265E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.461105E+09</td>
    <td align="right">      461.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.235770E+09</td>
    <td align="right">      237.03</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.512611E+09</td>
    <td align="right">      461.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.261218E+09</td>
    <td align="right">      237.03</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.320919E+09</td>
    <td align="right">      290.36</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.255708E+09</td>
    <td align="right">      232.19</td>
    <td align="right">01-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.289821E+09</td>
    <td align="right">      290.36</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.230956E+09</td>
    <td align="right">      232.19</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.318368E+09</td>
    <td align="right">      290.36</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.255355E+09</td>
    <td align="right">      232.19</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.310978E+09</td>
    <td align="right">      290.36</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.247516E+09</td>
    <td align="right">      232.19</td>
    <td align="right">01-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319644E+09</td>
    <td align="right">      290.36</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.255532E+09</td>
    <td align="right">      232.19</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.308427E+09</td>
    <td align="right">      290.36</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.247163E+09</td>
    <td align="right">      232.19</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.322194E+09</td>
    <td align="right">      290.36</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.255885E+09</td>
    <td align="right">      232.19</td>
    <td align="right">01-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318368E+09</td>
    <td align="right">      290.36</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.255355E+09</td>
    <td align="right">      232.19</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310978E+09</td>
    <td align="right">      290.36</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.247516E+09</td>
    <td align="right">      232.19</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.320919E+09</td>
    <td align="right">      290.36</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.255708E+09</td>
    <td align="right">      232.19</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.309703E+09</td>
    <td align="right">      290.36</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.247340E+09</td>
    <td align="right">      232.19</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322194E+09</td>
    <td align="right">      290.36</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.255885E+09</td>
    <td align="right">      232.19</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.377251E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.300992E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.289821E+09</td>
    <td align="right">      290.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.230956E+09</td>
    <td align="right">      232.19</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.322194E+09</td>
    <td align="right">      290.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.255885E+09</td>
    <td align="right">      232.19</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.321007E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.255778E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.289900E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.231020E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.318455E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.255425E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.311063E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.247584E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319731E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.255602E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.308512E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.247231E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.322282E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.255955E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318455E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.255425E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311063E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.247584E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.321007E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.255778E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.309787E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.247408E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322282E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.255955E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.377355E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.301074E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.289900E+09</td>
    <td align="right">      290.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.231020E+09</td>
    <td align="right">      232.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.322282E+09</td>
    <td align="right">      290.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.255955E+09</td>
    <td align="right">      232.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::ROOM_5_FLR_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.510642E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.261068E+09</td>
    <td align="right">      237.06</td>
