    <td align="right">01-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.461159E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.235798E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.506584E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.260708E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.494824E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.252705E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.508613E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.260888E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490766E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.252344E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.512671E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.261248E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506584E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.260708E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.494824E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.252705E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.510642E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.261068E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.492795E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.252524E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.512671E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.261248E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600277E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.307301E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.461159E+09</td>
    <td align="right">      462.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.235798E+09</td>
    <td align="right">      237.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.512671E+09</td>
    <td align="right">      462.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.261248E+09</td>
    <td align="right">      237.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::ROOM_6_FLR_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.510582E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.261038E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.461105E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.235770E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.506524E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.260677E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.494766E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.252675E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.508553E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.260857E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490708E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.252315E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.512611E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.261218E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506524E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.260677E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.494766E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.252675E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.510582E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.261038E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.492737E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.252495E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.512611E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.261218E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600207E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.307265E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.461105E+09</td>
    <td align="right">      461.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.235770E+09</td>
    <td align="right">      237.03</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.512611E+09</td>
    <td align="right">      461.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.261218E+09</td>
    <td align="right">      237.03</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195752E+10</td>
    <td align="right">     1885.50</td>
    <td align="right">02-JAN-20:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.176747E+10</td>
    <td align="right">     1885.50</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196431E+10</td>
    <td align="right">     1885.50</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.189115E+10</td>
    <td align="right">     1885.50</td>
    <td align="right">03-APR-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.196092E+10</td>
    <td align="right">     1885.50</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.189983E+10</td>
    <td align="right">     1885.50</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.195224E+10</td>
    <td align="right">     1885.50</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.196431E+10</td>
    <td align="right">     1885.50</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189115E+10</td>
    <td align="right">     1885.50</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195752E+10</td>
    <td align="right">     1885.50</td>
    <td align="right">02-OCT-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189832E+10</td>
    <td align="right">     1885.50</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.195224E+10</td>
    <td align="right">     1885.50</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230570E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.176747E+10</td>
    <td align="right">     1885.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.196431E+10</td>
    <td align="right">     1885.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::ROOM_1_FLR_6></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.510642E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.261068E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.461159E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.235798E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.506584E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.260708E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.494824E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.252705E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.508613E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.260888E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490766E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.252344E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.512671E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.261248E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506584E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.260708E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.494824E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.252705E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.510642E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.261068E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.492795E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.252524E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.512671E+09</td>
    <td align="right">      462.02</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.261248E+09</td>
    <td align="right">      237.06</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600277E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.307301E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.461159E+09</td>
    <td align="right">      462.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.235798E+09</td>
    <td align="right">      237.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.512671E+09</td>
    <td align="right">      462.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.261248E+09</td>
    <td align="right">      237.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::ROOM_2_FLR_6></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.510582E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.261038E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.461105E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.235770E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.506524E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.260677E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.494766E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.252675E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.508553E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.260857E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490708E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.252315E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.512611E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.261218E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506524E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.260677E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.494766E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.252675E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.510582E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.261038E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.492737E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.252495E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.512611E+09</td>
    <td align="right">      461.97</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.261218E+09</td>
    <td align="right">      237.03</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600207E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.307265E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.461105E+09</td>
    <td align="right">      461.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.235770E+09</td>
    <td align="right">      237.03</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.512611E+09</td>
    <td align="right">      461.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.261218E+09</td>
    <td align="right">      237.03</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.321007E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.255778E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.289900E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.231020E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.318455E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.255425E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.311063E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.247584E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319731E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.255602E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.308512E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.247231E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.322282E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.255955E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318455E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.255425E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311063E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.247584E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.321007E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.255778E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.309787E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.247408E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322282E+09</td>
    <td align="right">      290.44</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.255955E+09</td>
    <td align="right">      232.26</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.377355E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.301074E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.289900E+09</td>
    <td align="right">      290.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.231020E+09</td>
    <td align="right">      232.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.322282E+09</td>
    <td align="right">      290.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.255955E+09</td>
    <td align="right">      232.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BANQUET_FLR_6></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.433542E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">02-JAN-20:10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.391449E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.134904E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435045E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418843E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">03-APR-19:10</td>
    <td align="right">0.144540E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.434293E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420764E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.144540E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.432373E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435045E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.418843E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.144540E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.433542E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">02-OCT-19:10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.420430E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.144540E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.432373E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.510654E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.175857E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.391449E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134904E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435045E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DINING_FLR_6></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.433542E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">02-JAN-20:10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.391449E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.134904E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435045E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418843E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">03-APR-19:10</td>
    <td align="right">0.144540E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.434293E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420764E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.144540E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.432373E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435045E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.418843E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.144540E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.433542E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">02-OCT-19:10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.420430E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.144540E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.432373E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.510654E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.175857E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.391449E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134904E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435045E+10</td>
    <td align="right">     4175.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.149358E+11</td>
    <td align="right">     6747.90</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::KITCHEN_FLR_6></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124615E+10</td>
    <td align="right">     1200.29</td>
    <td align="right">02-JAN-20:10</td>
    <td align="right">0.353285E+11</td>
    <td align="right">    15997.23</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112516E+10</td>
    <td align="right">     1200.29</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.319096E+11</td>
    <td align="right">    15997.23</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125047E+10</td>
    <td align="right">     1200.29</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.353285E+11</td>
    <td align="right">    15997.23</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.120390E+10</td>
    <td align="right">     1200.29</td>
    <td align="right">03-APR-19:10</td>
    <td align="right">0.341888E+11</td>
    <td align="right">    15997.23</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.124831E+10</td>
    <td align="right">     1200.29</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.353285E+11</td>
    <td align="right">    15997.23</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.120942E+10</td>
    <td align="right">     1200.29</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.341888E+11</td>
    <td align="right">    15997.23</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124278E+10</td>
    <td align="right">     1200.29</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">0.353285E+11</td>
    <td align="right">    15997.23</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125047E+10</td>
    <td align="right">     1200.29</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.353285E+11</td>
    <td align="right">    15997.23</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120390E+10</td>
    <td align="right">     1200.29</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.341888E+11</td>
    <td align="right">    15997.23</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124615E+10</td>
    <td align="right">     1200.29</td>
    <td align="right">02-OCT-19:10</td>
    <td align="right">0.353285E+11</td>
    <td align="right">    15997.23</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120846E+10</td>
    <td align="right">     1200.29</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.341888E+11</td>
    <td align="right">    15997.23</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124278E+10</td>
    <td align="right">     1200.29</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.353285E+11</td>
    <td align="right">    15997.23</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146779E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.415964E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112516E+10</td>
    <td align="right">     1200.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.319096E+11</td>
    <td align="right">    15997.23</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125047E+10</td>
    <td align="right">     1200.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.353285E+11</td>
    <td align="right">    15997.23</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_6></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207174E+10</td>
    <td align="right">     1995.51</td>
    <td align="right">02-JAN-20:10</td>
    <td align="right">0.792565E+11</td>
    <td align="right">    60185.06</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187059E+10</td>
    <td align="right">     1995.51</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.715865E+11</td>
    <td align="right">    60185.06</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207892E+10</td>
    <td align="right">     1995.51</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.792565E+11</td>
    <td align="right">    60185.06</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200149E+10</td>
    <td align="right">     1995.51</td>
    <td align="right">03-APR-19:10</td>
    <td align="right">0.766998E+11</td>
    <td align="right">    60185.06</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207533E+10</td>
    <td align="right">     1995.51</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.792565E+11</td>
    <td align="right">    60185.06</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.201067E+10</td>
    <td align="right">     1995.51</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.766998E+11</td>
    <td align="right">    60185.06</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.206615E+10</td>
    <td align="right">     1995.51</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">0.792565E+11</td>
    <td align="right">    60185.06</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.207892E+10</td>
    <td align="right">     1995.51</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.792565E+11</td>
    <td align="right">    60185.06</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200149E+10</td>
    <td align="right">     1995.51</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.766998E+11</td>
    <td align="right">    60185.06</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207174E+10</td>
    <td align="right">     1995.51</td>
    <td align="right">02-OCT-19:10</td>
    <td align="right">0.792565E+11</td>
    <td align="right">    60185.06</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200908E+10</td>
    <td align="right">     1995.51</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.766998E+11</td>
    <td align="right">    60185.06</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.206615E+10</td>
    <td align="right">     1995.51</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.792565E+11</td>
    <td align="right">    60185.06</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244023E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.933181E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.187059E+10</td>
    <td align="right">     1995.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.715865E+11</td>
    <td align="right">    60185.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207892E+10</td>
    <td align="right">     1995.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.792565E+11</td>
    <td align="right">    60185.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BASEMENT></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.978462E+10</td>
    <td align="right">0.198950E+11</td>
    <td align="right">0.127587E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.884640E+10</td>
    <td align="right">0.179634E+11</td>
    <td align="right">0.115208E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.982601E+10</td>
    <td align="right">0.199640E+11</td>
    <td align="right">0.127894E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.948568E+10</td>
    <td align="right">0.192205E+11</td>
    <td align="right">0.123314E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.980531E+10</td>
    <td align="right">0.199295E+11</td>
    <td align="right">0.127741E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.950637E+10</td>
    <td align="right">0.193086E+11</td>
    <td align="right">0.123716E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.978462E+10</td>
    <td align="right">0.198414E+11</td>
    <td align="right">0.127338E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.982601E+10</td>
    <td align="right">0.199640E+11</td>
    <td align="right">0.127894E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.948568E+10</td>
    <td align="right">0.192205E+11</td>
    <td align="right">0.123314E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.978462E+10</td>
    <td align="right">0.198950E+11</td>
    <td align="right">0.127587E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.946498E+10</td>
    <td align="right">0.192933E+11</td>
    <td align="right">0.123659E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.978462E+10</td>
    <td align="right">0.198414E+11</td>
    <td align="right">0.127338E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115385E+12</td>
    <td align="right">0.234337E+12</td>
    <td align="right">0.150259E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.884640E+10</td>
    <td align="right">0.179634E+11</td>
    <td align="right">0.115208E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.982601E+10</td>
    <td align="right">0.199640E+11</td>
    <td align="right">0.127894E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::RETAIL_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.199109E+10</td>
    <td align="right">0.101150E+10</td>
    <td align="right">0.864900E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570809E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180017E+10</td>
    <td align="right">0.913289E+09</td>
    <td align="right">0.780982E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.458783E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199952E+10</td>
    <td align="right">0.101500E+10</td>
    <td align="right">0.866978E+09</td>
    <td align="right">   187171.45</td>
    <td align="right">0.335731E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193026E+10</td>
    <td align="right">0.977201E+09</td>
    <td align="right">0.835931E+09</td>
    <td align="right">  7671076.57</td>
    <td align="right">0.202345E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.199531E+10</td>
    <td align="right">0.101325E+10</td>
    <td align="right">0.865939E+09</td>
    <td align="right"> 26342552.17</td>
    <td align="right"> 78815616.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.193447E+10</td>
    <td align="right">0.981683E+09</td>
    <td align="right">0.838659E+09</td>
    <td align="right"> 55778626.56</td>
    <td align="right"> 25668528.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.199109E+10</td>
    <td align="right">0.100877E+10</td>
    <td align="right">0.863211E+09</td>
    <td align="right"> 79475919.80</td>
    <td align="right"> 14858251.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199952E+10</td>
    <td align="right">0.101500E+10</td>
    <td align="right">0.866978E+09</td>
    <td align="right"> 59596727.80</td>
    <td align="right"> 21646957.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.193026E+10</td>
    <td align="right">0.977201E+09</td>
    <td align="right">0.835931E+09</td>
    <td align="right"> 29441237.89</td>
    <td align="right"> 42044183.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199109E+10</td>
    <td align="right">0.101150E+10</td>
    <td align="right">0.864900E+09</td>
    <td align="right">  4990116.79</td>
    <td align="right">0.198073E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.192605E+10</td>
    <td align="right">0.980904E+09</td>
    <td align="right">0.838269E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.358276E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199109E+10</td>
    <td align="right">0.100877E+10</td>
    <td align="right">0.863211E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.500888E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234799E+11</td>
    <td align="right">0.119141E+11</td>
    <td align="right">0.101859E+11</td>
    <td align="right">0.263483E+09</td>
    <td align="right">0.280794E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180017E+10</td>
    <td align="right">0.913289E+09</td>
    <td align="right">0.780982E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 14858251.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199952E+10</td>
    <td align="right">0.101500E+10</td>
    <td align="right">0.866978E+09</td>
    <td align="right"> 79475919.80</td>
    <td align="right">0.570809E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::RETAIL_2_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230570E+10</td>
    <td align="right">0.117132E+10</td>
    <td align="right">0.100156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109467E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.208461E+10</td>
    <td align="right">0.105759E+10</td>
    <td align="right">0.904380E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 88775622.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.231545E+10</td>
    <td align="right">0.117538E+10</td>
    <td align="right">0.100396E+10</td>
    <td align="right">   155019.33</td>
    <td align="right"> 67854460.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.223525E+10</td>
    <td align="right">0.113160E+10</td>
    <td align="right">0.968011E+09</td>
    <td align="right">  1831322.15</td>
    <td align="right"> 43537115.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.231057E+10</td>
    <td align="right">0.117335E+10</td>
    <td align="right">0.100276E+10</td>
    <td align="right">  5053678.70</td>
    <td align="right"> 20411087.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.224013E+10</td>
    <td align="right">0.113679E+10</td>
    <td align="right">0.971170E+09</td>
    <td align="right">  9993681.23</td>
    <td align="right">  8493940.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230570E+10</td>
    <td align="right">0.116816E+10</td>
    <td align="right">0.999601E+09</td>
    <td align="right"> 13985426.99</td>
    <td align="right">  5749702.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231545E+10</td>
    <td align="right">0.117538E+10</td>
    <td align="right">0.100396E+10</td>
    <td align="right"> 10945572.08</td>
    <td align="right">  7339622.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.223525E+10</td>
    <td align="right">0.113160E+10</td>
    <td align="right">0.968011E+09</td>
    <td align="right">  5720387.22</td>
    <td align="right"> 12546483.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230570E+10</td>
    <td align="right">0.117132E+10</td>
    <td align="right">0.100156E+10</td>
    <td align="right">  1258172.34</td>
    <td align="right"> 42942005.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223037E+10</td>
    <td align="right">0.113589E+10</td>
    <td align="right">0.970719E+09</td>
    <td align="right">     4633.66</td>
    <td align="right"> 72133756.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230570E+10</td>
    <td align="right">0.116816E+10</td>
    <td align="right">0.999601E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 97147877.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.271899E+11</td>
    <td align="right">0.137965E+11</td>
    <td align="right">0.117953E+11</td>
    <td align="right"> 48947893.70</td>
    <td align="right">0.576398E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208461E+10</td>
    <td align="right">0.105759E+10</td>
    <td align="right">0.904380E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5749702.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.231545E+10</td>
    <td align="right">0.117538E+10</td>
    <td align="right">0.100396E+10</td>
    <td align="right"> 13985426.99</td>
    <td align="right">0.109467E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::STORAGE_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.374488E+09</td>
    <td align="right">0.857079E+09</td>
    <td align="right">0.305485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.158429E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.338580E+09</td>
    <td align="right">0.773864E+09</td>
    <td align="right">0.275845E+09</td>
    <td align="right">    12232.36</td>
    <td align="right">0.127653E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.376073E+09</td>
    <td align="right">0.860051E+09</td>
    <td align="right">0.306219E+09</td>
    <td align="right">   372399.47</td>
    <td align="right"> 94633832.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.363047E+09</td>
    <td align="right">0.828019E+09</td>
    <td align="right">0.295253E+09</td>
    <td align="right">  3346139.99</td>
    <td align="right"> 59862570.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.375280E+09</td>
    <td align="right">0.858565E+09</td>
    <td align="right">0.305852E+09</td>
    <td align="right">  7920339.78</td>
    <td align="right"> 28830967.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363839E+09</td>
    <td align="right">0.831817E+09</td>
    <td align="right">0.296217E+09</td>
    <td align="right"> 14701688.11</td>
    <td align="right"> 12281240.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.374488E+09</td>
    <td align="right">0.854767E+09</td>
    <td align="right">0.304889E+09</td>
    <td align="right"> 20532827.62</td>
    <td align="right">  8255740.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376073E+09</td>
    <td align="right">0.860051E+09</td>
    <td align="right">0.306219E+09</td>
    <td align="right"> 16183210.86</td>
    <td align="right"> 10502124.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.363047E+09</td>
    <td align="right">0.828019E+09</td>
    <td align="right">0.295253E+09</td>
    <td align="right">  8661028.20</td>
    <td align="right"> 17998037.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.374488E+09</td>
    <td align="right">0.857079E+09</td>
    <td align="right">0.305485E+09</td>
    <td align="right">  2278421.56</td>
    <td align="right"> 59583600.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.362255E+09</td>
    <td align="right">0.831157E+09</td>
    <td align="right">0.296079E+09</td>
    <td align="right">    32737.46</td>
    <td align="right">0.101457E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.374488E+09</td>
    <td align="right">0.854767E+09</td>
    <td align="right">0.304889E+09</td>
    <td align="right">      229.98</td>
    <td align="right">0.139468E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.441615E+10</td>
    <td align="right">0.100952E+11</td>
    <td align="right">0.359769E+10</td>
    <td align="right"> 74041255.39</td>
    <td align="right">0.818956E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.338580E+09</td>
    <td align="right">0.773864E+09</td>
    <td align="right">0.275845E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8255740.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376073E+09</td>
    <td align="right">0.860051E+09</td>
    <td align="right">0.306219E+09</td>
    <td align="right"> 20532827.62</td>
    <td align="right">0.158429E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LAUNDRY_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.618265E+09</td>
    <td align="right">0.471054E+09</td>
    <td align="right">0.576866E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.392604E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.558981E+09</td>
    <td align="right">0.425319E+09</td>
    <td align="right">0.520895E+10</td>
    <td align="right">      631.74</td>
    <td align="right">0.317453E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.620881E+09</td>
    <td align="right">0.472687E+09</td>
    <td align="right">0.578252E+10</td>
    <td align="right">   347975.45</td>
    <td align="right">0.239919E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.599376E+09</td>
    <td align="right">0.455083E+09</td>
    <td align="right">0.557545E+10</td>
    <td align="right">  5169911.79</td>
    <td align="right">0.147898E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.619573E+09</td>
    <td align="right">0.471870E+09</td>
    <td align="right">0.577559E+10</td>
    <td align="right"> 16580674.06</td>
    <td align="right"> 62380744.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600683E+09</td>
    <td align="right">0.457170E+09</td>
    <td align="right">0.559364E+10</td>
    <td align="right"> 34938712.01</td>
    <td align="right"> 19978317.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.618265E+09</td>
    <td align="right">0.469783E+09</td>
    <td align="right">0.575740E+10</td>
    <td align="right"> 49191515.53</td>
    <td align="right"> 11415907.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.620881E+09</td>
    <td align="right">0.472687E+09</td>
    <td align="right">0.578252E+10</td>
    <td align="right"> 38948638.57</td>
    <td align="right"> 15656038.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.599376E+09</td>
    <td align="right">0.455083E+09</td>
    <td align="right">0.557545E+10</td>
    <td align="right"> 19387838.75</td>
    <td align="right"> 32738717.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.618265E+09</td>
    <td align="right">0.471054E+09</td>
    <td align="right">0.576866E+10</td>
    <td align="right">  3990318.78</td>
    <td align="right">0.141944E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.598068E+09</td>
    <td align="right">0.456807E+09</td>
    <td align="right">0.559104E+10</td>
    <td align="right">    10923.66</td>
    <td align="right">0.255581E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.618265E+09</td>
    <td align="right">0.469783E+09</td>
    <td align="right">0.575740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.349604E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.729088E+10</td>
    <td align="right">0.554838E+10</td>
    <td align="right">0.679373E+11</td>
    <td align="right">0.168567E+09</td>
    <td align="right">0.198717E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.558981E+09</td>
    <td align="right">0.425319E+09</td>
    <td align="right">0.520895E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 11415907.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.620881E+09</td>
    <td align="right">0.472687E+09</td>
    <td align="right">0.578252E+10</td>
    <td align="right"> 49191515.53</td>
    <td align="right">0.392604E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CAFE_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.249121E+11</td>
    <td align="right">0.246880E+10</td>
    <td align="right">0.121771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146754E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225233E+11</td>
    <td align="right">0.222910E+10</td>
    <td align="right">0.109956E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119248E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250175E+11</td>
    <td align="right">0.247736E+10</td>
    <td align="right">0.122063E+10</td>
    <td align="right">   383467.02</td>
    <td align="right">0.903747E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241510E+11</td>
    <td align="right">0.238509E+10</td>
    <td align="right">0.117692E+10</td>
    <td align="right"> 18550688.17</td>
    <td align="right">0.568993E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.249648E+11</td>
    <td align="right">0.247308E+10</td>
    <td align="right">0.121917E+10</td>
    <td align="right"> 64174488.30</td>
    <td align="right">0.252707E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242037E+11</td>
    <td align="right">0.239603E+10</td>
    <td align="right">0.118076E+10</td>
    <td align="right">0.138970E+09</td>
    <td align="right">0.100061E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.249121E+11</td>
    <td align="right">0.246214E+10</td>
    <td align="right">0.121533E+10</td>
    <td align="right">0.192189E+09</td>
    <td align="right"> 69270879.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.250175E+11</td>
    <td align="right">0.247736E+10</td>
    <td align="right">0.122063E+10</td>
    <td align="right">0.147040E+09</td>
    <td align="right"> 87686594.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241510E+11</td>
    <td align="right">0.238509E+10</td>
    <td align="right">0.117692E+10</td>
    <td align="right"> 73723287.12</td>
    <td align="right">0.151408E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249121E+11</td>
    <td align="right">0.246880E+10</td>
    <td align="right">0.121771E+10</td>
    <td align="right"> 11817521.35</td>
    <td align="right">0.563670E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.240983E+11</td>
    <td align="right">0.239413E+10</td>
    <td align="right">0.118021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.958589E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.249121E+11</td>
    <td align="right">0.246214E+10</td>
    <td align="right">0.121533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129676E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293775E+12</td>
    <td align="right">0.290791E+11</td>
    <td align="right">0.143409E+11</td>
    <td align="right">0.646848E+09</td>
    <td align="right">0.761292E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.225233E+11</td>
    <td align="right">0.222910E+10</td>
    <td align="right">0.109956E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 69270879.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.250175E+11</td>
    <td align="right">0.247736E+10</td>
    <td align="right">0.122063E+10</td>
    <td align="right">0.192189E+09</td>
    <td align="right">0.146754E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LOBBY_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.776463E+11</td>
    <td align="right">0.144725E+11</td>
    <td align="right">0.126520E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.208706E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.702010E+11</td>
    <td align="right">0.130674E+11</td>
    <td align="right">0.114244E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.169699E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.779748E+11</td>
    <td align="right">0.145227E+11</td>
    <td align="right">0.126824E+11</td>
    <td align="right">  1952216.15</td>
    <td align="right">0.130552E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.752741E+11</td>
    <td align="right">0.139819E+11</td>
    <td align="right">0.122282E+11</td>
    <td align="right"> 31276383.05</td>
    <td align="right">0.835594E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.778106E+11</td>
    <td align="right">0.144976E+11</td>
    <td align="right">0.126672E+11</td>
    <td align="right"> 91471406.91</td>
    <td align="right">0.392553E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.754383E+11</td>
    <td align="right">0.140460E+11</td>
    <td align="right">0.122682E+11</td>
    <td align="right">0.186408E+09</td>
    <td align="right">0.159769E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.776463E+11</td>
    <td align="right">0.144335E+11</td>
    <td align="right">0.126273E+11</td>
    <td align="right">0.259445E+09</td>
    <td align="right">0.110628E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.779748E+11</td>
    <td align="right">0.145227E+11</td>
    <td align="right">0.126824E+11</td>
    <td align="right">0.202165E+09</td>
    <td align="right">0.137395E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.752741E+11</td>
    <td align="right">0.139819E+11</td>
    <td align="right">0.122282E+11</td>
    <td align="right">0.103258E+09</td>
    <td align="right">0.239066E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.776463E+11</td>
    <td align="right">0.144725E+11</td>
    <td align="right">0.126520E+11</td>
    <td align="right"> 20484963.10</td>
    <td align="right">0.826319E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.751098E+11</td>
    <td align="right">0.140348E+11</td>
    <td align="right">0.122624E+11</td>
    <td align="right">    10027.99</td>
    <td align="right">0.139085E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.776463E+11</td>
    <td align="right">0.144335E+11</td>
    <td align="right">0.126273E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.186011E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.915643E+12</td>
    <td align="right">0.170467E+12</td>
    <td align="right">0.149002E+12</td>
    <td align="right">0.896472E+09</td>
    <td align="right">0.110418E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.702010E+11</td>
    <td align="right">0.130674E+11</td>
    <td align="right">0.114244E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110628E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.779748E+11</td>
    <td align="right">0.145227E+11</td>
    <td align="right">0.126824E+11</td>
    <td align="right">0.259445E+09</td>
    <td align="right">0.208706E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ROOM_1_FLR_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.510642E+09</td>
    <td align="right">0.261068E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.171471E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.461159E+09</td>
    <td align="right">0.235798E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.142399E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.506584E+09</td>
    <td align="right">0.260708E+09</td>
    <td align="right">    31724.66</td>
    <td align="right">0.111404E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.494824E+09</td>
    <td align="right">0.252705E+09</td>
    <td align="right">  1728319.49</td>
    <td align="right"> 74436796.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197102E+09</td>
    <td align="right">0.508613E+09</td>
    <td align="right">0.260888E+09</td>
    <td align="right">  6591460.14</td>
    <td align="right"> 35932106.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190836E+09</td>
    <td align="right">0.490766E+09</td>
    <td align="right">0.252344E+09</td>
    <td align="right"> 14232660.66</td>
    <td align="right"> 14484542.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.512671E+09</td>
    <td align="right">0.261248E+09</td>
    <td align="right"> 20386195.19</td>
    <td align="right">  9977195.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.506584E+09</td>
    <td align="right">0.260708E+09</td>
    <td align="right"> 15778863.22</td>
    <td align="right"> 12248121.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.494824E+09</td>
    <td align="right">0.252705E+09</td>
    <td align="right">  7867018.27</td>
    <td align="right"> 21777841.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.510642E+09</td>
    <td align="right">0.261068E+09</td>
    <td align="right">  1195053.79</td>
    <td align="right"> 73437786.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190706E+09</td>
    <td align="right">0.492795E+09</td>
    <td align="right">0.252524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.116745E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.512671E+09</td>
    <td align="right">0.261248E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.152588E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231981E+10</td>
    <td align="right">0.600277E+10</td>
    <td align="right">0.307301E+10</td>
    <td align="right"> 67811295.42</td>
    <td align="right">0.936902E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.461159E+09</td>
    <td align="right">0.235798E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  9977195.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.512671E+09</td>
    <td align="right">0.261248E+09</td>
    <td align="right"> 20386195.19</td>
    <td align="right">0.171471E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ROOM_2_FLR_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.510582E+09</td>
    <td align="right">0.261038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.169322E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.461105E+09</td>
    <td align="right">0.235770E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.139954E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.506524E+09</td>
    <td align="right">0.260677E+09</td>
    <td align="right">    31724.74</td>
    <td align="right">0.108758E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.494766E+09</td>
    <td align="right">0.252675E+09</td>
    <td align="right">  1728340.60</td>
    <td align="right"> 73629363.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197102E+09</td>
    <td align="right">0.508553E+09</td>
    <td align="right">0.260857E+09</td>
    <td align="right">  6591412.81</td>
    <td align="right"> 35960694.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190836E+09</td>
    <td align="right">0.490708E+09</td>
    <td align="right">0.252315E+09</td>
    <td align="right"> 14232807.77</td>
    <td align="right"> 14484632.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.512611E+09</td>
    <td align="right">0.261218E+09</td>
    <td align="right"> 20386174.69</td>
    <td align="right">  9977148.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.506524E+09</td>
    <td align="right">0.260677E+09</td>
    <td align="right"> 15778831.40</td>
    <td align="right"> 12248117.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.494766E+09</td>
    <td align="right">0.252675E+09</td>
    <td align="right">  7867079.00</td>
    <td align="right"> 21777808.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.510582E+09</td>
    <td align="right">0.261038E+09</td>
    <td align="right">  1195096.54</td>
    <td align="right"> 72127471.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190706E+09</td>
    <td align="right">0.492737E+09</td>
    <td align="right">0.252495E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.113066E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.512611E+09</td>
    <td align="right">0.261218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.150027E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231981E+10</td>
    <td align="right">0.600207E+10</td>
    <td align="right">0.307265E+10</td>
    <td align="right"> 67811467.57</td>
    <td align="right">0.921333E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.461105E+09</td>
    <td align="right">0.235770E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  9977148.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.512611E+09</td>
    <td align="right">0.261218E+09</td>
    <td align="right"> 20386174.69</td>
    <td align="right">0.169322E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.320919E+09</td>
    <td align="right">0.255708E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 50679022.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.289821E+09</td>
    <td align="right">0.230956E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 41473636.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.318368E+09</td>
    <td align="right">0.255355E+09</td>
    <td align="right">     8579.37</td>
    <td align="right"> 33011269.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.310978E+09</td>
    <td align="right">0.247516E+09</td>
    <td align="right">   467480.71</td>
    <td align="right"> 20974220.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197102E+09</td>
    <td align="right">0.319644E+09</td>
    <td align="right">0.255532E+09</td>
    <td align="right">  1782916.91</td>
    <td align="right">  9807499.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190836E+09</td>
    <td align="right">0.308427E+09</td>
    <td align="right">0.247163E+09</td>
    <td align="right">  3849837.05</td>
    <td align="right">  3917942.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.322194E+09</td>
    <td align="right">0.255885E+09</td>
    <td align="right">  5514278.84</td>
    <td align="right">  2698771.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.318368E+09</td>
    <td align="right">0.255355E+09</td>
    <td align="right">  4268045.16</td>
    <td align="right">  3313002.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.310978E+09</td>
    <td align="right">0.247516E+09</td>
    <td align="right">  2127974.37</td>
    <td align="right">  5890747.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.320919E+09</td>
    <td align="right">0.255708E+09</td>
    <td align="right">   323260.42</td>
    <td align="right"> 20352494.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190706E+09</td>
    <td align="right">0.309703E+09</td>
    <td align="right">0.247340E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 35026461.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.322194E+09</td>
    <td align="right">0.255885E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 45934912.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231981E+10</td>
    <td align="right">0.377251E+10</td>
    <td align="right">0.300992E+10</td>
    <td align="right"> 18342372.82</td>
    <td align="right">0.273080E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.289821E+09</td>
    <td align="right">0.230956E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2698771.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.322194E+09</td>
    <td align="right">0.255885E+09</td>
    <td align="right">  5514278.84</td>
    <td align="right"> 50679022.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.321007E+09</td>
    <td align="right">0.255778E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 48303787.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.289900E+09</td>
    <td align="right">0.231020E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 39767580.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.318455E+09</td>
    <td align="right">0.255425E+09</td>
    <td align="right">     8580.15</td>
    <td align="right"> 32702072.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.311063E+09</td>
    <td align="right">0.247584E+09</td>
    <td align="right">   467503.12</td>
    <td align="right"> 20879653.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197102E+09</td>
    <td align="right">0.319731E+09</td>
    <td align="right">0.255602E+09</td>
    <td align="right">  1782921.60</td>
    <td align="right">  9807485.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190836E+09</td>
    <td align="right">0.308512E+09</td>
    <td align="right">0.247231E+09</td>
    <td align="right">  3849848.77</td>
    <td align="right">  3917938.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.322282E+09</td>
    <td align="right">0.255955E+09</td>
    <td align="right">  5514275.99</td>
    <td align="right">  2698752.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.318455E+09</td>
    <td align="right">0.255425E+09</td>
    <td align="right">  4268030.83</td>
    <td align="right">  3313015.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.311063E+09</td>
    <td align="right">0.247584E+09</td>
    <td align="right">  2127965.72</td>
    <td align="right">  5890747.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.321007E+09</td>
    <td align="right">0.255778E+09</td>
    <td align="right">   323262.70</td>
    <td align="right"> 20282499.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190706E+09</td>
    <td align="right">0.309787E+09</td>
    <td align="right">0.247408E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 34060728.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.322282E+09</td>
    <td align="right">0.255955E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 43656886.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231981E+10</td>
    <td align="right">0.377355E+10</td>
    <td align="right">0.301074E+10</td>
    <td align="right"> 18342388.89</td>
    <td align="right">0.265281E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.289900E+09</td>
    <td align="right">0.231020E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2698752.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.322282E+09</td>
    <td align="right">0.255955E+09</td>
    <td align="right">  5514275.99</td>
    <td align="right"> 48303787.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ROOM_5_FLR_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.510642E+09</td>
    <td align="right">0.261068E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.171248E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.461159E+09</td>
    <td align="right">0.235798E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.142125E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.506584E+09</td>
    <td align="right">0.260708E+09</td>
    <td align="right">    31730.33</td>
    <td align="right">0.111399E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.494824E+09</td>
    <td align="right">0.252705E+09</td>
    <td align="right">  1728308.26</td>
    <td align="right"> 74173822.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197102E+09</td>
    <td align="right">0.508613E+09</td>
    <td align="right">0.260888E+09</td>
    <td align="right">  6591468.48</td>
    <td align="right"> 35836292.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190836E+09</td>
    <td align="right">0.490766E+09</td>
    <td align="right">0.252344E+09</td>
    <td align="right"> 14232708.63</td>
    <td align="right"> 14484554.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.512671E+09</td>
    <td align="right">0.261248E+09</td>
    <td align="right"> 20386152.06</td>
    <td align="right">  9977173.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.506584E+09</td>
    <td align="right">0.260708E+09</td>
    <td align="right"> 15778795.37</td>
    <td align="right"> 12248117.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.494824E+09</td>
    <td align="right">0.252705E+09</td>
    <td align="right">  7867028.35</td>
    <td align="right"> 21777784.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.510642E+09</td>
    <td align="right">0.261068E+09</td>
    <td align="right">  1195088.52</td>
    <td align="right"> 73181128.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190706E+09</td>
    <td align="right">0.492795E+09</td>
    <td align="right">0.252524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.116643E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.512671E+09</td>
    <td align="right">0.261248E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.152011E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231981E+10</td>
    <td align="right">0.600277E+10</td>
    <td align="right">0.307301E+10</td>
    <td align="right"> 67811280.00</td>
    <td align="right">0.935105E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.461159E+09</td>
    <td align="right">0.235798E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  9977173.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.512671E+09</td>
    <td align="right">0.261248E+09</td>
    <td align="right"> 20386152.06</td>
    <td align="right">0.171248E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ROOM_6_FLR_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.510582E+09</td>
    <td align="right">0.261038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.168751E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.461105E+09</td>
    <td align="right">0.235770E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.139402E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.506524E+09</td>
    <td align="right">0.260677E+09</td>
    <td align="right">    31727.93</td>
    <td align="right">0.108699E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.494766E+09</td>
    <td align="right">0.252675E+09</td>
    <td align="right">  1728336.36</td>
    <td align="right"> 73185702.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197102E+09</td>
    <td align="right">0.508553E+09</td>
    <td align="right">0.260857E+09</td>
    <td align="right">  6591373.00</td>
    <td align="right"> 35831706.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190836E+09</td>
    <td align="right">0.490708E+09</td>
    <td align="right">0.252315E+09</td>
    <td align="right"> 14232700.99</td>
    <td align="right"> 14484502.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.512611E+09</td>
    <td align="right">0.261218E+09</td>
    <td align="right"> 20386028.10</td>
    <td align="right">  9977138.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.506524E+09</td>
    <td align="right">0.260677E+09</td>
    <td align="right"> 15778829.49</td>
    <td align="right"> 12248166.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.494766E+09</td>
    <td align="right">0.252675E+09</td>
    <td align="right">  7867023.15</td>
    <td align="right"> 21777587.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.510582E+09</td>
    <td align="right">0.261038E+09</td>
    <td align="right">  1195088.48</td>
    <td align="right"> 72012440.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190706E+09</td>
    <td align="right">0.492737E+09</td>
    <td align="right">0.252495E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.111962E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.512611E+09</td>
    <td align="right">0.261218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.148884E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231981E+10</td>
    <td align="right">0.600207E+10</td>
    <td align="right">0.307265E+10</td>
    <td align="right"> 67811107.49</td>
    <td align="right">0.917216E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.461105E+09</td>
    <td align="right">0.235770E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  9977138.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.512611E+09</td>
    <td align="right">0.261218E+09</td>
    <td align="right"> 20386028.10</td>
    <td align="right">0.168751E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORRIDOR_FLR_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.773057E+09</td>
    <td align="right">0.195752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181320E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.698930E+09</td>
    <td align="right">0.176747E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     9112.94</td>
    <td align="right">0.145440E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.776327E+09</td>
    <td align="right">0.196431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   346554.39</td>
    <td align="right">0.106575E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749438E+09</td>
    <td align="right">0.189115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3145739.57</td>
    <td align="right"> 69042268.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.774692E+09</td>
    <td align="right">0.196092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  8296407.64</td>
    <td align="right"> 33118771.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.751073E+09</td>
    <td align="right">0.189983E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 15733942.44</td>
    <td align="right"> 14436209.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.773057E+09</td>
    <td align="right">0.195224E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 22463265.32</td>
    <td align="right">  9645570.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.776327E+09</td>
    <td align="right">0.196431E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 17291748.54</td>
    <td align="right"> 12274615.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749438E+09</td>
    <td align="right">0.189115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  9119936.74</td>
    <td align="right"> 20341214.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.773057E+09</td>
    <td align="right">0.195752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2021492.42</td>
    <td align="right"> 69583402.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.747803E+09</td>
    <td align="right">0.189832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    30067.18</td>
    <td align="right">0.113031E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.773057E+09</td>
    <td align="right">0.195224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">      118.00</td>
    <td align="right">0.158978E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.911625E+10</td>
    <td align="right">0.230570E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 78458385.17</td>
    <td align="right">0.933786E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.698930E+09</td>
    <td align="right">0.176747E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9645570.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.776327E+09</td>
    <td align="right">0.196431E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 22463265.32</td>
    <td align="right">0.181320E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ROOM_1_FLR_6></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.510642E+09</td>
    <td align="right">0.261068E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.332360E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.461159E+09</td>
    <td align="right">0.235798E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273198E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.506584E+09</td>
    <td align="right">0.260708E+09</td>
    <td align="right">    55650.64</td>
    <td align="right">0.208593E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.494824E+09</td>
    <td align="right">0.252705E+09</td>
    <td align="right">  3266309.20</td>
    <td align="right">0.139070E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197102E+09</td>
    <td align="right">0.508613E+09</td>
    <td align="right">0.260888E+09</td>
    <td align="right"> 12572309.36</td>
    <td align="right"> 68030035.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190836E+09</td>
    <td align="right">0.490766E+09</td>
    <td align="right">0.252344E+09</td>
    <td align="right"> 27295584.06</td>
    <td align="right"> 28845296.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.512671E+09</td>
    <td align="right">0.261248E+09</td>
    <td align="right"> 39210584.15</td>
    <td align="right"> 19995111.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.506584E+09</td>
    <td align="right">0.260708E+09</td>
    <td align="right"> 30270539.62</td>
    <td align="right"> 24481626.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.494824E+09</td>
    <td align="right">0.252705E+09</td>
    <td align="right"> 15034818.19</td>
    <td align="right"> 42995120.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.510642E+09</td>
    <td align="right">0.261068E+09</td>
    <td align="right">  2248632.20</td>
    <td align="right">0.134410E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190706E+09</td>
    <td align="right">0.492795E+09</td>
    <td align="right">0.252524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.218766E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.512671E+09</td>
    <td align="right">0.261248E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.294444E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231981E+10</td>
    <td align="right">0.600277E+10</td>
    <td align="right">0.307301E+10</td>
    <td align="right">0.129954E+09</td>
    <td align="right">0.178519E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.461159E+09</td>
    <td align="right">0.235798E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 19995111.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.512671E+09</td>
    <td align="right">0.261248E+09</td>
    <td align="right"> 39210584.15</td>
    <td align="right">0.332360E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ROOM_2_FLR_6></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.510582E+09</td>
    <td align="right">0.261038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.330725E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.461105E+09</td>
    <td align="right">0.235770E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.272039E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.506524E+09</td>
    <td align="right">0.260677E+09</td>
    <td align="right">    55640.82</td>
    <td align="right">0.207535E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.494766E+09</td>
    <td align="right">0.252675E+09</td>
    <td align="right">  3266282.92</td>
    <td align="right">0.139870E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197102E+09</td>
    <td align="right">0.508553E+09</td>
    <td align="right">0.260857E+09</td>
    <td align="right"> 12572356.02</td>
    <td align="right"> 68920405.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190836E+09</td>
    <td align="right">0.490708E+09</td>
    <td align="right">0.252315E+09</td>
    <td align="right"> 27295518.62</td>
    <td align="right"> 28853028.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.512611E+09</td>
    <td align="right">0.261218E+09</td>
    <td align="right"> 39210328.70</td>
    <td align="right"> 19998357.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.506524E+09</td>
    <td align="right">0.260677E+09</td>
    <td align="right"> 30270339.46</td>
    <td align="right"> 24480762.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.494766E+09</td>
    <td align="right">0.252675E+09</td>
    <td align="right"> 15035041.84</td>
    <td align="right"> 43092542.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.510582E+09</td>
    <td align="right">0.261038E+09</td>
    <td align="right">  2252455.62</td>
    <td align="right">0.133077E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190706E+09</td>
    <td align="right">0.492737E+09</td>
    <td align="right">0.252495E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.216196E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.512611E+09</td>
    <td align="right">0.261218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.292322E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231981E+10</td>
    <td align="right">0.600207E+10</td>
    <td align="right">0.307265E+10</td>
    <td align="right">0.129958E+09</td>
    <td align="right">0.177711E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.461105E+09</td>
    <td align="right">0.235770E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 19998357.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.512611E+09</td>
    <td align="right">0.261218E+09</td>
    <td align="right"> 39210328.70</td>
    <td align="right">0.330725E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.321007E+09</td>
    <td align="right">0.255778E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.381559E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.289900E+09</td>
    <td align="right">0.231020E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315795E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.318455E+09</td>
    <td align="right">0.255425E+09</td>
    <td align="right">    62175.01</td>
    <td align="right">0.244368E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.311063E+09</td>
    <td align="right">0.247584E+09</td>
    <td align="right">  3650578.79</td>
    <td align="right">0.161491E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197102E+09</td>
    <td align="right">0.319731E+09</td>
    <td align="right">0.255602E+09</td>
    <td align="right"> 14051298.17</td>
    <td align="right"> 78670361.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190836E+09</td>
    <td align="right">0.308512E+09</td>
    <td align="right">0.247231E+09</td>
    <td align="right"> 30506969.48</td>
    <td align="right"> 32245189.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.322282E+09</td>
    <td align="right">0.255955E+09</td>
    <td align="right"> 43823687.34</td>
    <td align="right"> 22347710.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.318455E+09</td>
    <td align="right">0.255425E+09</td>
    <td align="right"> 33831714.48</td>
    <td align="right"> 27358701.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190577E+09</td>
    <td align="right">0.311063E+09</td>
    <td align="right">0.247584E+09</td>
    <td align="right"> 16803635.75</td>
    <td align="right"> 48320256.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196973E+09</td>
    <td align="right">0.321007E+09</td>
    <td align="right">0.255778E+09</td>
    <td align="right">  2513054.45</td>
    <td align="right">0.159223E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190706E+09</td>
    <td align="right">0.309787E+09</td>
    <td align="right">0.247408E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.261660E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196843E+09</td>
    <td align="right">0.322282E+09</td>
    <td align="right">0.255955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.341893E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231981E+10</td>
    <td align="right">0.377355E+10</td>
    <td align="right">0.301074E+10</td>
    <td align="right">0.145243E+09</td>
    <td align="right">0.207493E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.289900E+09</td>
    <td align="right">0.231020E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 22347710.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197232E+09</td>
    <td align="right">0.322282E+09</td>
    <td align="right">0.255955E+09</td>
    <td align="right"> 43823687.34</td>
    <td align="right">0.381559E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BANQUET_FLR_6></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.437477E+11</td>
    <td align="right">0.433542E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.196854E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.395529E+11</td>
    <td align="right">0.391449E+10</td>
    <td align="right">0.134904E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.160956E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.439328E+11</td>
    <td align="right">0.435045E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">   448738.25</td>
    <td align="right">0.125781E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.424111E+11</td>
    <td align="right">0.418843E+10</td>
    <td align="right">0.144540E+11</td>
    <td align="right"> 18922024.51</td>
    <td align="right">0.804522E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.438403E+11</td>
    <td align="right">0.434293E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right"> 68653916.99</td>
    <td align="right">0.379553E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.425037E+11</td>
    <td align="right">0.420764E+10</td>
    <td align="right">0.144540E+11</td>
    <td align="right">0.148511E+09</td>
    <td align="right">0.155694E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.437477E+11</td>
    <td align="right">0.432373E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">0.213294E+09</td>
    <td align="right">0.108613E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.439328E+11</td>
    <td align="right">0.435045E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">0.165892E+09</td>
    <td align="right">0.132526E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.424111E+11</td>
    <td align="right">0.418843E+10</td>
    <td align="right">0.144540E+11</td>
    <td align="right"> 83822194.35</td>
    <td align="right">0.230628E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.437477E+11</td>
    <td align="right">0.433542E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right"> 13762852.17</td>
    <td align="right">0.773082E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.423186E+11</td>
    <td align="right">0.420430E+10</td>
    <td align="right">0.144540E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.132651E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.437477E+11</td>
    <td align="right">0.432373E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.176764E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.515894E+12</td>
    <td align="right">0.510654E+11</td>
    <td align="right">0.175857E+12</td>
    <td align="right">0.713307E+09</td>
    <td align="right">0.105147E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.395529E+11</td>
    <td align="right">0.391449E+10</td>
    <td align="right">0.134904E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.108613E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.439328E+11</td>
    <td align="right">0.435045E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">0.213294E+09</td>
    <td align="right">0.196854E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DINING_FLR_6></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.437477E+11</td>
    <td align="right">0.433542E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.197221E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.395529E+11</td>
    <td align="right">0.391449E+10</td>
    <td align="right">0.134904E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.161339E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.439328E+11</td>
    <td align="right">0.435045E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">   407557.25</td>
    <td align="right">0.126227E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.424111E+11</td>
    <td align="right">0.418843E+10</td>
    <td align="right">0.144540E+11</td>
    <td align="right"> 18541908.48</td>
    <td align="right">0.806657E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.438403E+11</td>
    <td align="right">0.434293E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right"> 68907868.98</td>
    <td align="right">0.379569E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.425037E+11</td>
    <td align="right">0.420764E+10</td>
    <td align="right">0.144540E+11</td>
    <td align="right">0.149012E+09</td>
    <td align="right">0.154702E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.437477E+11</td>
    <td align="right">0.432373E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">0.214030E+09</td>
    <td align="right">0.107444E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.439328E+11</td>
    <td align="right">0.435045E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">0.166097E+09</td>
    <td align="right">0.131157E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.424111E+11</td>
    <td align="right">0.418843E+10</td>
    <td align="right">0.144540E+11</td>
    <td align="right"> 83469005.46</td>
    <td align="right">0.229863E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.437477E+11</td>
    <td align="right">0.433542E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right"> 13253635.28</td>
    <td align="right">0.775135E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.423186E+11</td>
    <td align="right">0.420430E+10</td>
    <td align="right">0.144540E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.133148E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.437477E+11</td>
    <td align="right">0.432373E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.177233E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.515894E+12</td>
    <td align="right">0.510654E+11</td>
    <td align="right">0.175857E+12</td>
    <td align="right">0.713718E+09</td>
    <td align="right">0.105362E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.395529E+11</td>
    <td align="right">0.391449E+10</td>
    <td align="right">0.134904E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.107444E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.439328E+11</td>
    <td align="right">0.435045E+10</td>
    <td align="right">0.149358E+11</td>
    <td align="right">0.214030E+09</td>
    <td align="right">0.197221E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::KITCHEN_FLR_6></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102161E+10</td>
    <td align="right">0.124615E+10</td>
    <td align="right">0.313647E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.916939E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.923653E+09</td>
    <td align="right">0.112516E+10</td>
    <td align="right">0.283294E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.745342E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.125047E+10</td>
    <td align="right">0.313647E+11</td>
    <td align="right">   135182.98</td>
    <td align="right">0.577651E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.990400E+09</td>
    <td align="right">0.120390E+10</td>
    <td align="right">0.303529E+11</td>
    <td align="right">  7945742.72</td>
    <td align="right">0.364772E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102377E+10</td>
    <td align="right">0.124831E+10</td>
    <td align="right">0.313647E+11</td>
    <td align="right"> 30544391.00</td>
    <td align="right">0.168988E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.992561E+09</td>
    <td align="right">0.120942E+10</td>
    <td align="right">0.303529E+11</td>
    <td align="right"> 66375840.87</td>
    <td align="right"> 66773528.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102161E+10</td>
    <td align="right">0.124278E+10</td>
    <td align="right">0.313647E+11</td>
    <td align="right"> 95343075.75</td>
    <td align="right"> 45435325.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.125047E+10</td>
    <td align="right">0.313647E+11</td>
    <td align="right"> 73604361.43</td>
    <td align="right"> 56141609.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.990400E+09</td>
    <td align="right">0.120390E+10</td>
    <td align="right">0.303529E+11</td>
    <td align="right"> 36540198.99</td>
    <td align="right">0.100953E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102161E+10</td>
    <td align="right">0.124615E+10</td>
    <td align="right">0.313647E+11</td>
    <td align="right">  5481969.79</td>
    <td align="right">0.352154E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.988239E+09</td>
    <td align="right">0.120846E+10</td>
    <td align="right">0.303529E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.611438E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102161E+10</td>
    <td align="right">0.124278E+10</td>
    <td align="right">0.313647E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.822370E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120473E+11</td>
    <td align="right">0.146779E+11</td>
    <td align="right">0.369294E+12</td>
    <td align="right">0.315971E+09</td>
    <td align="right">0.482896E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.923653E+09</td>
    <td align="right">0.112516E+10</td>
    <td align="right">0.283294E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 45435325.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.125047E+10</td>
    <td align="right">0.313647E+11</td>
    <td align="right"> 95343075.75</td>
    <td align="right">0.916939E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORRIDOR_FLR_6></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.818147E+09</td>
    <td align="right">0.207174E+10</td>
    <td align="right">0.792565E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.254284E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.739697E+09</td>
    <td align="right">0.187059E+10</td>
    <td align="right">0.715865E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.206062E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.821608E+09</td>
    <td align="right">0.207892E+10</td>
    <td align="right">0.792565E+11</td>
    <td align="right">   699837.76</td>
    <td align="right">0.155836E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793150E+09</td>
    <td align="right">0.200149E+10</td>
    <td align="right">0.766998E+11</td>
    <td align="right"> 27028466.61</td>
    <td align="right">0.961512E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.819877E+09</td>
    <td align="right">0.207533E+10</td>
    <td align="right">0.792565E+11</td>
    <td align="right"> 98931129.38</td>
    <td align="right">0.409926E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.794881E+09</td>
    <td align="right">0.201067E+10</td>
    <td align="right">0.766998E+11</td>
    <td align="right">0.213437E+09</td>
    <td align="right">0.137509E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.818147E+09</td>
    <td align="right">0.206615E+10</td>
    <td align="right">0.792565E+11</td>
    <td align="right">0.304422E+09</td>
    <td align="right"> 84601071.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.821608E+09</td>
    <td align="right">0.207892E+10</td>
    <td align="right">0.792565E+11</td>
    <td align="right">0.238040E+09</td>
    <td align="right">0.110584E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.793150E+09</td>
    <td align="right">0.200149E+10</td>
    <td align="right">0.766998E+11</td>
    <td align="right">0.115727E+09</td>
    <td align="right">0.219553E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.818147E+09</td>
    <td align="right">0.207174E+10</td>
    <td align="right">0.792565E+11</td>
    <td align="right"> 19622029.60</td>
    <td align="right">0.920833E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.791420E+09</td>
    <td align="right">0.200908E+10</td>
    <td align="right">0.766998E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.166143E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.818147E+09</td>
    <td align="right">0.206615E+10</td>
    <td align="right">0.792565E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.226647E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.964798E+10</td>
    <td align="right">0.244023E+11</td>
    <td align="right">0.933181E+12</td>
    <td align="right">0.101791E+10</td>
    <td align="right">0.129342E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.739697E+09</td>
    <td align="right">0.187059E+10</td>
    <td align="right">0.715865E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 84601071.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.821608E+09</td>
    <td align="right">0.207892E+10</td>
    <td align="right">0.792565E+11</td>
    <td align="right">0.304422E+09</td>
    <td align="right">0.254284E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MECH_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.247693E+10</td>
    <td align="right">0.105898E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.274030E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.223645E+10</td>
    <td align="right">0.956227E+09</td>
    <td align="right">    34554.69</td>
    <td align="right">0.220367E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.248552E+10</td>
    <td align="right">0.106152E+10</td>
    <td align="right">   707465.19</td>
    <td align="right">0.162242E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.239295E+10</td>
    <td align="right">0.102351E+10</td>
    <td align="right">  6069546.76</td>
    <td align="right">0.102066E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.248123E+10</td>
    <td align="right">0.106025E+10</td>
    <td align="right"> 14180464.48</td>
    <td align="right"> 48481621.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.240393E+10</td>
    <td align="right">0.102685E+10</td>
    <td align="right"> 26061293.71</td>
    <td align="right"> 20026389.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.247025E+10</td>
    <td align="right">0.105691E+10</td>
    <td align="right"> 36300599.65</td>
    <td align="right"> 13190639.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.248552E+10</td>
    <td align="right">0.106152E+10</td>
    <td align="right"> 28783770.80</td>
    <td align="right"> 16945215.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.239295E+10</td>
    <td align="right">0.102351E+10</td>
    <td align="right"> 15530644.78</td>
    <td align="right"> 29740055.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.247693E+10</td>
    <td align="right">0.105898E+10</td>
    <td align="right">  4215898.78</td>
    <td align="right">0.101305E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.240202E+10</td>
    <td align="right">0.102637E+10</td>
    <td align="right">    73103.60</td>
    <td align="right">0.174141E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.247025E+10</td>
    <td align="right">0.105691E+10</td>
    <td align="right">      396.43</td>
    <td align="right">0.240989E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">0.291750E+11</td>
    <td align="right">0.124715E+11</td>
    <td align="right">0.131958E+09</td>
    <td align="right">0.140352E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.223645E+10</td>
    <td align="right">0.956227E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 13190639.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.248552E+10</td>
    <td align="right">0.106152E+10</td>
    <td align="right"> 36300599.65</td>
    <td align="right">0.274030E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.351020E+12</td>
    <td align="right">   252506.39</td>
    <td align="right">02-JAN-20:10</td>
    <td align="right">0.151918E+12</td>
    <td align="right">   104248.32</td>
    <td align="right">02-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.317012E+12</td>
    <td align="right">   252506.39</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">0.137204E+12</td>
    <td align="right">   104248.32</td>
    <td align="right">01-FEB-18:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.350776E+12</td>
    <td align="right">   252506.39</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">0.152039E+12</td>
    <td align="right">   104248.32</td>
    <td align="right">01-MAR-18:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.339637E+12</td>
    <td align="right">   252506.39</td>
    <td align="right">03-APR-19:10</td>
    <td align="right">0.146956E+12</td>
    <td align="right">   104248.32</td>
    <td align="right">01-APR-17:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.350898E+12</td>
    <td align="right">   252506.39</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">0.151978E+12</td>
    <td align="right">   104248.32</td>
    <td align="right">01-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.339481E+12</td>
    <td align="right">   252506.39</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">0.147114E+12</td>
    <td align="right">   104248.32</td>
    <td align="right">01-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.351054E+12</td>
    <td align="right">   252506.39</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">0.151820E+12</td>
    <td align="right">   104248.32</td>
    <td align="right">01-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.350776E+12</td>
    <td align="right">   252506.39</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">0.152039E+12</td>
    <td align="right">   104248.32</td>
    <td align="right">01-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.339637E+12</td>
    <td align="right">   252506.39</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">0.146956E+12</td>
    <td align="right">   104248.32</td>
    <td align="right">01-SEP-17:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.351020E+12</td>
    <td align="right">   252506.39</td>
    <td align="right">02-OCT-19:10</td>
    <td align="right">0.151918E+12</td>
    <td align="right">   104248.32</td>
    <td align="right">02-OCT-17:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.339690E+12</td>
    <td align="right">   252506.39</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">0.147091E+12</td>
    <td align="right">   104248.32</td>
    <td align="right">01-NOV-18:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.351054E+12</td>
    <td align="right">   252506.39</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">0.151820E+12</td>
    <td align="right">   104248.32</td>
    <td align="right">01-DEC-18:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.413206E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.178885E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.317012E+12</td>
    <td align="right">   252506.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.137204E+12</td>
    <td align="right">   104248.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.351054E+12</td>
    <td align="right">   252506.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.152039E+12</td>
    <td align="right">   104248.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123509E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.558740E+10</td>
    <td align="right">0.458739E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.615668E+11</td>
    <td align="right">0.401579E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.182138E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111529E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.476889E+10</td>
    <td align="right">0.414335E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.559255E+11</td>
    <td align="right">0.398843E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.416502E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123243E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.487659E+10</td>
    <td align="right">0.458106E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.628134E+11</td>
    <td align="right">0.415355E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.939572E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119500E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.431656E+10</td>
    <td align="right">0.444043E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.617612E+11</td>
    <td align="right">0.537284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.195013E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123376E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.410977E+10</td>
    <td align="right">0.458422E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.651851E+11</td>
    <td align="right">0.736680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.341026E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119294E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.382330E+10</td>
    <td align="right">0.443410E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.643823E+11</td>
    <td align="right">0.854648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.453093E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.123582E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.400638E+10</td>
    <td align="right">0.459056E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.667850E+11</td>
    <td align="right">0.101550E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.569888E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123243E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.430148E+10</td>
    <td align="right">0.458106E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.667117E+11</td>
    <td align="right">0.986205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.540885E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119500E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.454488E+10</td>
    <td align="right">0.444043E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.636335E+11</td>
    <td align="right">0.860230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.452378E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123509E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.511352E+10</td>
    <td align="right">0.458739E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.637021E+11</td>
    <td align="right">0.574840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.224351E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119488E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.531384E+10</td>
    <td align="right">0.443727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.603623E+11</td>
    <td align="right">0.401538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.765858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123582E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.568648E+10</td>
    <td align="right">0.459056E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.617327E+11</td>
    <td align="right">0.395696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.357179E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145336E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.564491E+11</td>
    <td align="right">0.539978E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.754561E+12</td>
    <td align="right">0.757840E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.304276E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111529E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.382330E+10</td>
    <td align="right">0.414335E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.559255E+11</td>
    <td align="right">0.395696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.182138E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123582E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.568648E+10</td>
    <td align="right">0.459056E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.667850E+11</td>
    <td align="right">0.101550E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.569888E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151918E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.421783E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.602818E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137204E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.314011E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.547170E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152039E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.118786E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.581236E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146956E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.503464E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.514830E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151978E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.115371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.474172E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147114E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.437703E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.408230E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151820E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.407685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388611E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.152039E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.416627E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385783E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146956E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.615001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.398174E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151918E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.304700E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.460482E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147091E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.147347E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.502260E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151820E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.331416E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.570377E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178885E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.141719E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.583414E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137204E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.407685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385783E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152039E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.421783E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.602818E+12</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   115409.10</td>
    <td align="right">02-JAN-20:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3589.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    41655.08</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">    26426.08</td>
    <td align="right">23-JAN-20:00</td>
    <td align="right">     3317.67</td>
    <td align="right">14-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   115409.10</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3589.95</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    41655.08</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    26522.62</td>
    <td align="right">27-FEB-20:10</td>
    <td align="right">     3172.70</td>
    <td align="right">10-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   115409.10</td>
    <td align="right">01-MAR-20:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3589.95</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    41655.08</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    27972.91</td>
    <td align="right">22-MAR-19:00</td>
    <td align="right">     4040.59</td>
    <td align="right">28-MAR-18:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   115409.10</td>
    <td align="right">03-APR-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3589.95</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    41655.08</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    28844.20</td>
    <td align="right">20-APR-19:10</td>
    <td align="right">     4125.83</td>
    <td align="right">23-APR-17:49</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   115409.10</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3589.95</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    41655.08</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    30818.79</td>
    <td align="right">15-MAY-19:10</td>
    <td align="right">     5216.02</td>
    <td align="right">31-MAY-18:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   115409.10</td>
    <td align="right">01-JUN-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3589.95</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    41655.08</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    33408.12</td>
    <td align="right">19-JUN-19:10</td>
    <td align="right">     5749.59</td>
    <td align="right">08-JUN-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   115409.10</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3589.95</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    41655.08</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    34529.63</td>
    <td align="right">03-JUL-19:10</td>
    <td align="right">     6484.80</td>
    <td align="right">30-JUL-19:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   115409.10</td>
    <td align="right">01-AUG-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3589.95</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    41655.08</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    32325.67</td>
    <td align="right">18-AUG-19:10</td>
    <td align="right">     5702.08</td>
    <td align="right">14-AUG-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   115409.10</td>
    <td align="right">01-SEP-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3589.95</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    41655.08</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    31427.00</td>
    <td align="right">07-SEP-19:00</td>
    <td align="right">     5067.49</td>
    <td align="right">11-SEP-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   115409.10</td>
    <td align="right">02-OCT-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3589.95</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    41655.08</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    28949.98</td>
    <td align="right">02-OCT-18:10</td>
    <td align="right">     3923.71</td>
    <td align="right">20-OCT-17:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   115409.10</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3589.95</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    41655.08</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    26695.02</td>
    <td align="right">22-NOV-20:00</td>
    <td align="right">     2834.30</td>
    <td align="right">18-NOV-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   115409.10</td>
    <td align="right">01-DEC-20:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3589.95</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    41655.08</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    26054.13</td>
    <td align="right">04-DEC-20:00</td>
    <td align="right">     3065.67</td>
    <td align="right">22-DEC-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   115409.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3589.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41655.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    26054.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2834.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   115409.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3589.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41655.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    34529.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6484.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">   218014.75</td>
    <td align="right">    96216.47</td>
    <td align="right">        0.00</td>
    <td align="right">   314231.22</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       19.22</td>
    <td align="right">        8.48</td>
    <td align="right">        0.00</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       19.22</td>
    <td align="right">        8.48</td>
    <td align="right">        0.00</td>
    <td align="right">       27.70</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLL-3_POWERLIGHTLARGE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   242425.54</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   218014.75</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLS-3_POWERLIGHTSMALL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   229558.68</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_GS-2_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   244650.86</td>
  </tr>
  <tr>
    <td align="right">GA_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    96216.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLL-3_POWERLIGHTLARGE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLL-3_POWERLIGHTLARGE</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    12335.35</td>
    <td align="right">    11934.28</td>
    <td align="right">    14537.78</td>
    <td align="right">    17097.94</td>
    <td align="right">    21411.33</td>
    <td align="right">    24573.77</td>
    <td align="right">    27766.06</td>
    <td align="right">    27129.49</td>
    <td align="right">    24642.20</td>
    <td align="right">    18366.55</td>
    <td align="right">    13692.83</td>
    <td align="right">    12889.35</td>
    <td align="right">   226376.93</td>
    <td align="right">    27766.06</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">      189.00</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    12351.10</td>
    <td align="right">    11950.03</td>
    <td align="right">    14553.53</td>
    <td align="right">    17113.69</td>
    <td align="right">    21427.08</td>
    <td align="right">    24589.52</td>
    <td align="right">    27781.81</td>
    <td align="right">    27145.24</td>
    <td align="right">    24657.95</td>
    <td align="right">    18382.30</td>
    <td align="right">    13708.58</td>
    <td align="right">    12905.10</td>
    <td align="right">   226565.93</td>
    <td align="right">    27781.81</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    12351.10</td>
    <td align="right">    11950.03</td>
    <td align="right">    14553.53</td>
    <td align="right">    17113.69</td>
    <td align="right">    21427.08</td>
    <td align="right">    24589.52</td>
    <td align="right">    27781.81</td>
    <td align="right">    27145.24</td>
    <td align="right">    24657.95</td>
    <td align="right">    18382.30</td>
    <td align="right">    13708.58</td>
    <td align="right">    12905.10</td>
    <td align="right">   226565.93</td>
    <td align="right">    27781.81</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      864.58</td>
    <td align="right">      836.50</td>
    <td align="right">     1018.75</td>
    <td align="right">     1197.96</td>
    <td align="right">     1499.90</td>
    <td align="right">     1721.27</td>
    <td align="right">     1944.73</td>
    <td align="right">     1900.17</td>
    <td align="right">     1726.06</td>
    <td align="right">     1286.76</td>
    <td align="right">      959.60</td>
    <td align="right">      903.36</td>
    <td align="right">    15859.62</td>
    <td align="right">     1944.73</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    13215.68</td>
    <td align="right">    12786.53</td>
    <td align="right">    15572.27</td>
    <td align="right">    18311.65</td>
    <td align="right">    22926.98</td>
    <td align="right">    26310.79</td>
    <td align="right">    29726.53</td>
    <td align="right">    29045.41</td>
    <td align="right">    26384.01</td>
    <td align="right">    19669.06</td>
    <td align="right">    14668.18</td>
    <td align="right">    13808.46</td>
    <td align="right">   242425.54</td>
    <td align="right">    29726.53</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4818.25</td>
    <td align="right">     5549.72</td>
    <td align="right">     5388.06</td>
    <td align="right">     4815.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20571.34</td>
    <td align="right">     5549.72</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">     2043.45</td>
    <td align="right">     1963.07</td>
    <td align="right">     2393.36</td>
    <td align="right">     2803.71</td>
    <td align="right">     3550.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3005.74</td>
    <td align="right">     2252.11</td>
    <td align="right">     2124.98</td>
    <td align="right">    20136.96</td>
    <td align="right">     3550.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      864.58</td>
    <td align="right">      836.50</td>
    <td align="right">     1018.75</td>
    <td align="right">     1197.96</td>
    <td align="right">     1499.90</td>
    <td align="right">     1721.27</td>
    <td align="right">     1944.73</td>
    <td align="right">     1900.17</td>
    <td align="right">     1726.06</td>
    <td align="right">     1286.76</td>
    <td align="right">      959.60</td>
    <td align="right">      903.36</td>
    <td align="right">    15859.62</td>
    <td align="right">     1944.73</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     9880.10</td>
    <td align="right">     9497.76</td>
    <td align="right">    11544.52</td>
    <td align="right">    13496.46</td>
    <td align="right">    16786.56</td>
    <td align="right">    18490.21</td>
    <td align="right">    20737.38</td>
    <td align="right">    20240.72</td>
    <td align="right">    18481.19</td>
    <td align="right">    14457.45</td>
    <td align="right">    10872.62</td>
    <td align="right">    10267.93</td>
    <td align="right">   174752.91</td>
    <td align="right">    20737.38</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">      411.81</td>
    <td align="right">      473.45</td>
    <td align="right">      599.90</td>
    <td align="right">      797.77</td>
    <td align="right">     1074.23</td>
    <td align="right">     1265.31</td>
    <td align="right">     1478.95</td>
    <td align="right">     1500.71</td>
    <td align="right">     1345.70</td>
    <td align="right">      903.36</td>
    <td align="right">      568.10</td>
    <td align="right">      496.43</td>
    <td align="right">    10915.72</td>
    <td align="right">     1500.71</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    12351.10</td>
    <td align="right">    11950.03</td>
    <td align="right">    14553.53</td>
    <td align="right">    17113.69</td>
    <td align="right">    21427.08</td>
    <td align="right">    24589.52</td>
    <td align="right">    27781.81</td>
    <td align="right">    27145.24</td>
    <td align="right">    24657.95</td>
    <td align="right">    18382.30</td>
    <td align="right">    13708.58</td>
    <td align="right">    12905.10</td>
    <td align="right">   226565.93</td>
    <td align="right">    27781.81</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    11075.47</td>
    <td align="right">    10711.83</td>
    <td align="right">    13049.95</td>
    <td align="right">    15346.03</td>
    <td align="right">    19221.80</td>
    <td align="right">    22149.67</td>
    <td align="right">    25036.00</td>
    <td align="right">    24449.69</td>
    <td align="right">    22198.89</td>
    <td align="right">    16483.47</td>
    <td align="right">    12290.74</td>
    <td align="right">    11570.55</td>
    <td align="right">   203584.10</td>
    <td align="right">    25036.00</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      168.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    11089.47</td>
    <td align="right">    10725.83</td>
    <td align="right">    13063.95</td>
    <td align="right">    15360.03</td>
    <td align="right">    19235.80</td>
    <td align="right">    22163.67</td>
    <td align="right">    25050.00</td>
    <td align="right">    24463.69</td>
    <td align="right">    22212.89</td>
    <td align="right">    16497.47</td>
    <td align="right">    12304.74</td>
    <td align="right">    11584.55</td>
    <td align="right">   203752.10</td>
    <td align="right">    25050.00</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    11089.47</td>
    <td align="right">    10725.83</td>
    <td align="right">    13063.95</td>
    <td align="right">    15360.03</td>
    <td align="right">    19235.80</td>
    <td align="right">    22163.67</td>
    <td align="right">    25050.00</td>
    <td align="right">    24463.69</td>
    <td align="right">    22212.89</td>
    <td align="right">    16497.47</td>
    <td align="right">    12304.74</td>
    <td align="right">    11584.55</td>
    <td align="right">   203752.10</td>
    <td align="right">    25050.00</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      776.26</td>
    <td align="right">      750.81</td>
    <td align="right">      914.48</td>
    <td align="right">     1075.20</td>
    <td align="right">     1346.51</td>
    <td align="right">     1551.46</td>
    <td align="right">     1753.50</td>
    <td align="right">     1712.46</td>
    <td align="right">     1554.90</td>
    <td align="right">     1154.82</td>
    <td align="right">      861.33</td>
    <td align="right">      810.92</td>
    <td align="right">    14262.65</td>
    <td align="right">     1753.50</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    11865.73</td>
    <td align="right">    11476.64</td>
    <td align="right">    13978.43</td>
    <td align="right">    16435.24</td>
    <td align="right">    20582.31</td>
    <td align="right">    23715.13</td>
    <td align="right">    26803.50</td>
    <td align="right">    26176.15</td>
    <td align="right">    23767.79</td>
    <td align="right">    17652.29</td>
    <td align="right">    13166.07</td>
    <td align="right">    12395.46</td>
    <td align="right">   218014.75</td>
    <td align="right">    26803.50</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4818.25</td>
    <td align="right">     5549.72</td>
    <td align="right">     5388.06</td>
    <td align="right">     4815.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20571.34</td>
    <td align="right">     5549.72</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">     2043.45</td>
    <td align="right">     1963.07</td>
    <td align="right">     2393.36</td>
    <td align="right">     2803.71</td>
    <td align="right">     3550.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3005.74</td>
    <td align="right">     2252.11</td>
    <td align="right">     2124.98</td>
    <td align="right">    20136.96</td>
    <td align="right">     3550.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      776.26</td>
    <td align="right">      750.81</td>
    <td align="right">      914.48</td>
    <td align="right">     1075.20</td>
    <td align="right">     1346.51</td>
    <td align="right">     1551.46</td>
    <td align="right">     1753.50</td>
    <td align="right">     1712.46</td>
    <td align="right">     1554.90</td>
    <td align="right">     1154.82</td>
    <td align="right">      861.33</td>
    <td align="right">      810.92</td>
    <td align="right">    14262.65</td>
    <td align="right">     1753.50</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     8678.81</td>
    <td align="right">     8342.69</td>
    <td align="right">    10142.07</td>
    <td align="right">    11858.08</td>
    <td align="right">    14749.90</td>
    <td align="right">    16246.46</td>
    <td align="right">    18220.48</td>
    <td align="right">    17784.19</td>
    <td align="right">    16238.54</td>
    <td align="right">    12702.92</td>
    <td align="right">     9551.38</td>
    <td align="right">     9019.78</td>
    <td align="right">   153535.32</td>
    <td align="right">    18220.48</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">      353.21</td>
    <td align="right">      406.07</td>
    <td align="right">      514.53</td>
    <td align="right">      684.24</td>
    <td align="right">      921.36</td>
    <td align="right">     1084.96</td>
    <td align="right">     1265.80</td>
    <td align="right">     1277.44</td>
    <td align="right">     1145.03</td>
    <td align="right">      774.81</td>
    <td align="right">      487.26</td>
    <td align="right">      425.79</td>
    <td align="right">     9340.48</td>
    <td align="right">     1277.44</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    11089.47</td>
    <td align="right">    10725.83</td>
    <td align="right">    13063.95</td>
    <td align="right">    15360.03</td>
    <td align="right">    19235.80</td>
    <td align="right">    22163.67</td>
    <td align="right">    25050.00</td>
    <td align="right">    24463.69</td>
    <td align="right">    22212.89</td>
    <td align="right">    16497.47</td>
    <td align="right">    12304.74</td>
    <td align="right">    11584.55</td>
    <td align="right">   203752.10</td>
    <td align="right">    25050.00</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND30KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>MAXDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLS-3_POWERLIGHTSMALL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLS-3_POWERLIGHTSMALL</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    11450.24</td>
    <td align="right">    11071.40</td>
    <td align="right">    13490.01</td>
    <td align="right">    15862.69</td>
    <td align="right">    20109.29</td>
    <td align="right">    23558.00</td>
    <td align="right">    27131.38</td>
    <td align="right">    26393.00</td>
    <td align="right">    23604.19</td>
    <td align="right">    17037.82</td>
    <td align="right">    12704.36</td>
    <td align="right">    11960.45</td>
    <td align="right">   214372.82</td>
    <td align="right">    27131.38</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      168.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    11464.24</td>
    <td align="right">    11085.40</td>
    <td align="right">    13504.01</td>
    <td align="right">    15876.69</td>
    <td align="right">    20123.29</td>
    <td align="right">    23572.00</td>
    <td align="right">    27145.38</td>
    <td align="right">    26407.00</td>
    <td align="right">    23618.19</td>
    <td align="right">    17051.82</td>
    <td align="right">    12718.36</td>
    <td align="right">    11974.45</td>
    <td align="right">   214540.82</td>
    <td align="right">    27145.38</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    11464.24</td>
    <td align="right">    11085.40</td>
    <td align="right">    13504.01</td>
    <td align="right">    15876.69</td>
    <td align="right">    20123.29</td>
    <td align="right">    23572.00</td>
    <td align="right">    27145.38</td>
    <td align="right">    26407.00</td>
    <td align="right">    23618.19</td>
    <td align="right">    17051.82</td>
    <td align="right">    12718.36</td>
    <td align="right">    11974.45</td>
    <td align="right">   214540.82</td>
    <td align="right">    27145.38</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      802.50</td>
    <td align="right">      775.98</td>
    <td align="right">      945.28</td>
    <td align="right">     1111.37</td>
    <td align="right">     1408.63</td>
    <td align="right">     1650.04</td>
    <td align="right">     1900.18</td>
    <td align="right">     1848.49</td>
    <td align="right">     1653.27</td>
    <td align="right">     1193.63</td>
    <td align="right">      890.28</td>
    <td align="right">      838.21</td>
    <td align="right">    15017.86</td>
    <td align="right">     1900.18</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    12266.73</td>
    <td align="right">    11861.38</td>
    <td align="right">    14449.29</td>
    <td align="right">    16988.06</td>
    <td align="right">    21531.92</td>
    <td align="right">    25222.04</td>
    <td align="right">    29045.56</td>
    <td align="right">    28255.49</td>
    <td align="right">    25271.46</td>
    <td align="right">    18245.45</td>
    <td align="right">    13608.64</td>
    <td align="right">    12812.66</td>
    <td align="right">   229558.68</td>
    <td align="right">    29045.56</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4818.25</td>
    <td align="right">     5549.72</td>
    <td align="right">     5388.06</td>
    <td align="right">     4815.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20571.34</td>
    <td align="right">     5549.72</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">     2043.45</td>
    <td align="right">     1963.07</td>
    <td align="right">     2393.36</td>
    <td align="right">     2803.71</td>
    <td align="right">     3550.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3005.74</td>
    <td align="right">     2252.11</td>
    <td align="right">     2124.98</td>
    <td align="right">    20136.96</td>
    <td align="right">     3550.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      802.50</td>
    <td align="right">      775.98</td>
    <td align="right">      945.28</td>
    <td align="right">     1111.37</td>
    <td align="right">     1408.63</td>
    <td align="right">     1650.04</td>
    <td align="right">     1900.18</td>
    <td align="right">     1848.49</td>
    <td align="right">     1653.27</td>
    <td align="right">     1193.63</td>
    <td align="right">      890.28</td>
    <td align="right">      838.21</td>
    <td align="right">    15017.86</td>
    <td align="right">     1900.18</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     9054.38</td>
    <td align="right">     8703.17</td>
    <td align="right">    10583.28</td>
    <td align="right">    12376.28</td>
    <td align="right">    15639.46</td>
    <td align="right">    17657.23</td>
    <td align="right">    20318.74</td>
    <td align="right">    19730.51</td>
    <td align="right">    17646.55</td>
    <td align="right">    13259.02</td>
    <td align="right">     9966.08</td>
    <td align="right">     9410.63</td>
    <td align="right">   164345.31</td>
    <td align="right">    20318.74</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">      352.41</td>
    <td align="right">      405.16</td>
    <td align="right">      513.37</td>
    <td align="right">      682.70</td>
    <td align="right">      919.29</td>
    <td align="right">     1082.52</td>
    <td align="right">     1262.92</td>
    <td align="right">     1274.44</td>
    <td align="right">     1142.33</td>
    <td align="right">      773.07</td>
    <td align="right">      486.17</td>
    <td align="right">      424.83</td>
    <td align="right">     9319.21</td>
    <td align="right">     1274.44</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    11464.24</td>
    <td align="right">    11085.40</td>
    <td align="right">    13504.01</td>
    <td align="right">    15876.69</td>
    <td align="right">    20123.29</td>
    <td align="right">    23572.00</td>
    <td align="right">    27145.38</td>
    <td align="right">    26407.00</td>
    <td align="right">    23618.19</td>
    <td align="right">    17051.82</td>
    <td align="right">    12718.36</td>
    <td align="right">    11974.45</td>
    <td align="right">   214540.82</td>
    <td align="right">    27145.38</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_GS-2_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_GS-2_GENERALSERVICE</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    12338.99</td>
    <td align="right">    11853.56</td>
    <td align="right">    14452.22</td>
    <td align="right">    16930.48</td>
    <td align="right">    21440.81</td>
    <td align="right">    25035.67</td>
    <td align="right">    28836.73</td>
    <td align="right">    27996.64</td>
    <td align="right">    25020.42</td>
    <td align="right">    18150.60</td>
    <td align="right">    13599.14</td>
    <td align="right">    12831.41</td>
    <td align="right">   228486.67</td>
    <td align="right">    28836.73</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">      159.00</td>
    <td align="right">       13.25</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    12352.24</td>
    <td align="right">    11866.81</td>
    <td align="right">    14465.47</td>
    <td align="right">    16943.73</td>
    <td align="right">    21454.06</td>
    <td align="right">    25048.92</td>
    <td align="right">    28849.98</td>
    <td align="right">    28009.89</td>
    <td align="right">    25033.67</td>
    <td align="right">    18163.85</td>
    <td align="right">    13612.39</td>
    <td align="right">    12844.66</td>
    <td align="right">   228645.67</td>
    <td align="right">    28849.98</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    12352.24</td>
    <td align="right">    11866.81</td>
    <td align="right">    14465.47</td>
    <td align="right">    16943.73</td>
    <td align="right">    21454.06</td>
    <td align="right">    25048.92</td>
    <td align="right">    28849.98</td>
    <td align="right">    28009.89</td>
    <td align="right">    25033.67</td>
    <td align="right">    18163.85</td>
    <td align="right">    13612.39</td>
    <td align="right">    12844.66</td>
    <td align="right">   228645.67</td>
    <td align="right">    28849.98</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      864.66</td>
    <td align="right">      830.68</td>
    <td align="right">     1012.58</td>
    <td align="right">     1186.06</td>
    <td align="right">     1501.78</td>
    <td align="right">     1753.42</td>
    <td align="right">     2019.50</td>
    <td align="right">     1960.69</td>
    <td align="right">     1752.36</td>
    <td align="right">     1271.47</td>
    <td align="right">      952.87</td>
    <td align="right">      899.13</td>
    <td align="right">    16005.20</td>
    <td align="right">     2019.50</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    13216.90</td>
    <td align="right">    12697.49</td>
    <td align="right">    15478.05</td>
    <td align="right">    18129.79</td>
    <td align="right">    22955.85</td>
    <td align="right">    26802.34</td>
    <td align="right">    30869.48</td>
    <td align="right">    29970.58</td>
    <td align="right">    26786.02</td>
    <td align="right">    19435.32</td>
    <td align="right">    14565.26</td>
    <td align="right">    13743.78</td>
    <td align="right">   244650.86</td>
    <td align="right">    30869.48</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4818.25</td>
    <td align="right">     5549.72</td>
    <td align="right">     5388.06</td>
    <td align="right">     4815.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20571.34</td>
    <td align="right">     5549.72</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">     2043.45</td>
    <td align="right">     1963.07</td>
    <td align="right">     2393.36</td>
    <td align="right">     2803.71</td>
    <td align="right">     3550.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3005.74</td>
    <td align="right">     2252.11</td>
    <td align="right">     2124.98</td>
    <td align="right">    20136.96</td>
    <td align="right">     3550.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      864.66</td>
    <td align="right">      830.68</td>
    <td align="right">     1012.58</td>
    <td align="right">     1186.06</td>
    <td align="right">     1501.78</td>
    <td align="right">     1753.42</td>
    <td align="right">     2019.50</td>
    <td align="right">     1960.69</td>
    <td align="right">     1752.36</td>
    <td align="right">     1271.47</td>
    <td align="right">      952.87</td>
    <td align="right">      899.13</td>
    <td align="right">    16005.20</td>
    <td align="right">     2019.50</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    10295.54</td>
    <td align="right">     9890.49</td>
    <td align="right">    12058.86</td>
    <td align="right">    14126.77</td>
    <td align="right">    17890.27</td>
    <td align="right">    20217.42</td>
    <td align="right">    23287.01</td>
    <td align="right">    22608.58</td>
    <td align="right">    20205.10</td>
    <td align="right">    15144.86</td>
    <td align="right">    11347.04</td>
    <td align="right">    10706.42</td>
    <td align="right">   187778.37</td>
    <td align="right">    23287.01</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    12352.24</td>
    <td align="right">    11866.81</td>
    <td align="right">    14465.47</td>
    <td align="right">    16943.73</td>
    <td align="right">    21454.06</td>
    <td align="right">    25048.92</td>
    <td align="right">    28849.98</td>
    <td align="right">    28009.89</td>
    <td align="right">    25033.67</td>
    <td align="right">    18163.85</td>
    <td align="right">    13612.39</td>
    <td align="right">    12844.66</td>
    <td align="right">   228645.67</td>
    <td align="right">    28849.98</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAXENERGY30OOKWH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   123665.48</td>
    <td align="right">   118801.17</td>
    <td align="right">   144841.37</td>
    <td align="right">   169675.17</td>
    <td align="right">   214871.58</td>
    <td align="right">   242818.57</td>
    <td align="right">   279681.61</td>
    <td align="right">   271534.34</td>
    <td align="right">   242670.65</td>
    <td align="right">   181901.49</td>
    <td align="right">   136293.02</td>
    <td align="right">   128599.79</td>
    <td align="right">  2255354.25</td>
    <td align="right">   279681.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      420.34</td>
    <td align="right">      366.39</td>
    <td align="right">      435.79</td>
    <td align="right">      464.83</td>
    <td align="right">      557.90</td>
    <td align="right">      604.85</td>
    <td align="right">      678.83</td>
    <td align="right">      605.38</td>
    <td align="right">      537.30</td>
    <td align="right">      475.20</td>
    <td align="right">      408.34</td>
    <td align="right">      404.33</td>
    <td align="right">     5959.49</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>MAXENERGY30OOKWH                                                                                     FROM TotalEnergy</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GA_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GA_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-04-27
    14:17:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    10303.76</td>
    <td align="right">     9529.11</td>
    <td align="right">     8366.71</td>
    <td align="right">     7330.18</td>
    <td align="right">     7105.11</td>
    <td align="right">     7111.52</td>
    <td align="right">     6407.71</td>
    <td align="right">     6453.42</td>
    <td align="right">     6243.40</td>
    <td align="right">     6659.90</td>
    <td align="right">     7090.61</td>
    <td align="right">     8168.82</td>
    <td align="right">    90770.25</td>
    <td align="right">    10303.76</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    10303.76</td>
    <td align="right">     9529.11</td>
    <td align="right">     8366.71</td>
    <td align="right">     7330.18</td>
    <td align="right">     7105.11</td>
    <td align="right">     7111.52</td>
    <td align="right">     6407.71</td>
    <td align="right">     6453.42</td>
    <td align="right">     6243.40</td>
    <td align="right">     6659.90</td>
    <td align="right">     7090.61</td>
    <td align="right">     8168.82</td>
    <td align="right">    90770.25</td>
    <td align="right">    10303.76</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    10303.76</td>
    <td align="right">     9529.11</td>
    <td align="right">     8366.71</td>
    <td align="right">     7330.18</td>
    <td align="right">     7105.11</td>
    <td align="right">     7111.52</td>
    <td align="right">     6407.71</td>
    <td align="right">     6453.42</td>
    <td align="right">     6243.40</td>
    <td align="right">     6659.90</td>
    <td align="right">     7090.61</td>
    <td align="right">     8168.82</td>
    <td align="right">    90770.25</td>
    <td align="right">    10303.76</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      618.23</td>
    <td align="right">      571.75</td>
    <td align="right">      502.00</td>
    <td align="right">      439.81</td>
    <td align="right">      426.31</td>
    <td align="right">      426.69</td>
    <td align="right">      384.46</td>
    <td align="right">      387.21</td>
    <td align="right">      374.60</td>
    <td align="right">      399.59</td>
    <td align="right">      425.44</td>
    <td align="right">      490.13</td>
    <td align="right">     5446.22</td>
    <td align="right">      618.23</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    10921.98</td>
    <td align="right">    10100.85</td>
    <td align="right">     8868.72</td>
    <td align="right">     7769.99</td>
    <td align="right">     7531.42</td>
    <td align="right">     7538.21</td>
    <td align="right">     6792.17</td>
    <td align="right">     6840.63</td>
    <td align="right">     6618.00</td>
    <td align="right">     7059.50</td>
    <td align="right">     7516.05</td>
    <td align="right">     8658.95</td>
    <td align="right">    96216.47</td>
    <td align="right">    10921.98</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">    10303.76</td>
    <td align="right">     9529.11</td>
    <td align="right">     8366.71</td>
    <td align="right">     7330.18</td>
    <td align="right">     7105.11</td>
    <td align="right">     7111.52</td>
    <td align="right">     6407.71</td>
    <td align="right">     6453.42</td>
    <td align="right">     6243.40</td>
    <td align="right">     6659.90</td>
    <td align="right">     7090.61</td>
    <td align="right">     8168.82</td>
    <td align="right">    90770.25</td>
    <td align="right">    10303.76</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      618.23</td>
    <td align="right">      571.75</td>
    <td align="right">      502.00</td>
    <td align="right">      439.81</td>
    <td align="right">      426.31</td>
    <td align="right">      426.69</td>
    <td align="right">      384.46</td>
    <td align="right">      387.21</td>
    <td align="right">      374.60</td>
    <td align="right">      399.59</td>
    <td align="right">      425.44</td>
    <td align="right">      490.13</td>
    <td align="right">     5446.22</td>
    <td align="right">      618.23</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    10303.76</td>
    <td align="right">     9529.11</td>
    <td align="right">     8366.71</td>
    <td align="right">     7330.18</td>
    <td align="right">     7105.11</td>
    <td align="right">     7111.52</td>
    <td align="right">     6407.71</td>
    <td align="right">     6453.42</td>
    <td align="right">     6243.40</td>
    <td align="right">     6659.90</td>
    <td align="right">     7090.61</td>
    <td align="right">     8168.82</td>
    <td align="right">    90770.25</td>
    <td align="right">    10303.76</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1115.13</td>
    <td align="right">      946.29</td>
    <td align="right">      807.60</td>
    <td align="right">      674.97</td>
    <td align="right">      594.57</td>
    <td align="right">      526.78</td>
    <td align="right">      512.62</td>
    <td align="right">      510.15</td>
    <td align="right">      517.27</td>
    <td align="right">      609.32</td>
    <td align="right">      755.12</td>
    <td align="right">      998.63</td>
    <td align="right">     8568.44</td>
    <td align="right">     1115.13</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1115.13</td>
    <td align="right">      946.29</td>
    <td align="right">      807.60</td>
    <td align="right">      674.97</td>
    <td align="right">      594.57</td>
    <td align="right">      526.78</td>
    <td align="right">      512.62</td>
    <td align="right">      510.15</td>
    <td align="right">      517.27</td>
    <td align="right">      609.32</td>
    <td align="right">      755.12</td>
    <td align="right">      998.63</td>
    <td align="right">     8568.44</td>
    <td align="right">     1115.13</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        3.50</td>
    <td align="right">        3.43</td>
    <td align="right">        2.82</td>
    <td align="right">        2.68</td>
    <td align="right">        1.76</td>
    <td align="right">        1.61</td>
    <td align="right">        1.47</td>
    <td align="right">        1.44</td>
    <td align="right">        1.57</td>
    <td align="right">        2.10</td>
    <td align="right">        2.72</td>
    <td align="right">        3.22</td>
    <td align="right">       28.33</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     1115.13</td>
    <td align="right">      946.29</td>
    <td align="right">      807.60</td>
    <td align="right">      674.97</td>
    <td align="right">      594.57</td>
    <td align="right">      526.78</td>
    <td align="right">      512.62</td>
    <td align="right">      510.15</td>
    <td align="right">      517.27</td>
    <td align="right">      609.32</td>
    <td align="right">      755.12</td>
    <td align="right">      998.63</td>
    <td align="right">     8568.44</td>
    <td align="right">     1115.13</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        3.50</td>
    <td align="right">        3.43</td>
    <td align="right">        2.82</td>
    <td align="right">        2.68</td>
    <td align="right">        1.76</td>
    <td align="right">        1.61</td>
    <td align="right">        1.47</td>
    <td align="right">        1.44</td>
    <td align="right">        1.57</td>
    <td align="right">        2.10</td>
    <td align="right">        2.72</td>
    <td align="right">        3.22</td>
    <td align="right">       28.33</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        3.50</td>
    <td align="right">        3.43</td>
    <td align="right">        2.82</td>
    <td align="right">        2.68</td>
    <td align="right">        1.76</td>
    <td align="right">        1.61</td>
    <td align="right">        1.47</td>
    <td align="right">        1.44</td>
    <td align="right">        1.57</td>
    <td align="right">        2.10</td>
    <td align="right">        2.72</td>
    <td align="right">        3.22</td>
    <td align="right">       28.33</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        3.50</td>
    <td align="right">        3.43</td>
    <td align="right">        2.82</td>
    <td align="right">        2.68</td>
    <td align="right">        1.76</td>
    <td align="right">        1.61</td>
    <td align="right">        1.47</td>
    <td align="right">        1.44</td>
    <td align="right">        1.57</td>
    <td align="right">        2.10</td>
    <td align="right">        2.72</td>
    <td align="right">        3.22</td>
    <td align="right">       28.33</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        3.50</td>
    <td align="right">        3.43</td>
    <td align="right">        2.82</td>
    <td align="right">        2.68</td>
    <td align="right">        1.76</td>
    <td align="right">        1.61</td>
    <td align="right">        1.47</td>
    <td align="right">        1.44</td>
    <td align="right">        1.57</td>
    <td align="right">        2.10</td>
    <td align="right">        2.72</td>
    <td align="right">        3.22</td>
    <td align="right">       28.33</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     1115.13</td>
    <td align="right">      946.29</td>
    <td align="right">      807.60</td>
    <td align="right">      674.97</td>
    <td align="right">      594.57</td>
    <td align="right">      526.78</td>
    <td align="right">      512.62</td>
    <td align="right">      510.15</td>
    <td align="right">      517.27</td>
    <td align="right">      609.32</td>
    <td align="right">      755.12</td>
    <td align="right">      998.63</td>
    <td align="right">     8568.44</td>
    <td align="right">     1115.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        3.50</td>
    <td align="right">        3.43</td>
    <td align="right">        2.82</td>
    <td align="right">        2.68</td>
    <td align="right">        1.76</td>
    <td align="right">        1.61</td>
    <td align="right">        1.47</td>
    <td align="right">        1.44</td>
    <td align="right">        1.57</td>
    <td align="right">        2.10</td>
    <td align="right">        2.72</td>
    <td align="right">        3.22</td>
    <td align="right">       28.33</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     1115.13</td>
    <td align="right">      946.29</td>
    <td align="right">      807.60</td>
    <td align="right">      674.97</td>
    <td align="right">      594.57</td>
    <td align="right">      526.78</td>
    <td align="right">      512.62</td>
    <td align="right">      510.15</td>
    <td align="right">      517.27</td>
    <td align="right">      609.32</td>
    <td align="right">      755.12</td>
    <td align="right">      998.63</td>
    <td align="right">     8568.44</td>
    <td align="right">     1115.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        3.50</td>
    <td align="right">        3.43</td>
    <td align="right">        2.82</td>
    <td align="right">        2.68</td>
    <td align="right">        1.76</td>
    <td align="right">        1.61</td>
    <td align="right">        1.47</td>
    <td align="right">        1.44</td>
    <td align="right">        1.57</td>
    <td align="right">        2.10</td>
    <td align="right">        2.72</td>
    <td align="right">        3.22</td>
    <td align="right">       28.33</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     1115.13</td>
    <td align="right">      946.29</td>
    <td align="right">      807.60</td>
    <td align="right">      674.97</td>
    <td align="right">      594.57</td>
    <td align="right">      526.78</td>
    <td align="right">      512.62</td>
    <td align="right">      510.15</td>
    <td align="right">      517.27</td>
    <td align="right">      609.32</td>
    <td align="right">      755.12</td>
    <td align="right">      998.63</td>
    <td align="right">     8568.44</td>
    <td align="right">     1115.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        3.50</td>
    <td align="right">        3.43</td>
    <td align="right">        2.82</td>
    <td align="right">        2.68</td>
    <td align="right">        1.76</td>
    <td align="right">        1.61</td>
    <td align="right">        1.47</td>
    <td align="right">        1.44</td>
    <td align="right">        1.57</td>
    <td align="right">        2.10</td>
    <td align="right">        2.72</td>
    <td align="right">        3.22</td>
    <td align="right">       28.33</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GA_MONTHLYGASRATES</td>
    <td align="right">        9.24</td>
    <td align="right">       10.07</td>
    <td align="right">       10.36</td>
    <td align="right">       10.86</td>
    <td align="right">       11.95</td>
    <td align="right">       13.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.65</td>
    <td align="right">       12.07</td>
    <td align="right">       10.93</td>
    <td align="right">        9.39</td>
    <td align="right">        8.18</td>
    <td align="right">      131.70</td>
    <td align="right">       13.50</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          GA_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
