! DOE Commercial Building Benchmark
! Large Hotel, new construction
! Benchmark V 1.1_3.1
! EnergyPlus V 3.1
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Six story motel, 179 rooms plus laundry facility
! Form:         Area = 9,366 m2 (100,816 ft2); Number of Stories = 6; Aspect ratio = 3.79 (ground floor and basement), 5.07 (all other floors)
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: mass walls; built up flat roof; basement
!               Windows: window-to-wall ratio = 22%,
!               Infiltration in perimeter zones only
!                            = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         Air cooled electric chiller, natural gas boiler, VAV in common areas
!               Dedicated OA system and 4-pipe fan coil units in guest rooms
!               Economizer per 90.1-2004
! Exhaust:      Kitchen exhaust 2832 L/s (6000 cfm); laundry exhaust (dryers) 236 L/s (500 cfm)
! Refrigeration: Walk-in cooler and walk-in freezer
!
! Int. gains:   W/m2 (W/ft2)   lights         elec plug        gas plug
!               Rooms         11.8 (1.1)      6.75 (0.63)      0
!               Lobby         11.8 (1.1)      8.07 (0.75)      0
!               Corridor      5.38 (0.5)      0.0 (0.0)        0
!               Laundry       6.46 (0.6)      61.7 (5.7)       536 (49.8)
!               Kitchen       12.9 (1.2)      508 (47.2)       2419 (225)
!               Dining areas  14.0 (1.3)      67.8 (6.3)       0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                ZoneHVAC:FourPipeFanCoil
! Air Primary Loops:              VAV with Reheat, DOAS
! Plant Loops:                    SHWSys1, HeatSys1, CoolSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:Water, Coil:Heating:Water
! Pumps:                          Yes
! Boilers:                        Boiler:HotWater
! Chillers:                       Chiller:Electric:EIR
!
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.2)
! Created on 04/20/2009 23:41:23

!***** NOTICE *****

!***** The Benchmarks were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Benchmarks imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Benchmarks. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Griffith, B.; Long, N.; Benne, K.; Torcellini, P; Halverson, M.;
! Winiarski,  D.; Liu, B.; Crawley, D. (2008). DOE Commercial Building Resarch
! Benchmarks for Commercial Buildings. Washington, DC: U.S. Department of Energy,
! Energy Efficiency and Renewable Energy, Office of Building Technologies.


! Start SimMetaData
! WeatherFileName=USA_MN_Duluth_TMY2.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Mass
! End SimMetaData

Version,
  3.1.0;  !- Version

Timestep,
  6;  !- Number of Timesteps per Hour

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation
  Yes,  !- Do System Sizing Calculation
  Yes,  !- Do Plant Sizing Calculation
  No,   !- Run Simulation for Sizing Periods
  Yes;  !- Run Simulation for Weather File Run Periods

RunPeriod,
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

Sizing:Parameters,
  1.2,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  1,  !- Minimum System Timestep
  20;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System

Building,
  Benchmark Large Hotel New V1.1_3.1,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

! US National Holidays
 
  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
! Daylight Saving Period in US
 
  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date
 


  !  VERSION,
  !    3.1;                    !- Version Identifier

Site:Location,
  USA MN-DULUTH,  !- Name
  46.82,       !- Latitude {deg}
  -92.17,       !- Longitude {deg}
  -6.00,       !- Time Zone {hr}
  432; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.180,  !- January Ground Temperature {C}
  19.140,  !- February Ground Temperature {C}
  19.229,  !- March Ground Temperature {C}
  19.325,  !- April Ground Temperature {C}
  19.396,  !- May Ground Temperature {C}
  19.767,  !- June Ground Temperature {C}
  20.940,  !- July Ground Temperature {C}
  20.468,  !- August Ground Temperature {C}
  19.761,  !- September Ground Temperature {C}
  19.556,  !- October Ground Temperature {C}
  19.433,  !- November Ground Temperature {C}
  19.279;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  3.12,               !- Annual Average Outdoor Air Temperature {C}
  31.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! DULUTH_MN_USA Annual Heating 99.6%, MaxDB=-29°C
 SizingPeriod:DesignDay,
  DULUTH Ann Htg 99.6% Condns DB,     !- Name
        -29,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
        -29,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     96242.,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        310,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! DULUTH_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=20.6°C
 SizingPeriod:DesignDay,
  DULUTH Ann Clg .4% Condns DB=>MWB,     !- Name
         29,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Temp Range {C}
       20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     96242.,      !- Barometric Pressure {Pa}
        5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        230,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! DULUTH_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=27.2°C WB=22.3°C
 SizingPeriod:DesignDay,
  DULUTH Ann Clg .4% Condns WB=>MDB,     !- Name
       27.2,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Temp Range {C}
       22.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     96242.,      !- Barometric Pressure {Pa}
        5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        230,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type




  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0:1.0,                 !- Range
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60:200,                 !- Range
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0:1,                     !- Range
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0:4,                     !- Range
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10:90,                   !- Range
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name


! Schedule set Schedule_Hotel_Motel_ASHRAE_90.1-1989_TypTstat[]
! Hours: Weekly: 168, Yearly: 8760
! Schedule Hotel/Motel Lighting, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 02:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 05:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 06:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 07:00,            !- Field 11
    0.4,                     !- Field 12
    Until: 08:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 10:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 19:00,            !- Field 19
    0.6,                     !- Field 20
    Until: 20:00,            !- Field 21
    0.8,                     !- Field 22
    Until: 21:00,            !- Field 23
    0.9,                     !- Field 24
    Until: 22:00,            !- Field 25
    0.8,                     !- Field 26
    Until: 23:00,            !- Field 27
    0.6,                     !- Field 28
    Until: 24:00,            !- Field 29
    0.3,                     !- Field 30
    For: Saturday,           !- Field 31
    Until: 02:00,            !- Field 32
    0.2,                     !- Field 33
    Until: 06:00,            !- Field 34
    0.1,                     !- Field 35
    Until: 08:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 10:00,            !- Field 38
    0.4,                     !- Field 39
    Until: 11:00,            !- Field 40
    0.3,                     !- Field 41
    Until: 18:00,            !- Field 42
    0.25,                    !- Field 43
    Until: 19:00,            !- Field 44
    0.6,                     !- Field 45
    Until: 22:00,            !- Field 46
    0.7,                     !- Field 47
    Until: 23:00,            !- Field 48
    0.6,                     !- Field 49
    Until: 24:00,            !- Field 50
    0.3,                     !- Field 51
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    1.0,                     !- Field 54
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,            !- Field 56
    0.0,                     !- Field 57
    For: Sunday Holidays AllOtherDays,  !- Field 58
    Until: 02:00,            !- Field 59
    0.3,                     !- Field 60
    Until: 06:00,            !- Field 61
    0.2,                     !- Field 62
    Until: 07:00,            !- Field 63
    0.3,                     !- Field 64
    Until: 09:00,            !- Field 65
    0.4,                     !- Field 66
    Until: 13:00,            !- Field 67
    0.3,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.2,                     !- Field 70
    Until: 19:00,            !- Field 71
    0.5,                     !- Field 72
    Until: 20:00,            !- Field 73
    0.7,                     !- Field 74
    Until: 21:00,            !- Field 75
    0.8,                     !- Field 76
    Until: 22:00,            !- Field 77
    0.6,                     !- Field 78
    Until: 23:00,            !- Field 79
    0.5,                     !- Field 80
    Until: 24:00,            !- Field 81
    0.3;                     !- Field 82

Schedule:Compact,
    GuestRoom_Ltg_Sch_Base,       !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.22,                    !- Field 4
    Until: 02:00,            !- Field 5
    0.17,                    !- Field 6
    Until: 05:00,            !- Field 7
    0.11,                    !- Field 8
    Until: 06:00,            !- Field 9
    0.22,                    !- Field 10
    Until: 07:00,            !- Field 11
    0.44,                    !- Field 12
    Until: 08:00,            !- Field 13
    0.56,                    !- Field 14
    Until: 10:00,            !- Field 15
    0.44,                    !- Field 16
    Until: 18:00,            !- Field 17
    0.28,                    !- Field 18
    Until: 19:00,            !- Field 19
    0.67,                    !- Field 20
    Until: 20:00,            !- Field 21
    0.89,                    !- Field 22
    Until: 21:00,            !- Field 23
    1.0,                     !- Field 24
    Until: 22:00,            !- Field 25
    0.89,                    !- Field 26
    Until: 23:00,            !- Field 27
    0.67,                    !- Field 28
    Until: 24:00,            !- Field 29
    0.33,                    !- Field 30
    For: Saturday Sunday Holidays,  !- Field 31
    Until: 02:00,            !- Field 32
    0.26,                    !- Field 33
    Until: 06:00,            !- Field 34
    0.11,                    !- Field 35
    Until: 08:00,            !- Field 36
    0.41,                    !- Field 37
    Until: 10:00,            !- Field 38
    0.56,                    !- Field 39
    Until: 11:00,            !- Field 40
    0.41,                    !- Field 41
    Until: 18:00,            !- Field 42
    0.33,                    !- Field 43
    Until: 19:00,            !- Field 44
    0.85,                    !- Field 45
    Until: 22:00,            !- Field 46
    1.0,                     !- Field 47
    Until: 23:00,            !- Field 48
    0.85,                    !- Field 49
    Until: 24:00,            !- Field 50
    0.41,                    !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.0,                     !- Field 54
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
    Until: 24:00,            !- Field 56
    1.0;                     !- Field 57

Schedule:Compact,
    Lobby_Ltg_Sch,           !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.5,                     !- Field 4
    Until: 06:00,            !- Field 5
    0.6,                     !- Field 6
    Until: 21:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 22:00,            !- Field 9
    0.6,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.5,                     !- Field 12
    For: Saturday Sunday Holidays,  !- Field 13
    Until: 05:00,            !- Field 14
    0.5,                     !- Field 15
    Until: 06:00,            !- Field 16
    0.6,                     !- Field 17
    Until: 21:00,            !- Field 18
    1.0,                     !- Field 19
    Until: 22:00,            !- Field 20
    0.6,                     !- Field 21
    Until: 24:00,            !- Field 22
    0.5,                     !- Field 23
    For: WinterDesignDay,    !- Field 24
    Until: 24:00,            !- Field 25
    0.0,                     !- Field 26
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
    Until: 24:00,            !- Field 28
    1.0;                     !- Field 29

Schedule:Compact,
    Office_Ltg_Sch_Base,          !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays,          !- Field 2
    Until: 07:00,            !- Field 3
    0.50,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.61,                    !- Field 6
    Until: 12:00,            !- Field 7
    0.9,                     !- Field 8
    Until: 13:00,            !- Field 9
    0.8,                     !- Field 10
    Until: 17:00,            !- Field 11
    0.9,                     !- Field 12
    Until: 18:00,            !- Field 13
    0.61,                    !- Field 14
    Until: 24:00,            !- Field 15
    0.50,                    !- Field 16
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,            !- Field 18
    0.0,                     !- Field 19
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 20
    Until: 24:00,            !- Field 21
    1.0;                     !- Field 22

Schedule:Compact,
    EmployeeLounge_Ltg_Sch,  !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.4,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 18:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 20:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 22:00,            !- Field 17
    0.15,                    !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: Saturday Sunday Holidays,  !- Field 21
    Until: 05:00,            !- Field 22
    0.05,                    !- Field 23
    Until: 06:00,            !- Field 24
    0.15,                    !- Field 25
    Until: 07:00,            !- Field 26
    0.3,                     !- Field 27
    Until: 08:00,            !- Field 28
    0.4,                     !- Field 29
    Until: 18:00,            !- Field 30
    0.6,                     !- Field 31
    Until: 19:00,            !- Field 32
    0.4,                     !- Field 33
    Until: 20:00,            !- Field 34
    0.3,                     !- Field 35
    Until: 22:00,            !- Field 36
    0.15,                    !- Field 37
    Until: 24:00,            !- Field 38
    0.05,                    !- Field 39
    For: WinterDesignDay,    !- Field 40
    Until: 24:00,            !- Field 41
    0.0,                     !- Field 42
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 43
    Until: 24:00,            !- Field 44
    1.0;                     !- Field 45

Schedule:Compact,
    MeetingRoom_Ltg_Sch_Base,     !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays,          !- Field 2
    Until: 05:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 06:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 07:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 18:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 20:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 21:00,            !- Field 17
    0.2,                     !- Field 18
    Until: 22:00,            !- Field 19
    0.05,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: WinterDesignDay,    !- Field 23
    Until: 24:00,            !- Field 24
    0.0,                     !- Field 25
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 26
    Until: 24:00,            !- Field 27
    1.0;                     !- Field 28

Schedule:Compact,
    Storage_Ltg_Sch,         !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.1,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 18:00,            !- Field 7
    0.4,                     !- Field 8
    Until: 22:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.1,                     !- Field 12
    For: Saturday Sunday Holidays,  !- Field 13
    Until: 07:00,            !- Field 14
    0.1,                     !- Field 15
    Until: 08:00,            !- Field 16
    0.2,                     !- Field 17
    Until: 18:00,            !- Field 18
    0.4,                     !- Field 19
    Until: 22:00,            !- Field 20
    0.2,                     !- Field 21
    Until: 24:00,            !- Field 22
    0.1,                     !- Field 23
    For: WinterDesignDay,    !- Field 24
    Until: 24:00,            !- Field 25
    0.0,                     !- Field 26
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
    Until: 24:00,            !- Field 28
    1.0;                     !- Field 29

Schedule:Compact,
    MechanicalRoom_Ltg_Sch,  !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.1,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 18:00,            !- Field 7
    0.4,                     !- Field 8
    Until: 22:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.1,                     !- Field 12
    For: Saturday Sunday Holidays,  !- Field 13
    Until: 07:00,            !- Field 14
    0.1,                     !- Field 15
    Until: 08:00,            !- Field 16
    0.2,                     !- Field 17
    Until: 18:00,            !- Field 18
    0.4,                     !- Field 19
    Until: 22:00,            !- Field 20
    0.2,                     !- Field 21
    Until: 24:00,            !- Field 22
    0.1,                     !- Field 23
    For: WinterDesignDay,    !- Field 24
    Until: 24:00,            !- Field 25
    0.0,                     !- Field 26
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
    Until: 24:00,            !- Field 28
    1.0;                     !- Field 29

Schedule:Compact,
    ExerciseRoom_Ltg_Sch_Base,   !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 22:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 23:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0;                     !- Field 12

Schedule:Compact,
    LaundryRoom_Ltg_Sch,     !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0;                     !- Field 8

Schedule:Compact,
    Corridor_Ltg_Sch,        !- Name
    On/Off,                  !- ScheduleType
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: AllDays,           !- Field 2
    Until: 07:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0;                     !- Field 8

! Schedule Hotel Motel Receptacles
! Hours: Weekly: 77.25, Yearly: 4028

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.3,                     !- Field 4
    Until: 02:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 05:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 06:00,            !- Field 9
    0.3,                     !- Field 10
    Until: 07:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:00,            !- Field 13
    0.6,                     !- Field 14
    Until: 10:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.35,                    !- Field 18
    Until: 19:00,            !- Field 19
    0.7,                     !- Field 20
    Until: 20:00,            !- Field 21
    0.9,                     !- Field 22
    Until: 21:00,            !- Field 23
    0.95,                    !- Field 24
    Until: 22:00,            !- Field 25
    0.9,                     !- Field 26
    Until: 23:00,            !- Field 27
    0.7,                     !- Field 28
    Until: 24:00,            !- Field 29
    0.4,                     !- Field 30
    For: Saturday,           !- Field 31
    Until: 02:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 06:00,            !- Field 34
    0.2,                     !- Field 35
    Until: 08:00,            !- Field 36
    0.4,                     !- Field 37
    Until: 10:00,            !- Field 38
    0.5,                     !- Field 39
    Until: 11:00,            !- Field 40
    0.4,                     !- Field 41
    Until: 18:00,            !- Field 42
    0.35,                    !- Field 43
    Until: 19:00,            !- Field 44
    0.7,                     !- Field 45
    Until: 22:00,            !- Field 46
    0.8,                     !- Field 47
    Until: 23:00,            !- Field 48
    0.7,                     !- Field 49
    Until: 24:00,            !- Field 50
    0.4,                     !- Field 51
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    1.0,                     !- Field 54
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,            !- Field 56
    0.0,                     !- Field 57
    For: Sunday Holidays AllOtherDays,  !- Field 58
    Until: 02:00,            !- Field 59
    0.4,                     !- Field 60
    Until: 06:00,            !- Field 61
    0.3,                     !- Field 62
    Until: 07:00,            !- Field 63
    0.4,                     !- Field 64
    Until: 09:00,            !- Field 65
    0.5,                     !- Field 66
    Until: 13:00,            !- Field 67
    0.4,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.3,                     !- Field 70
    Until: 19:00,            !- Field 71
    0.6,                     !- Field 72
    Until: 20:00,            !- Field 73
    0.8,                     !- Field 74
    Until: 21:00,            !- Field 75
    0.9,                     !- Field 76
    Until: 22:00,            !- Field 77
    0.7,                     !- Field 78
    Until: 23:00,            !- Field 79
    0.6,                     !- Field 80
    Until: 24:00,            !- Field 81
    0.4;                     !- Field 82

Schedule:Compact,
    GuestRoom_Eqp_Sch,       !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.20,                    !- Field 4
    ! Used to be 0.11 (KMF)
    Until: 07:00,            !- Field 5
    0.62,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.90,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.43,                    !- Field 10
    Until: 17:00,            !- Field 11
    0.26,                    !- Field 12
    Until: 19:00,            !- Field 13
    0.51,                    !- Field 14
    Until: 20:00,            !- Field 15
    0.49,                    !- Field 16
    Until: 21:00,            !- Field 17
    0.66,                    !- Field 18
    Until: 22:00,            !- Field 19
    0.70,                    !- Field 20
    Until: 23:00,            !- Field 21
    0.35,                    !- Field 22
    Until: 24:00,            !- Field 23
    0.20,                    !- Field 24
    ! Used to be 0.11 (KMF)
    For: Saturday Sunday Holidays,  !- Field 25
    Until: 06:00,            !- Field 26
    0.20,                    !- Field 27
    ! Used to be 0.11 (KMF)
    Until: 07:00,            !- Field 28
    0.3,                     !- Field 29
    Until: 08:00,            !- Field 30
    0.62,                     !- Field 31
    Until: 09:00,            !- Field 32
    0.90,                    !- Field 33
    Until: 10:00,            !- Field 34
    0.62,                     !- Field 35
    Until: 17:00,            !- Field 36
    0.29,                    !- Field 37
    Until: 18:00,            !- Field 38
    0.43,                    !- Field 39
    Until: 19:00,            !- Field 40
    0.51,                    !- Field 41
    Until: 20:00,            !- Field 42
    0.49,                    !- Field 43
    Until: 21:00,            !- Field 44
    0.66,                    !- Field 45
    Until: 22:00,            !- Field 46
    0.70,                    !- Field 47
    Until: 23:00,            !- Field 48
    0.35,                    !- Field 49
    Until: 24:00,            !- Field 50
    0.20,                    !- Field 51
    ! Used to be 0.11 (KMF)
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.0,                     !- Field 54
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
    Until: 24:00,            !- Field 56
    1.0;                     !- Field 57

Schedule:Compact,
    Lobby_Eqp_Sch,           !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays,          !- Field 2
    Until: 05:00,            !- Field 3
    0.21,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.68,                    !- Field 6
    Until: 10:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 11:00,            !- Field 9
    0.32,                    !- Field 10
    Until: 23:00,            !- Field 11
    0.23,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.21,                    !- Field 14
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    0.0,                     !- Field 17
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 18
    Until: 24:00,            !- Field 19
    1.0;                     !- Field 20

Schedule:Compact,
    Office_Eqp_Sch,          !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.33,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.38,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.43,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.43,                    !- Field 10
    Until: 12:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 13:00,            !- Field 13
    0.94,                    !- Field 14
    Until: 17:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.75,                    !- Field 18
    Until: 20:00,            !- Field 19
    0.63,                    !- Field 20
    Until: 22:00,            !- Field 21
    0.48,                    !- Field 22
    Until: 24:00,            !- Field 23
    0.33,                    !- Field 24
    For: Saturday Sunday Holidays,  !- Field 25
    Until: 05:00,            !- Field 26
    0.33,                    !- Field 27
    Until: 07:00,            !- Field 28
    0.38,                    !- Field 29
    Until: 08:00,            !- Field 30
    0.43,                    !- Field 31
    Until: 18:00,            !- Field 32
    0.63,                    !- Field 33
    Until: 22:00,            !- Field 34
    0.48,                    !- Field 35
    Until: 24:00,            !- Field 36
    0.33,                    !- Field 37
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
    Until: 24:00,            !- Field 42
    1.0;                     !- Field 43

Schedule:Compact,
    EmployeeLounge_Eqp_Sch,  !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.11,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.19,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.25,                    !- Field 8
    Until: 10:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 12:00,            !- Field 11
    0.86,                    !- Field 12
    Until: 13:00,            !- Field 13
    1.0,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.86,                    !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 20:00,            !- Field 19
    0.19,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.11,                    !- Field 22
    For: Saturday Sunday Holidays,  !- Field 23
    Until: 05:00,            !- Field 24
    0.11,                    !- Field 25
    Until: 07:00,            !- Field 26
    0.19,                    !- Field 27
    Until: 08:00,            !- Field 28
    0.25,                    !- Field 29
    Until: 10:00,            !- Field 30
    1.0,                     !- Field 31
    Until: 12:00,            !- Field 32
    0.86,                    !- Field 33
    Until: 13:00,            !- Field 34
    1.0,                     !- Field 35
    Until: 18:00,            !- Field 36
    0.86,                    !- Field 37
    Until: 19:00,            !- Field 38
    0.25,                    !- Field 39
    Until: 20:00,            !- Field 40
    0.19,                    !- Field 41
    Until: 24:00,            !- Field 42
    0.11,                    !- Field 43
    For: WinterDesignDay,    !- Field 44
    Until: 24:00,            !- Field 45
    0.0,                     !- Field 46
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 47
    Until: 24:00,            !- Field 48
    1.0;                     !- Field 49

Schedule:Compact,
    LaundryRoom_Eqp_Elec_Sch,     !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays,         !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 16:00,            !- Field 5
    1.0,                    !- Field 6
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    0.0,                     !- Field 21
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 22
    Until: 24:00,            !- Field 23
    1.0;                     !- Field 24

Schedule:Compact,
    LaundryRoom_Eqp_Gas_Sch,     !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays,         !- Field 2
    Until: 9:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    0.0,                     !- Field 11
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 12
    Until: 24:00,            !- Field 13
    1.0;                     !- Field 14

Schedule:Compact,
    MeetingRoom_Eqp_Sch,     !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 10:00,            !- Field 7
    0.54,                    !- Field 8
    Until: 12:00,            !- Field 9
    0.26,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.05,                    !- Field 12
    Until: 15:00,            !- Field 13
    0.54,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.26,                    !- Field 16
    Until: 20:00,            !- Field 17
    0.05,                    !- Field 18
    Until: 24:00,            !- Field 19
    0.0;                     !- Field 20

Schedule:Compact,
    ExerciseRoom_Eqp_Sch,    !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 9:00,             !- Field 7
    1.0,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.0,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 17:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.50,                    !- Field 18
    Until: 21:00,            !- Field 19
    1.0,                     !- Field 20
    Until: 23:00,            !- Field 21
    0.5,                     !- Field 22
    Until: 24:00,            !- Field 23
    0.0;                     !- Field 24

  Schedule:Compact,
    Kitchen_Elec_Equip_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 06:00,            !- Field 3
    0.1,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 15
    0.3,                     !- Field 16
    For: Saturday,           !- Field 17
    Until: 06:00,            !- Field 20
    0.1,                     !- Field 21
    Until: 07:00,            !- Field 22
    0.25,                     !- Field 23
    Until: 24:00,            !- Field 32
    0.3,                     !- Field 33
    For: SummerDesignDay,    !- Field 34
    Until: 24:00,            !- Field 35
    0.3,                     !- Field 36
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,            !- Field 38
    0.0,                     !- Field 39
    For: Sunday Holidays AllOtherDays,  !- Field 40
    Until: 06:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 07:00,            !- Field 45
    0.25,                     !- Field 46
    Until: 24:00,            !- Field 55
    0.3;                     !- Field 56

  Schedule:Compact,
    Kitchen_Gas_Equip_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,    !- Field 2
    Until: 05:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 08:00,            !- Field 7
    0.15,                     !- Field 8
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.25,                     !- Field 12
    Until: 14:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 15:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 21:00,            !- Field 13
    0.20,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.15,                     !- Field 16
    Until: 23:00,            !- Field 31
    0.10,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                     !- Field 34
    For: SummerDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.25,                     !- Field 37
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: Sunday Holidays AllOtherDays,    !- Field 2
    Until: 05:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 08:00,            !- Field 7
    0.15,                     !- Field 8
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.25,                     !- Field 12
    Until: 14:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 15:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 21:00,            !- Field 13
    0.20,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.15,                     !- Field 16
    Until: 23:00,            !- Field 31
    0.10,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05;                     !- Field 34

  Schedule:Compact,
    Kitchen_Exhaust_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 25
    For: AllDays,  !- Field 26
    Until: 07:00,            !- Field 27
    0,                       !- Field 38
    Until: 24:00,            !- Field 33
    0.160;                       !- Field 34


! Schedule Elevator

Schedule:Compact,
    BLDG_ELEVATORS,            !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Complex Field #1
    For: AllDays,            !- Complex Field #2
    Until: 04:00,            !- Complex Field #3
    0.05,                     !- Complex Field #4
    Until: 05:00,            !- Complex Field #5
    0.10,                    !- Complex Field #6
    Until: 06:00,            !- Complex Field #7
    0.20,                    !- Complex Field #8
    Until: 07:00,            !- Complex Field #9
    0.40,                    !- Complex Field #10
    Until: 09:00,            !- Complex Field #11
    0.50,                    !- Complex Field #12
    Until: 10:00,            !- Complex Field #13
    0.35,                    !- Complex Field #14
    Until: 16:00,            !- Complex Field #15
    0.15,                    !- Complex Field #16
    Until: 17:00,            !- Complex Field #17
    0.35,                    !- Complex Field #18
    Until: 19:00,            !- Complex Field #19
    0.50,                    !- Complex Field #20
    Until: 21:00,            !- Complex Field #21
    0.40,                    !- Complex Field #22
    Until: 22:00,            !- Complex Field #23
    0.30,                    !- Complex Field #24
    Until: 23:00,            !- Complex Field #25
    0.20,                    !- Complex Field #26
    Until: 24:00,            !- Complex Field #27
    0.10;                    !- Complex Field #28

! Schedule Hotel/Motel Occupancy, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.9,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.7,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.4,                     !- Field 8
    Until: 15:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 16:00,            !- Field 11
    0.3,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 21:00,            !- Field 15
    0.7,                     !- Field 16
    Until: 22:00,            !- Field 17
    0.8,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.9,                     !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,            !- Field 22
    1.0,                     !- Field 23
    For: Saturday,           !- Field 24
    Until: 06:00,            !- Field 25
    0.9,                     !- Field 26
    Until: 07:00,            !- Field 27
    0.7,                     !- Field 28
    Until: 09:00,            !- Field 29
    0.5,                     !- Field 30
    Until: 17:00,            !- Field 31
    0.3,                     !- Field 32
    Until: 18:00,            !- Field 33
    0.5,                     !- Field 34
    Until: 21:00,            !- Field 35
    0.6,                     !- Field 36
    Until: 24:00,            !- Field 37
    0.7,                     !- Field 38
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,            !- Field 40
    0.0,                     !- Field 41
    For: Sunday Holidays AllOtherDays,  !- Field 42
    Until: 08:00,            !- Field 43
    0.7,                     !- Field 44
    Until: 11:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 13:00,            !- Field 47
    0.3,                     !- Field 48
    Until: 16:00,            !- Field 49
    0.2,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.3,                     !- Field 52
    Until: 19:00,            !- Field 53
    0.4,                     !- Field 54
    Until: 21:00,            !- Field 55
    0.6,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.8;                     !- Field 58
    
Schedule:Compact,
    GuestRoom_Occ_Sch,       !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.65,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.50,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.28,                    !- Field 8
    Until: 15:00,            !- Field 9
    0.13,                     !- Field 10
    Until: 16:00,            !- Field 11
    0.20,                    !- Field 12
    Until: 19:00,            !- Field 13
    0.35,                    !- Field 14
    Until: 21:00,            !- Field 15
    0.50,                    !- Field 16
    Until: 22:00,            !- Field 17
    0.58,                    !- Field 18
    Until: 24:00,            !- Field 19
    0.65,                     !- Field 20
    For: Saturday Sunday Holidays,  !- Field 21
    Until: 06:00,            !- Field 22
    0.65,                     !- Field 23
    Until: 07:00,            !- Field 24
    0.0.50,                    !- Field 25
    Until: 09:00,            !- Field 26
    0.34,                    !- Field 27
    Until: 17:00,            !- Field 28
    0.20,                     !- Field 29
    Until: 18:00,            !- Field 30
    0.34,                    !- Field 31
    Until: 19:00,            !- Field 32
    0.35,                    !- Field 33
    Until: 21:00,            !- Field 34
    0.65,                    !- Field 35
    Until: 24:00,            !- Field 36
    0.50,                    !- Field 37
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
    Until: 24:00,            !- Field 42
    1.0;                     !- Field 43

Schedule:Compact,
    Lobby_Occ_Sch,           !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.1,                     !- Field 4
    Until: 06:00,            !- Field 5
    0.3,                     !- Field 6
    Until: 10:00,            !- Field 7
    0.7,                     !- Field 8
    Until: 16:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.4,                     !- Field 12
    Until: 22:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 24:00,            !- Field 15
    0.1,                     !- Field 16
    For: Saturday Sunday Holidays,  !- Field 17
    Until: 06:00,            !- Field 18
    0.1,                     !- Field 19
    Until: 07:00,            !- Field 20
    0.3,                     !- Field 21
    Until: 10:00,            !- Field 22
    0.7,                     !- Field 23
    Until: 22:00,            !- Field 24
    0.2,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.1,                     !- Field 27
    For: WinterDesignDay,    !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 31
    Until: 24:00,            !- Field 32
    1.0;                     !- Field 33

Schedule:Compact,
    Office_Occ_Sch,          !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.3,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.4,                     !- Field 8
    Until: 12:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    1.0,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.3,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.2,                     !- Field 20
    For: Saturday Sunday Holidays,  !- Field 21
    Until: 07:00,            !- Field 22
    0.2,                     !- Field 23
    Until: 08:00,            !- Field 24
    0.3,                     !- Field 25
    Until: 17:00,            !- Field 26
    0.5,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.3,                     !- Field 29
    Until: 24:00,            !- Field 30
    0.2,                     !- Field 31
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
    Until: 24:00,            !- Field 36
    1.0;                     !- Field 37

Schedule:Compact,
    EmployeeLounge_Occ_Sch,  !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 12:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 13:00,            !- Field 9
    0.7,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.1,                     !- Field 14
    Until: 24:00,            !- Field 15
    0.0,                     !- Field 16
    For: Saturday Sunday Holidays,  !- Field 17
    Until: 05:00,            !- Field 18
    0.0,                     !- Field 19
    Until: 08:00,            !- Field 20
    0.05,                    !- Field 21
    Until: 12:00,            !- Field 22
    0.1,                     !- Field 23
    Until: 13:00,            !- Field 24
    0.2,                     !- Field 25
    Until: 18:00,            !- Field 26
    0.1,                     !- Field 27
    Until: 20:00,            !- Field 28
    0.05,                    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,            !- Field 33
    0.0,                     !- Field 34
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
    Until: 24:00,            !- Field 36
    1.0;                     !- Field 37

Schedule:Compact,
    MeetingRoom_Occ_Sch,     !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 10:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.05,                    !- Field 12
    Until: 15:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 20:00,            !- Field 17
    0.05,                    !- Field 18
    Until: 24:00,            !- Field 19
    0.0,                     !- Field 20
    For: Saturday Sunday Holidays,  !- Field 21
    Until: 07:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 08:00,            !- Field 24
    0.05,                    !- Field 25
    Until: 10:00,            !- Field 26
    0.5,                     !- Field 27
    Until: 12:00,            !- Field 28
    0.2,                     !- Field 29
    Until: 13:00,            !- Field 30
    0.05,                    !- Field 31
    Until: 15:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 18:00,            !- Field 34
    0.2,                     !- Field 35
    Until: 20:00,            !- Field 36
    0.05,                    !- Field 37
    Until: 24:00,            !- Field 38
    0.0,                     !- Field 39
    For: WinterDesignDay,    !- Field 40
    Until: 24:00,            !- Field 41
    0.0,                     !- Field 42
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 43
    Until: 24:00,            !- Field 44
    1.0;                     !- Field 45

Schedule:Compact,
    LaundryRoom_Occ_Sch,     !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 10:00,            !- Field 5
    0.09,                    !- Field 6
    Until: 12:00,            !- Field 7
    0.18,                    !- Field 8
    Until: 13:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 16:00,            !- Field 11
    0.18,                    !- Field 12
    Until: 17:00,            !- Field 13
    0.09,                    !- Field 14
    Until: 24:00,            !- Field 15
    0.0,                     !- Field 16
    For: Saturday Sunday Holidays,  !- Field 17
    Until: 08:00,            !- Field 18
    0.0,                     !- Field 19
    Until: 10:00,            !- Field 20
    0.09,                    !- Field 21
    Until: 12:00,            !- Field 22
    0.18,                    !- Field 23
    Until: 13:00,            !- Field 24
    0.0,                     !- Field 25
    Until: 16:00,            !- Field 26
    0.18,                    !- Field 27
    Until: 17:00,            !- Field 28
    0.09,                    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,            !- Field 33
    0.0,                     !- Field 34
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
    Until: 24:00,            !- Field 36
    1.0;                     !- Field 37

Schedule:Compact,
    ExerciseRoom_Occ_Sch,    !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 11:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.0,                     !- Field 12
    Until: 22:00,            !- Field 13
    1.0,                     !- Field 14
    Until: 23:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18


  Schedule:Compact,
    INFIL_SCH,               !- Name
! Kristin changed from 0.0 to 1.0 on 1/21/09.
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.5;                     !- Field 4

  Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.25;                    !- Field 4

! Schedule Hotel/Motel Service Water Heating, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 9, Saturday 9.3, Sunday/Holidays 9

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 01:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 04:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 05:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 06:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 07:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:00,            !- Field 13
    0.6,                     !- Field 14
    Until: 09:00,            !- Field 15
    0.55,                    !- Field 16
    Until: 10:00,            !- Field 17
    0.45,                    !- Field 18
    Until: 11:00,            !- Field 19
    0.4,                     !- Field 20
    Until: 12:00,            !- Field 21
    0.45,                    !- Field 22
    Until: 13:00,            !- Field 23
    0.4,                     !- Field 24
    Until: 14:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.3,                     !- Field 28
    Until: 18:00,            !- Field 29
    0.4,                     !- Field 30
    Until: 19:00,            !- Field 31
    0.55,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.6,                     !- Field 34
    Until: 21:00,            !- Field 35
    0.5,                     !- Field 36
    Until: 22:00,            !- Field 37
    0.55,                    !- Field 38
    Until: 23:00,            !- Field 39
    0.45,                    !- Field 40
    Until: 24:00,            !- Field 41
    0.25,                    !- Field 42
    For: Saturday WinterDesignDay,  !- Field 43
    Until: 01:00,            !- Field 44
    0.2,                     !- Field 45
    Until: 04:00,            !- Field 46
    0.15,                    !- Field 47
    Until: 05:00,            !- Field 48
    0.2,                     !- Field 49
    Until: 06:00,            !- Field 50
    0.25,                    !- Field 51
    Until: 07:00,            !- Field 52
    0.4,                     !- Field 53
    Until: 10:00,            !- Field 54
    0.5,                     !- Field 55
    Until: 11:00,            !- Field 56
    0.45,                    !- Field 57
    Until: 13:00,            !- Field 58
    0.5,                     !- Field 59
    Until: 14:00,            !- Field 60
    0.45,                    !- Field 61
    Until: 16:00,            !- Field 62
    0.4,                     !- Field 63
    Until: 17:00,            !- Field 64
    0.35,                    !- Field 65
    Until: 18:00,            !- Field 66
    0.4,                     !- Field 67
    Until: 20:00,            !- Field 68
    0.55,                    !- Field 69
    Until: 21:00,            !- Field 70
    0.5,                     !- Field 71
    Until: 22:00,            !- Field 72
    0.55,                    !- Field 73
    Until: 23:00,            !- Field 74
    0.4,                     !- Field 75
    Until: 24:00,            !- Field 76
    0.3,                     !- Field 77
    For: Sunday Holidays AllOtherDays,  !- Field 78
    Until: 01:00,            !- Field 79
    0.25,                    !- Field 80
    Until: 05:00,            !- Field 81
    0.2,                     !- Field 82
    Until: 06:00,            !- Field 83
    0.3,                     !- Field 84
    Until: 09:00,            !- Field 85
    0.5,                     !- Field 86
    Until: 10:00,            !- Field 87
    0.55,                    !- Field 88
    Until: 12:00,            !- Field 89
    0.5,                     !- Field 90
    Until: 14:00,            !- Field 91
    0.4,                     !- Field 92
    Until: 17:00,            !- Field 93
    0.3,                     !- Field 94
    Until: 18:00,            !- Field 95
    0.4,                     !- Field 96
    Until: 20:00,            !- Field 97
    0.5,                     !- Field 98
    Until: 21:00,            !- Field 99
    0.4,                     !- Field 100
    Until: 22:00,            !- Field 101
    0.5,                     !- Field 102
    Until: 23:00,            !- Field 103
    0.4,                     !- Field 104
    Until: 24:00,            !- Field 105
    0.2;                     !- Field 106

Schedule:Compact,
    GuestRoom_SWH_Sch,       !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.20,                    !- Field 4
    Until: 04:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 05:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 06:00,            !- Field 9
    0.35,                    !- Field 10
    Until: 07:00,            !- Field 11
    0.60,                    !- Field 12
    Until: 08:00,            !- Field 13
    0.80,                    !- Field 14
    Until: 09:00,            !- Field 15
    0.55,                    !- Field 16
    Until: 10:00,            !- Field 17
    0.40,                    !- Field 18
    Until: 11:00,            !- Field 19
    0.30,                    !- Field 20
    Until: 17:00,            !- Field 21
    0.20,                    !- Field 22
    Until: 18:00,            !- Field 23
    0.30,                    !- Field 24
    Until: 19:00,            !- Field 25
    0.55,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.40,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.60,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.45,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.25,                    !- Field 34
    For: AllOtherDays,       !- Field 35
    Until: 01:00,            !- Field 36
    0.2,                     !- Field 37
    Until: 04:00,            !- Field 38
    0.15,                    !- Field 39
    Until: 05:00,            !- Field 40
    0.2,                     !- Field 41
    Until: 06:00,            !- Field 42
    0.25,                    !- Field 43
    Until: 07:00,            !- Field 44
    0.35,                    !- Field 45
    Until: 08:00,            !- Field 46
    0.60,                    !- Field 47
    Until: 09:00,            !- Field 48
    0.80,                    !- Field 49
    Until: 10:00,            !- Field 50
    0.55,                    !- Field 51
    Until: 11:00,            !- Field 52
    0.40,                    !- Field 53
    Until: 12:00,            !- Field 54
    0.30,                    !- Field 55
    Until: 17:00,            !- Field 56
    0.20,                    !- Field 57
    Until: 18:00,            !- Field 58
    0.25,                    !- Field 59
    Until: 19:00,            !- Field 60
    0.30,                    !- Field 61
    Until: 22:00,            !- Field 62
    0.40,                    !- Field 63
    Until: 23:00,            !- Field 64
    0.60,                    !- Field 65
    Until: 24:00,            !- Field 66
    0.35;                    !- Field 67


Schedule:Compact,
    LaundryRoom_SWH_Sch,     !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 16:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 15
    0.0;                     !- Field 16

  Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

! Schedule Hotel/Motel HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: All days 24

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.;                     !- Field 4

  Schedule:Compact,
    HTGSETP_SCH_KEYCARD,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.0,                    !- Field 4
    For AllOtherDays,        !- Field 5
    Until: 07:00,            !- Field 6
    21.0,                    !- Field 7
    Until: 10:00,            !- Field 8
    20.0,                    !- Field 9
    Until: 16:00,            !- Field 10
    19.0,                    !- Field 11
    Until: 19:00,            !- Field 12
    20.0,                    !- Field 13
    Until: 24:00,            !- Field 14
    21.0;                    !- Field 15

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24.;                     !- Field 4

  Schedule:Compact,
    CLGSETP_SCH_KEYCARD,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    24.0,                    !- Field 4
    For AllOtherDays,        !- Field 5
    Until: 07:00,            !- Field 6
    24.0,                    !- Field 7
    Until: 10:00,            !- Field 8
    25.0,                    !- Field 9
    Until: 16:00,            !- Field 10
    26.0,                    !- Field 11
    Until: 19:00,            !- Field 12
    25.0,                    !- Field 13
    Until: 24:00,            !- Field 14
    24.0;                    !- Field 15

Schedule:Compact,
    SemiHeated_HtgSP_Sch,    !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,          !- Complex Field #1
    For: AllDays,            !- Complex Field #2
    Until: 24:00,            !- Complex Field #3
    7.2;                     !- Complex Field #4

Schedule:Compact,
    Base_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,          !- Complex Field #1
    For: AllDays,            !- Complex Field #2
    Until: 24:00,            !- Complex Field #3
    21.1;                    !- Complex Field #4

Schedule:Compact,
    Base_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,          !- Complex Field #1
    For: AllDays,            !- Complex Field #2
    Until: 24:00,            !- Complex Field #3
    21.1;                    !- Complex Field #4

Schedule:Compact,
    VacGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,          !- Complex Field #1
    For: AllDays,            !- Complex Field #2
    Until: 24:00,            !- Complex Field #3
    18.9;                    !- Complex Field #4

Schedule:Compact,
    VacGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,          !- Complex Field #1
    For: AllDays,            !- Complex Field #2
    Until: 24:00,            !- Complex Field #3
    23.3;                    !- Complex Field #4

Schedule:Compact,
    CommonArea_HtgSP_Sch,    !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,          !- Complex Field #1
    For: AllDays,            !- Complex Field #2
    Until: 24:00,            !- Complex Field #3
    21.1;                    !- Complex Field #4

Schedule:Compact,
    CommonArea_ClgSP_Sch,    !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,          !- Complex Field #1
    For: AllDays,            !- Complex Field #2
    Until: 24:00,            !- Complex Field #3
    23.9;                    !- Complex Field #4

Schedule:Compact,
    UnitHeater_HtgSP_Sch,    !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,          !- Complex Field #1
    For: AllDays,            !- Complex Field #2
    Until: 24:00,            !- Complex Field #3
    15.6;                    !- Complex Field #4

Schedule:Compact,
    UnitHeater_ClgSP_Sch,    !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,          !- Complex Field #1
    For: AllDays,            !- Complex Field #2
    Until: 24:00,            !- Complex Field #3
    40;                    !- Complex Field #4

Schedule:Compact,
    Off During Unoccupied Period,    !- Name
    On/Off,             !- ScheduleType
    Through: 12/31,          !- Complex Field #1
    For: AllDays,            !- Complex Field #2
    Until: 8:00,            !- Complex Field #3
    0,                       !- Complex Field #4
    Until: 18:00,            !- Complex Field #5
    1,                       !- Complex Field #6
    Until: 24:00,            !- Complex Field #7
    0;                       !- Complex Field #8

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    50,                      !- Field 4
    For: Saturday WinterDesignDay,  !- Field 5
    Until: 24:00,            !- Field 6
    50,                      !- Field 7
    For: Sunday Holidays AllOtherDays,  !- Field 8
    Until: 24:00,            !- Field 9
    50;                      !- Field 10

   Schedule:Compact,
    MinRelHumSetSch,  
    Humidity,                 
    Through: 12/31,        
    For: AllDays,           
    Until: 24:00,             
    30;                          
    
  Schedule:Compact,
    MaxRelHumSetSch,  
    Humidity,                 
    Through: 12/31,        
    For: AllDays,           
    Until: 24:00,             
    60;

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    13.0,                    !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13.0,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    13.0;                    !- Field 12

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    16.0;                    !- Field 4

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4



WindowMaterial:Glazing,
  Theoretical Glass [84],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.4826,  !- Solar Transmittance at Normal Incidence
  0.4674,  !- Front Side Solar Reflectance at Normal Incidence
  0.4674,  !- Back Side Solar Reflectance at Normal Incidence
  0.4894,  !- Visible Transmittance at Normal Incidence
  0.4606,  !- Front Side Visible Reflectance at Normal Incidence
  0.4606,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [85],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.6321,  !- Solar Transmittance at Normal Incidence
  0.3179,  !- Front Side Solar Reflectance at Normal Incidence
  0.3179,  !- Back Side Solar Reflectance at Normal Incidence
  0.6396,  !- Visible Transmittance at Normal Incidence
  0.3104,  !- Front Side Visible Reflectance at Normal Incidence
  0.3104,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [101],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.6309,  !- Solar Transmittance at Normal Incidence
  0.3191,  !- Front Side Solar Reflectance at Normal Incidence
  0.3191,  !- Back Side Solar Reflectance at Normal Incidence
  0.6396,  !- Visible Transmittance at Normal Incidence
  0.3104,  !- Front Side Visible Reflectance at Normal Incidence
  0.3104,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0303,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

Material,
  Roof Membrane,  !- Name
  VeryRough,  !- Roughness
  0.0095,  !- Thickness
  0.1600,  !- Conductivity
  1121.2900,  !- Density
  1460.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Roof Insulation,  !- Name
  MediumRough,  !- Roughness
  0.1250,  !- Thickness
  0.0490,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Metal Decking,  !- Name
  MediumSmooth,  !- Roughness
  0.0015,  !- Thickness
  45.0060,  !- Conductivity
  7680.0000,  !- Density
  418.4000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.3000;  !- Visible Absorptance

Material,
  GP01 1/2 GYPSUM,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  800.0000,  !- Density
  1090.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material,
  1IN Stucco,  !- Name
  Smooth,  !- Roughness
  0.0253,  !- Thickness
  0.6918,  !- Conductivity
  1858.0000,  !- Density
  837.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  8IN Concrete HW,  !- Name
  MediumRough,  !- Roughness
  0.2033,  !- Thickness
  1.7296,  !- Conductivity
  2243.0000,  !- Density
  837.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.6500,  !- Solar Absorptance
  0.6500;  !- Visible Absorptance

Material,
  Wall Insulation [17],  !- Name
  MediumRough,  !- Roughness
  0.0785,  !- Thickness
  0.0432,  !- Conductivity
  91.0000,  !- Density
  837.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material,
  1/2IN Gypsum,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,  !- Name
  Rough,  !- Roughness
  0.1016,  !- Thickness
  1.3110,  !- Conductivity
  2240.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,  !- Name
  VeryRough,  !- Roughness
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.8000;  !- Visible Absorptance

Material,
  Floor Insulation [3],  !- Name
  MediumRough,  !- Roughness
  0.0963,  !- Thickness
  0.0450,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,  !- Roughness
  0.2032,  !- Thickness
  1.3110,  !- Conductivity
  2240.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  1/2IN Gypsum Top,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  AtticFloor Insulation [58],  !- Name
  MediumRough,  !- Roughness
  0.0709,  !- Thickness
  0.0490,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  1/2IN Gypsum Bottom,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

 
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
 
  Material,
    Std MAT-CC05 4  MW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance
 
  Material,
    Std Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance
 
  WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Regular, !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7300000,               !- Solar Absorptance
    0.73000000;              !- Visible Absorptance
    
  Material,
    PW05_Plywood3/4_in,  !- Name
    MediumSmooth,  !- Roughness
    0.0191,  !- Thickness
    0.1150,  !- Conductivity
    545.0000,  !- Density
    1213.0000,  !- Specific Heat
    0.9000,  !- Thermal Absorptance
    0.7000,  !- Solar Absorptance
    0.7800;  !- Visible Absorptance   
 
  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Overhead Door Panel, !- Name
    MediumRough,             !- Roughness
    0.255345,                !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Furnishings,    !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    InteriorFurnishings,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
 
  ComponentCost:LineItem,
    Interior Floor,          !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-UNDERSIDE,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    15,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-SLAB,          !- Name
    Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Floor Slab,     !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-SLAB,          !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    35,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer
 
  ComponentCost:LineItem,
    Drop Ceiling,            !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    DropCeiling,             !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    10,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-CEILING_SIMPLE,  !- Name
    PW05_Plywood3/4_in;  !- Layer 1
  
  Construction,
    Raised-Floor-TopSide,    !- Name
    Std 1.5  MW CONCRETE,    !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    Raised-Floor-UnderSide,  !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std 1.5  MW CONCRETE;    !- Layer 2
 
  Construction,
    TDD_Pipe,                !- Name
    Std Very High Reflectivity Surface;  !- Outside Layer
 
  Construction,
    TDD_Dome,                !- Name
    Std Clear Acrylic Plastic;  !- Outside Layer
 
  Construction,
    TDD_Diffuser,            !- Name
    Std Diffusing Acrylic Plastic;  !- Outside Layer
 
  Construction,
    Sloped_Metal_Roof,       !- Name
    Std Steel_Brown_Regular, !- Outside Layer
    Std PW05;                !- Layer 2
 
  ComponentCost:LineItem,
    Sloped Metal Roof,       !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Sloped_Metal_Roof,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Gable_Wall,              !- Name
    Std PW05;                !- Outside Layer
 
  ComponentCost:LineItem,
    Gable Wall,              !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Gable_Wall,              !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer
 
  ComponentCost:LineItem,
    Air Wall,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    AIR-WALL,                !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_con,   !- Name
    Std Opaque Door panel_con;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_con,   !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_semi,  !- Name
    Std Opaque Door panel_semi;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Semi-conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_semi,  !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Overhead Door,       !- Name
    Std Overhead Door Panel; !- Outside Layer
 
  ComponentCost:LineItem,
    Overhead Door,           !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Overhead Door,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 

Construction,
  window_south,  !- Name
  Theoretical Glass [84];  !- Layer 1

ComponentCost:LineItem,
  south:window_south,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_south,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_east,  !- Name
  Theoretical Glass [84];  !- Layer 1

ComponentCost:LineItem,
  east:window_east,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_east,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_north,  !- Name
  Theoretical Glass [85];  !- Layer 1

ComponentCost:LineItem,
  north:window_north,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_north,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  147.1060,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_west,  !- Name
  Theoretical Glass [84];  !- Layer 1

ComponentCost:LineItem,
  west:window_west,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_west,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_SkylightConst,  !- Name
  Theoretical Glass [101];  !- Layer 1

ComponentCost:LineItem,
  SkylightConst:window_SkylightConst,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_SkylightConst,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  147.1060,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  roofs,  !- Name
  Roof Membrane,  !- Layer 1
  Roof Insulation,  !- Layer 2
  Metal Decking;  !- Layer 3

ComponentCost:LineItem,
  roofs:roofs,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  roofs,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  34.3904,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  int-walls,  !- Name
  GP01 1/2 GYPSUM,  !- Layer 1
  GP01 1/2 GYPSUM;  !- Layer 2

ComponentCost:LineItem,
  int-walls:int-walls,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  int-walls,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  1.0000,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  ext-walls,  !- Name
  1IN Stucco,  !- Layer 1
  8IN Concrete HW,  !- Layer 2
  Wall Insulation [17],  !- Layer 3
  1/2IN Gypsum;  !- Layer 4

ComponentCost:LineItem,
  ext-walls:ext-walls,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  ext-walls,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  47.4938,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  ext-slab,  !- Name
  MAT-CC05 4 HW CONCRETE,  !- Layer 1
  CP02 CARPET PAD;  !- Layer 2

ComponentCost:LineItem,
  ext-slab:ext-slab,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  ext-slab,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  24.8600,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  exposed-floor,  !- Name
  Floor Insulation [3],  !- Layer 1
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;  !- Layer 3

ComponentCost:LineItem,
  exposed-floor:exposed-floor,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  exposed-floor,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  37.8540,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  attic-floor,  !- Name
  1/2IN Gypsum Top,  !- Layer 1
  AtticFloor Insulation [58],  !- Layer 2
  1/2IN Gypsum Bottom;  !- Layer 3

ComponentCost:LineItem,
  attic-floor:attic-floor,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  attic-floor,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  13.8969,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Zone,
  Basement,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  4826.4064,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Basement_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  22.8600,  0.0000,  !- X1, Y1, Z1
  86.5630,  22.8600,  -2.4390,  !- X2, Y2, Z2
  0.0000,  22.8600,  -2.4390,  !- X3, Y3, Z3
  0.0000,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  0.0000,  0.0000,  !- X1, Y1, Z1
  86.5630,  0.0000,  -2.4390,  !- X2, Y2, Z2
  86.5630,  22.8600,  -2.4390,  !- X3, Y3, Z3
  86.5630,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  -2.4390,  !- X2, Y2, Z2
  86.5630,  0.0000,  -2.4390,  !- X3, Y3, Z3
  86.5630,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.8600,  0.0000,  !- X1, Y1, Z1
  0.0000,  22.8600,  -2.4390,  !- X2, Y2, Z2
  0.0000,  0.0000,  -2.4390,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  22.8600,  -2.4390,  !- X1, Y1, Z1
  86.5630,  0.0000,  -2.4390,  !- X2, Y2, Z2
  0.0000,  0.0000,  -2.4390,  !- X3, Y3, Z3
  0.0000,  22.8600,  -2.4390;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_1,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_1_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.7910,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5820,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5820,  5.7910,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_2,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_2_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  12.4970,  0.0000,  !- X1, Y1, Z1
  0.0000,  5.7910,  0.0000,  !- X2, Y2, Z2
  11.5820,  5.7910,  0.0000,  !- X3, Y3, Z3
  11.5820,  12.4970,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_3,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  22.8600,  0.0000,  !- X1, Y1, Z1
  53.9500,  12.4970,  0.0000,  !- X2, Y2, Z2
  69.7990,  12.4970,  0.0000,  !- X3, Y3, Z3
  69.7990,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_4,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Storage_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  22.8600,  0.0000,  !- X1, Y1, Z1
  69.7990,  12.4970,  0.0000,  !- X2, Y2, Z2
  78.9430,  12.4970,  0.0000,  !- X3, Y3, Z3
  78.9430,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_5,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Laundry_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  22.8600,  0.0000,  !- X1, Y1, Z1
  81.9910,  5.7910,  0.0000,  !- X2, Y2, Z2
  86.5630,  5.7910,  0.0000,  !- X3, Y3, Z3
  86.5630,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_6,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafe_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  5.7910,  0.0000,  !- X1, Y1, Z1
  53.9500,  0.0000,  0.0000,  !- X2, Y2, Z2
  86.5630,  0.0000,  0.0000,  !- X3, Y3, Z3
  86.5630,  5.7910,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_7,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Floor_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  11.5820,  12.4970,  0.0000,  !- X1, Y1, Z1
  11.5820,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.9500,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.9500,  22.8600,  0.0000,  !- X4, Y4, Z4
  0.0000,  22.8600,  0.0000,  !- X5, Y5, Z5
  0.0000,  12.4970,  0.0000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Basement_Ceiling_8,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Floor_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  53.9500,  5.7910,  0.0000,  !- X1, Y1, Z1
  81.9910,  5.7910,  0.0000,  !- X2, Y2, Z2
  81.9910,  22.8600,  0.0000,  !- X3, Y3, Z3
  78.9430,  22.8600,  0.0000,  !- X4, Y4, Z4
  78.9430,  12.4970,  0.0000,  !- X5, Y5, Z5
  53.9500,  12.4970,  0.0000;  !- X6, Y6, Z6

InternalMass,
  Basement_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Basement,  !- Zone Name
  3957.6604;  !- Surface Area

People,
  Basement People,  !- Name
  Basement,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  53.2305,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Basement,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Basement,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  53.2305,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Basement_Lights,  !- Name
  Basement,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  21292.2127,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Basement,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Basement,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Basement_MiscPlug_Equip,  !- Name
  Basement,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  10646.1064,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Basement:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Basement,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  10.6461,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Basement *****

Sizing:Zone,
  Basement,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.494707545,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Basement Thermostat,  !- Name
  Basement,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Basement DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Basement DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Basement,  !- Zone Name
  Basement Equipment,  !- Zone Conditioning Equipment List Name
  Basement Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Basement Air Node,  !- Zone Air Node Name
  Basement Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Basement Inlet Nodes,  !- Name
  Basement VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Basement Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Basement VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Basement VAV Box,  !- Name
  Basement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Basement VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Basement VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Basement VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Basement VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Basement VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Basement VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  Basement VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Basement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Basement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Basement VAV Box Damper Node,  !- Air Inlet Node Name
  Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Retail_1_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  265.7636,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.9624,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5820,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5820,  0.0000,  3.9624;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Retail_1_Flr_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  Retail_1_Flr_1_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.3310,  0.0000,  2.2860,  !- X1, Y1, Z1
  0.3310,  0.0000,  0.1520,  !- X2, Y2, Z2
  11.2510,  0.0000,  0.1520,  !- X3, Y3, Z3
  11.2510,  0.0000,  2.2860;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.7910,  3.9624,  !- X1, Y1, Z1
  0.0000,  5.7910,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_1_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  5.7910,  0.0000,  !- X1, Y1, Z1
  11.5820,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.7910,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_2_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  5.7910,  3.9624,  !- X1, Y1, Z1
  11.5820,  5.7910,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.7910,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  0.0000,  3.9624,  !- X1, Y1, Z1
  11.5820,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5820,  5.7910,  0.0000,  !- X3, Y3, Z3
  11.5820,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_1_Flr_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.7910,  3.9624,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.9624,  !- X2, Y2, Z2
  11.5820,  0.0000,  3.9624,  !- X3, Y3, Z3
  11.5820,  5.7910,  3.9624;  !- X4, Y4, Z4

InternalMass,
  Retail_1_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  134.1427;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Retail_1_Flr_1_Infiltration,  !- Name
  Retail_1_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0413,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Retail_1_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Retail_1_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0413,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Retail_1_Flr_1 People,  !- Name
  Retail_1_Flr_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  10.8320,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Retail_1_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Retail_1_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  10.8320,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Retail_1_Flr_1_Lights,  !- Name
  Retail_1_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1082.5318,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Retail_1_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Retail_1_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Retail_1_Flr_1_MiscPlug_Equip,  !- Name
  Retail_1_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  721.6879,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Retail_1_Flr_1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Retail_1_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.7217,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Retail_1_Flr_1 *****

Sizing:Zone,
  Retail_1_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.10194847024,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Retail_1_Flr_1 Thermostat,  !- Name
  Retail_1_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Retail_1_Flr_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Retail_1_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Retail_1_Flr_1,  !- Zone Name
  Retail_1_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Retail_1_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Retail_1_Flr_1 Air Node,  !- Zone Air Node Name
  Retail_1_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Retail_1_Flr_1 Inlet Nodes,  !- Name
  Retail_1_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Retail_1_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Retail_1_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Retail_1_Flr_1 VAV Box,  !- Name
  Retail_1_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Retail_1_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Retail_1_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Retail_1_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Retail_1_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Retail_1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Retail_1_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Retail_1_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  Retail_1_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Retail_1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Retail_1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Retail_1_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Retail_1_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Retail_2_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  307.7552,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  12.4970,  3.9624,  !- X1, Y1, Z1
  0.0000,  12.4970,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.7910,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_1_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.7910,  3.9624,  !- X1, Y1, Z1
  0.0000,  5.7910,  0.0000,  !- X2, Y2, Z2
  11.5820,  5.7910,  0.0000,  !- X3, Y3, Z3
  11.5820,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_2_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  12.4970,  0.0000,  !- X1, Y1, Z1
  11.5820,  5.7910,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.7910,  0.0000,  !- X3, Y3, Z3
  0.0000,  12.4970,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  12.4970,  3.9624,  !- X1, Y1, Z1
  11.5820,  12.4970,  0.0000,  !- X2, Y2, Z2
  0.0000,  12.4970,  0.0000,  !- X3, Y3, Z3
  0.0000,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  5.7910,  3.9624,  !- X1, Y1, Z1
  11.5820,  5.7910,  0.0000,  !- X2, Y2, Z2
  11.5820,  12.4970,  0.0000,  !- X3, Y3, Z3
  11.5820,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_2_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_2_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  12.4970,  3.9624,  !- X1, Y1, Z1
  0.0000,  5.7910,  3.9624,  !- X2, Y2, Z2
  11.5820,  5.7910,  3.9624,  !- X3, Y3, Z3
  11.5820,  12.4970,  3.9624;  !- X4, Y4, Z4

InternalMass,
  Retail_2_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  155.3378;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Retail_2_Flr_1_Infiltration,  !- Name
  Retail_2_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0077,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Retail_2_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Retail_2_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0077,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Retail_2_Flr_1 People,  !- Name
  Retail_2_Flr_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  12.5435,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Retail_2_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Retail_2_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  12.5435,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Retail_2_Flr_1_Lights,  !- Name
  Retail_2_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1253.5759,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Retail_2_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Retail_2_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Retail_2_Flr_1_MiscPlug_Equip,  !- Name
  Retail_2_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  835.7173,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Retail_2_Flr_1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Retail_2_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.8357,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Retail_2_Flr_1 *****

Sizing:Zone,
  Retail_2_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.11805671584,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Retail_2_Flr_1 Thermostat,  !- Name
  Retail_2_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Retail_2_Flr_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Retail_2_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Retail_2_Flr_1,  !- Zone Name
  Retail_2_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Retail_2_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Retail_2_Flr_1 Air Node,  !- Zone Air Node Name
  Retail_2_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Retail_2_Flr_1 Inlet Nodes,  !- Name
  Retail_2_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Retail_2_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Retail_2_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Retail_2_Flr_1 VAV Box,  !- Name
  Retail_2_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Retail_2_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Retail_2_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Retail_2_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Retail_2_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Retail_2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Retail_2_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Retail_2_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  Retail_2_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Retail_2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Retail_2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Retail_2_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Retail_2_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Mech_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  650.7972,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  22.8600,  3.9624,  !- X1, Y1, Z1
  69.7990,  22.8600,  0.0000,  !- X2, Y2, Z2
  53.9500,  22.8600,  0.0000,  !- X3, Y3, Z3
  53.9500,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  22.8600,  0.0000,  !- X1, Y1, Z1
  69.7990,  12.4970,  0.0000,  !- X2, Y2, Z2
  53.9500,  12.4970,  0.0000,  !- X3, Y3, Z3
  53.9500,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Storage_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  12.4970,  3.9624,  !- X1, Y1, Z1
  69.7990,  12.4970,  0.0000,  !- X2, Y2, Z2
  69.7990,  22.8600,  0.0000,  !- X3, Y3, Z3
  69.7990,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  12.4970,  3.9624,  !- X1, Y1, Z1
  53.9500,  12.4970,  0.0000,  !- X2, Y2, Z2
  69.7990,  12.4970,  0.0000,  !- X3, Y3, Z3
  69.7990,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  22.8600,  3.9624,  !- X1, Y1, Z1
  53.9500,  22.8600,  0.0000,  !- X2, Y2, Z2
  53.9500,  12.4970,  0.0000,  !- X3, Y3, Z3
  53.9500,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  22.8600,  3.9624,  !- X1, Y1, Z1
  53.9500,  12.4970,  3.9624,  !- X2, Y2, Z2
  69.7990,  12.4970,  3.9624,  !- X3, Y3, Z3
  69.7990,  22.8600,  3.9624;  !- X4, Y4, Z4

InternalMass,
  Mech_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  328.4864;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Mech_Flr_1_Infiltration,  !- Name
  Mech_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0199,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Mech_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mech_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0199,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Mech_Flr_1_Lights,  !- Name
  Mech_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2650.8850,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Mech_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Mech_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Mech_Flr_1_MiscPlug_Equip,  !- Name
  Mech_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  883.6283,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Mech_Flr_1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mech_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.8836,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Mech_Flr_1 *****

Sizing:Zone,
  Mech_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04106079675,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Mech_Flr_1 Thermostat,  !- Name
  Mech_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mech_Flr_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Mech_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mech_Flr_1,  !- Zone Name
  Mech_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mech_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mech_Flr_1 Air Node,  !- Zone Air Node Name
  Mech_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Mech_Flr_1 Inlet Nodes,  !- Name
  Mech_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Mech_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mech_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Mech_Flr_1 VAV Box,  !- Name
  Mech_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mech_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mech_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mech_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mech_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Mech_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mech_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mech_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  Mech_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mech_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mech_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mech_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mech_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Storage_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  375.4741,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  78.9430,  22.8600,  3.9624,  !- X1, Y1, Z1
  78.9430,  22.8600,  0.0000,  !- X2, Y2, Z2
  69.7990,  22.8600,  0.0000,  !- X3, Y3, Z3
  69.7990,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Storage_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  78.9430,  22.8600,  0.0000,  !- X1, Y1, Z1
  78.9430,  12.4970,  0.0000,  !- X2, Y2, Z2
  69.7990,  12.4970,  0.0000,  !- X3, Y3, Z3
  69.7990,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_4_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  78.9430,  12.4970,  3.9624,  !- X1, Y1, Z1
  78.9430,  12.4970,  0.0000,  !- X2, Y2, Z2
  78.9430,  22.8600,  0.0000,  !- X3, Y3, Z3
  78.9430,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_4_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  12.4970,  3.9624,  !- X1, Y1, Z1
  69.7990,  12.4970,  0.0000,  !- X2, Y2, Z2
  78.9430,  12.4970,  0.0000,  !- X3, Y3, Z3
  78.9430,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  22.8600,  3.9624,  !- X1, Y1, Z1
  69.7990,  22.8600,  0.0000,  !- X2, Y2, Z2
  69.7990,  12.4970,  0.0000,  !- X3, Y3, Z3
  69.7990,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Storage_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Storage_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  22.8600,  3.9624,  !- X1, Y1, Z1
  69.7990,  12.4970,  3.9624,  !- X2, Y2, Z2
  78.9430,  12.4970,  3.9624,  !- X3, Y3, Z3
  78.9430,  22.8600,  3.9624;  !- X4, Y4, Z4

InternalMass,
  Storage_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  189.5185;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Storage_Flr_1_Infiltration,  !- Name
  Storage_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0115,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Storage_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Storage_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0115,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Storage_Flr_1 People,  !- Name
  Storage_Flr_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.0373,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Storage_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Storage_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.0373,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Storage_Flr_1_Lights,  !- Name
  Storage_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  917.2698,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Storage_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Storage_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Storage_Flr_1_MiscPlug_Equip,  !- Name
  Storage_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  254.9024,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Storage_Flr_1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Storage_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.2549,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Storage_Flr_1 *****

Sizing:Zone,
  Storage_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0720170467199999,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Storage_Flr_1 Thermostat,  !- Name
  Storage_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Storage_Flr_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Storage_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Storage_Flr_1,  !- Zone Name
  Storage_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Storage_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Storage_Flr_1 Air Node,  !- Zone Air Node Name
  Storage_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Storage_Flr_1 Inlet Nodes,  !- Name
  Storage_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Storage_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Storage_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Storage_Flr_1 VAV Box,  !- Name
  Storage_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Storage_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Storage_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Storage_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Storage_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Storage_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Storage_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Storage_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  Storage_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Storage_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Storage_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Storage_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Storage_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Laundry_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  309.2236,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  22.8600,  3.9624,  !- X1, Y1, Z1
  86.5630,  22.8600,  0.0000,  !- X2, Y2, Z2
  81.9910,  22.8600,  0.0000,  !- X3, Y3, Z3
  81.9910,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  5.7910,  3.9624,  !- X1, Y1, Z1
  86.5630,  5.7910,  0.0000,  !- X2, Y2, Z2
  86.5630,  22.8600,  0.0000,  !- X3, Y3, Z3
  86.5630,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Laundry_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  22.8600,  0.0000,  !- X1, Y1, Z1
  86.5630,  5.7910,  0.0000,  !- X2, Y2, Z2
  81.9910,  5.7910,  0.0000,  !- X3, Y3, Z3
  81.9910,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafe_Flr_1_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  5.7910,  3.9624,  !- X1, Y1, Z1
  81.9910,  5.7910,  0.0000,  !- X2, Y2, Z2
  86.5630,  5.7910,  0.0000,  !- X3, Y3, Z3
  86.5630,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  22.8600,  3.9624,  !- X1, Y1, Z1
  81.9910,  22.8600,  0.0000,  !- X2, Y2, Z2
  81.9910,  5.7910,  0.0000,  !- X3, Y3, Z3
  81.9910,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Laundry_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Laundry_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  22.8600,  3.9624,  !- X1, Y1, Z1
  81.9910,  5.7910,  3.9624,  !- X2, Y2, Z2
  86.5630,  5.7910,  3.9624,  !- X3, Y3, Z3
  86.5630,  22.8600,  3.9624;  !- X4, Y4, Z4

InternalMass,
  Laundry_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  156.0789;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Laundry_Flr_1_Infiltration,  !- Name
  Laundry_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0258,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Laundry_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Laundry_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0258,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Laundry_Flr_1 People,  !- Name
  Laundry_Flr_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  3.3635,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Laundry_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Laundry_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  3.3635,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Laundry_Flr_1_Lights,  !- Name
  Laundry_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  504.1350,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Laundry_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Laundry_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Laundry_Flr_1_MiscPlug_Equip,  !- Name
  Laundry_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  4813.4744,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Laundry_Flr_1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Laundry_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  4.8135,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

GasEquipment,
  Laundry_Flr_1_MiscGas_Equip,  !- Name
  Laundry_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  41817.4489,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscGas;  !- End-Use Subcategory

ComponentCost:LineItem,
  GasEquipment:Laundry_Flr_1:MiscGas,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Laundry_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  41.8174,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Laundry_Flr_1 *****

Sizing:Zone,
  Laundry_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.023813587581264,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.23567919336,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Laundry_Flr_1 Thermostat,  !- Name
  Laundry_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Laundry_Flr_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Laundry_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Laundry_Flr_1,  !- Zone Name
  Laundry_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Laundry_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Laundry_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Laundry_Flr_1 Air Node,  !- Zone Air Node Name
  Laundry_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Laundry_Flr_1 Inlet Nodes,  !- Name
  Laundry_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Laundry_Flr_1 Exhaust Nodes,  !- Name
  Laundry_Flr_1 Exhaust Fan Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Laundry_Flr_1 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Laundry_Flr_1 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Laundry_Flr_1 VAV Box,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

Fan:ZoneExhaust,
  Laundry_Flr_1 Exhaust Fan,  !- Name
  Hours_of_operation,  !- Availability Schedule Name
  1.0000,  !- Fan Efficiency {}
  125.0000,  !- Pressure Rise {Pa}
  0.2357,  !- Maximum Flow Rate {m3/s} [*******]
  Laundry_Flr_1 Exhaust Fan Node,  !- Air Inlet Node Name
  Laundry_Flr_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  Laundry_Flr_1 VAV Box,  !- Name
  Laundry_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Laundry_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Laundry_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Laundry_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Laundry_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Laundry_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Laundry_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Laundry_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  Laundry_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Laundry_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Laundry_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Laundry_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Laundry_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Laundry_Flr_1 *****

WaterUse:Connections,
  Laundry_Flr_1 Water Equipment,  !- Name
  Laundry_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Laundry_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Laundry_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Laundry_Flr_1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  0.000164663888888889,  !- Peak Flow Rate {m3/s}
  LaundryRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Laundry_Flr_1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Laundry_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Laundry_Flr_1,  !- Zone Name
  Laundry_Flr_1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Laundry_Flr_1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Laundry_Flr_1 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Laundry_Flr_1 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Laundry_Flr_1 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60;  !- Field 4

Schedule:Compact,
  Laundry_Flr_1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  Cafe_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  748.3463,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  0.0000,  3.9624,  !- X1, Y1, Z1
  86.5630,  0.0000,  0.0000,  !- X2, Y2, Z2
  86.5630,  5.7910,  0.0000,  !- X3, Y3, Z3
  86.5630,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  0.0000,  3.9624,  !- X1, Y1, Z1
  53.9500,  0.0000,  0.0000,  !- X2, Y2, Z2
  86.5630,  0.0000,  0.0000,  !- X3, Y3, Z3
  86.5630,  0.0000,  3.9624;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Cafe_Flr_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  Cafe_Flr_1_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  54.8810,  0.0000,  2.2860,  !- X1, Y1, Z1
  54.8810,  0.0000,  0.1520,  !- X2, Y2, Z2
  85.6310,  0.0000,  0.1520,  !- X3, Y3, Z3
  85.6310,  0.0000,  2.2860;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafe_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  5.7910,  0.0000,  !- X1, Y1, Z1
  86.5630,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.9500,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.9500,  5.7910,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  5.7910,  3.9624,  !- X1, Y1, Z1
  81.9910,  5.7910,  0.0000,  !- X2, Y2, Z2
  53.9500,  5.7910,  0.0000,  !- X3, Y3, Z3
  53.9500,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Laundry_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  5.7910,  3.9624,  !- X1, Y1, Z1
  86.5630,  5.7910,  0.0000,  !- X2, Y2, Z2
  81.9910,  5.7910,  0.0000,  !- X3, Y3, Z3
  81.9910,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  5.7910,  3.9624,  !- X1, Y1, Z1
  53.9500,  5.7910,  0.0000,  !- X2, Y2, Z2
  53.9500,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.9500,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafe_Flr_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  5.7910,  3.9624,  !- X1, Y1, Z1
  53.9500,  0.0000,  3.9624,  !- X2, Y2, Z2
  86.5630,  0.0000,  3.9624,  !- X3, Y3, Z3
  86.5630,  5.7910,  3.9624;  !- X4, Y4, Z4

InternalMass,
  Cafe_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  377.7238;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Cafe_Flr_1_Infiltration,  !- Name
  Cafe_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.1039,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Cafe_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Cafe_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.1039,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Cafe_Flr_1 People,  !- Name
  Cafe_Flr_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  135.5273,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Cafe_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Cafe_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  135.5273,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Cafe_Flr_1_Lights,  !- Name
  Cafe_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2642.1777,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Cafe_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Cafe_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Cafe_Flr_1_MiscPlug_Equip,  !- Name
  Cafe_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1016.0769,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Cafe_Flr_1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Cafe_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.0161,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Cafe_Flr_1 *****

Sizing:Zone,
  Cafe_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  1.27937759155315,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Cafe_Flr_1 Thermostat,  !- Name
  Cafe_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Cafe_Flr_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Cafe_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Cafe_Flr_1,  !- Zone Name
  Cafe_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Cafe_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Cafe_Flr_1 Air Node,  !- Zone Air Node Name
  Cafe_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Cafe_Flr_1 Inlet Nodes,  !- Name
  Cafe_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Cafe_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Cafe_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Cafe_Flr_1 VAV Box,  !- Name
  Cafe_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Cafe_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Cafe_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Cafe_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Cafe_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Cafe_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Cafe_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Cafe_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  Cafe_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Cafe_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Cafe_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Cafe_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Cafe_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Lobby_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  5183.5567,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  22.8600,  3.9624,  !- X1, Y1, Z1
  53.9500,  22.8600,  0.0000,  !- X2, Y2, Z2
  0.0000,  22.8600,  0.0000,  !- X3, Y3, Z3
  0.0000,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  22.8600,  3.9624,  !- X1, Y1, Z1
  81.9910,  22.8600,  0.0000,  !- X2, Y2, Z2
  78.9430,  22.8600,  0.0000,  !- X3, Y3, Z3
  78.9430,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  0.0000,  3.9624,  !- X1, Y1, Z1
  11.5820,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.9500,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.9500,  0.0000,  3.9624;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  Lobby_Flr_1_Wall_1_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  12.7930,  0.0000,  2.2860,  !- X1, Y1, Z1
  12.7930,  0.0000,  0.1520,  !- X2, Y2, Z2
  52.7390,  0.0000,  0.1520,  !- X3, Y3, Z3
  52.7390,  0.0000,  2.2860;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.8600,  3.9624,  !- X1, Y1, Z1
  0.0000,  22.8600,  0.0000,  !- X2, Y2, Z2
  0.0000,  12.4970,  0.0000,  !- X3, Y3, Z3
  0.0000,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_2_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  12.4970,  3.9624,  !- X1, Y1, Z1
  0.0000,  12.4970,  0.0000,  !- X2, Y2, Z2
  11.5820,  12.4970,  0.0000,  !- X3, Y3, Z3
  11.5820,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafe_Flr_1_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  5.7910,  3.9624,  !- X1, Y1, Z1
  53.9500,  5.7910,  0.0000,  !- X2, Y2, Z2
  81.9910,  5.7910,  0.0000,  !- X3, Y3, Z3
  81.9910,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_1_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  5.7910,  3.9624,  !- X1, Y1, Z1
  11.5820,  5.7910,  0.0000,  !- X2, Y2, Z2
  11.5820,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5820,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_2_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  12.4970,  3.9624,  !- X1, Y1, Z1
  11.5820,  12.4970,  0.0000,  !- X2, Y2, Z2
  11.5820,  5.7910,  0.0000,  !- X3, Y3, Z3
  11.5820,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_4_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Storage_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  78.9430,  22.8600,  3.9624,  !- X1, Y1, Z1
  78.9430,  22.8600,  0.0000,  !- X2, Y2, Z2
  78.9430,  12.4970,  0.0000,  !- X3, Y3, Z3
  78.9430,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  12.4970,  3.9624,  !- X1, Y1, Z1
  69.7990,  12.4970,  0.0000,  !- X2, Y2, Z2
  53.9500,  12.4970,  0.0000,  !- X3, Y3, Z3
  53.9500,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_4_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Storage_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  78.9430,  12.4970,  3.9624,  !- X1, Y1, Z1
  78.9430,  12.4970,  0.0000,  !- X2, Y2, Z2
  69.7990,  12.4970,  0.0000,  !- X3, Y3, Z3
  69.7990,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  12.4970,  3.9624,  !- X1, Y1, Z1
  53.9500,  12.4970,  0.0000,  !- X2, Y2, Z2
  53.9500,  22.8600,  0.0000,  !- X3, Y3, Z3
  53.9500,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafe_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  0.0000,  3.9624,  !- X1, Y1, Z1
  53.9500,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.9500,  5.7910,  0.0000,  !- X3, Y3, Z3
  53.9500,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Laundry_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  5.7910,  3.9624,  !- X1, Y1, Z1
  81.9910,  5.7910,  0.0000,  !- X2, Y2, Z2
  81.9910,  22.8600,  0.0000,  !- X3, Y3, Z3
  81.9910,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Floor_1,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  0.0000,  12.4970,  0.0000,  !- X1, Y1, Z1
  0.0000,  22.8600,  0.0000,  !- X2, Y2, Z2
  53.9500,  22.8600,  0.0000,  !- X3, Y3, Z3
  53.9500,  0.0000,  0.0000,  !- X4, Y4, Z4
  11.5820,  0.0000,  0.0000,  !- X5, Y5, Z5
  11.5820,  12.4970,  0.0000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Lobby_Flr_1_Floor_2,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  53.9500,  12.4970,  0.0000,  !- X1, Y1, Z1
  78.9430,  12.4970,  0.0000,  !- X2, Y2, Z2
  78.9430,  22.8600,  0.0000,  !- X3, Y3, Z3
  81.9910,  22.8600,  0.0000,  !- X4, Y4, Z4
  81.9910,  5.7910,  0.0000,  !- X5, Y5, Z5
  53.9500,  5.7910,  0.0000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Lobby_Flr_1_Ceiling_1,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Ceiling_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  0.0000,  12.4970,  3.9624,  !- X1, Y1, Z1
  11.5820,  12.4970,  3.9624,  !- X2, Y2, Z2
  11.5820,  5.7910,  3.9624,  !- X3, Y3, Z3
  81.9910,  5.7910,  3.9624,  !- X4, Y4, Z4
  81.9910,  22.8600,  3.9624,  !- X5, Y5, Z5
  78.9430,  22.8600,  3.9624,  !- X6, Y6, Z6
  78.9430,  12.4970,  3.9624,  !- X7, Y7, Z7
  53.9500,  12.4970,  3.9624,  !- X8, Y8, Z8
  53.9500,  22.8600,  3.9624,  !- X9, Y9, Z9
  0.0000,  22.8600,  3.9624;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  Lobby_Flr_1_Ceiling_2,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  5.7910,  3.9624,  !- X1, Y1, Z1
  11.5820,  0.0000,  3.9624,  !- X2, Y2, Z2
  53.9500,  0.0000,  3.9624,  !- X3, Y3, Z3
  53.9500,  5.7910,  3.9624;  !- X4, Y4, Z4

InternalMass,
  Lobby_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  2616.3722;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Lobby_Flr_1_Infiltration,  !- Name
  Lobby_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.1440,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Lobby_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Lobby_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.1440,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Lobby_Flr_1 People,  !- Name
  Lobby_Flr_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  422.4133,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Lobby_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Lobby_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  422.4133,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Lobby_Flr_1_Lights,  !- Name
  Lobby_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  15488.9236,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Lobby_Flr_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Lobby_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Lobby_Flr_1_MiscPlug_Equip,  !- Name
  Lobby_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  10557.0620,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Lobby_Flr_1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Lobby_Flr_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  10.5571,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Lobby_Flr_1 *****

Sizing:Zone,
  Lobby_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  3.98758152232442,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Lobby_Flr_1 Thermostat,  !- Name
  Lobby_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Lobby_Flr_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Lobby_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_Flr_1,  !- Zone Name
  Lobby_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Lobby_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Lobby_Flr_1 Air Node,  !- Zone Air Node Name
  Lobby_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Lobby_Flr_1 Inlet Nodes,  !- Name
  Lobby_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Lobby_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Lobby_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Lobby_Flr_1 VAV Box,  !- Name
  Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Lobby_Flr_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Lobby_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Lobby_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Lobby_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  Lobby_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Lobby_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Room_1_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  118.9391,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.7910,  10.0560,  !- X1, Y1, Z1
  0.0000,  5.7910,  7.0080,  !- X2, Y2, Z2
  4.5720,  5.7910,  7.0080,  !- X3, Y3, Z3
  4.5720,  5.7910,  10.0560;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_1_Flr_3_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  Room_1_Flr_3_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.4000,  5.7910,  9.3318,  !- X1, Y1, Z1
  0.4000,  5.7910,  8.1128,  !- X2, Y2, Z2
  4.1720,  5.7910,  8.1128,  !- X3, Y3, Z3
  4.1720,  5.7910,  9.3318;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.3260,  10.0560,  !- X1, Y1, Z1
  0.0000,  14.3260,  7.0080,  !- X2, Y2, Z2
  0.0000,  5.7910,  7.0080,  !- X3, Y3, Z3
  0.0000,  5.7910,  10.0560;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_1_Flr_3_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window_west,  !- Construction Name
  Room_1_Flr_3_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  13.5790,  9.3318,  !- X1, Y1, Z1
  0.0000,  13.5790,  8.1128,  !- X2, Y2, Z2
  0.0000,  6.5380,  8.1128,  !- X3, Y3, Z3
  0.0000,  6.5380,  9.3318;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_1_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  14.3260,  7.0080,  !- X1, Y1, Z1
  4.5720,  5.7910,  7.0080,  !- X2, Y2, Z2
  0.0000,  5.7910,  7.0080,  !- X3, Y3, Z3
  0.0000,  14.3260,  7.0080;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_2_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  14.3260,  10.0560,  !- X1, Y1, Z1
  4.5720,  14.3260,  7.0080,  !- X2, Y2, Z2
  0.0000,  14.3260,  7.0080,  !- X3, Y3, Z3
  0.0000,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  5.7910,  10.0560,  !- X1, Y1, Z1
  4.5720,  5.7910,  7.0080,  !- X2, Y2, Z2
  4.5720,  14.3260,  7.0080,  !- X3, Y3, Z3
  4.5720,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_1_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.3260,  10.0560,  !- X1, Y1, Z1
  0.0000,  5.7910,  10.0560,  !- X2, Y2, Z2
  4.5720,  5.7910,  10.0560,  !- X3, Y3, Z3
  4.5720,  14.3260,  10.0560;  !- X4, Y4, Z4

InternalMass,
  Room_1_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  78.0440;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Room_1_Flr_3_Infiltration,  !- Name
  Room_1_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0122,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Room_1_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_1_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0489,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Room_1_Flr_3 People,  !- Name
  Room_1_Flr_3,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Room_1_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_1_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Room_1_Flr_3_Lights,  !- Name
  Room_1_Flr_3,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  462.0207,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Room_1_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Room_1_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Room_1_Flr_3_PlugMisc_Equip,  !- Name
  Room_1_Flr_3,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  263.3986,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Room_1_Flr_3:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_1_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.0536,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Room_1_Flr_3 *****

Sizing:Zone,
  Room_1_Flr_3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0142,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Room_1_Flr_3 Thermostat,  !- Name
  Room_1_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_1_Flr_3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Room_1_Flr_3 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_1_Flr_3,  !- Zone Name
  Room_1_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Room_1_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_1_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_1_Flr_3 Air Node,  !- Zone Air Node Name
  Room_1_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Room_1_Flr_3 Inlet Nodes,  !- Name
  Room_1_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_1_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Room_1_Flr_3 Exhaust Nodes,  !- Name
  Room_1_Flr_3 FCU Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Room_1_Flr_3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_1_Flr_3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_1_Flr_3 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  Room_1_Flr_3 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_1_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01671;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:FourPipeFanCoil,
  Room_1_Flr_3 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate
  Room_1_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_1_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_1_Flr_3 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_1_Flr_3 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_1_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_1_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_1_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_1_Flr_3 fan coilfan,  !- Fan Name
  Room_1_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_1_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type

OutdoorAir:Mixer,
  Room_1_Flr_3 fan coilOA mixer,  !- Name
  Room_1_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_1_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_1_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_1_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Room_1_Flr_3 fan coilOA inlet node;  !- Name

Fan:ConstantVolume,
  Room_1_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  330.904,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_1_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_1_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Coil:Heating:Water,
  Room_1_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_1_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_1_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_1_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_1_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Cooling:Water,
  Room_1_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Room_1_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_1_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_1_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_1_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}
!***** Process Loads For Zone: Room_1_Flr_3 *****

WaterUse:Connections,
  Room_1_Flr_3 Water Equipment,  !- Name
  Room_1_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Room_1_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Room_1_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Room_1_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.31388888888889E-6,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Room_1_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Room_1_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Room_1_Flr_3,  !- Zone Name
  Room_1_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Room_1_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Room_1_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Room_1_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Room_1_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  Room_1_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  Room_2_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  118.9252,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  22.8600,  10.0560,  !- X1, Y1, Z1
  4.5720,  22.8600,  7.0080,  !- X2, Y2, Z2
  0.0000,  22.8600,  7.0080,  !- X3, Y3, Z3
  0.0000,  22.8600,  10.0560;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_2_Flr_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window_north,  !- Construction Name
  Room_2_Flr_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  4.1720,  22.8600,  9.3318,  !- X1, Y1, Z1
  4.1720,  22.8600,  8.1128,  !- X2, Y2, Z2
  0.4000,  22.8600,  8.1128,  !- X3, Y3, Z3
  0.4000,  22.8600,  9.3318;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.8600,  10.0560,  !- X1, Y1, Z1
  0.0000,  22.8600,  7.0080,  !- X2, Y2, Z2
  0.0000,  14.3260,  7.0080,  !- X3, Y3, Z3
  0.0000,  14.3260,  10.0560;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_2_Flr_3_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window_west,  !- Construction Name
  Room_2_Flr_3_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  22.1130,  9.3318,  !- X1, Y1, Z1
  0.0000,  22.1130,  8.1128,  !- X2, Y2, Z2
  0.0000,  15.0720,  8.1128,  !- X3, Y3, Z3
  0.0000,  15.0720,  9.3318;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_2_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  22.8600,  7.0080,  !- X1, Y1, Z1
  4.5720,  14.3260,  7.0080,  !- X2, Y2, Z2
  0.0000,  14.3260,  7.0080,  !- X3, Y3, Z3
  0.0000,  22.8600,  7.0080;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  14.3260,  10.0560,  !- X1, Y1, Z1
  4.5720,  14.3260,  7.0080,  !- X2, Y2, Z2
  4.5720,  22.8600,  7.0080,  !- X3, Y3, Z3
  4.5720,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_1_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.3260,  10.0560,  !- X1, Y1, Z1
  0.0000,  14.3260,  7.0080,  !- X2, Y2, Z2
  4.5720,  14.3260,  7.0080,  !- X3, Y3, Z3
  4.5720,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_2_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.8600,  10.0560,  !- X1, Y1, Z1
  0.0000,  14.3260,  10.0560,  !- X2, Y2, Z2
  4.5720,  14.3260,  10.0560,  !- X3, Y3, Z3
  4.5720,  22.8600,  10.0560;  !- X4, Y4, Z4

InternalMass,
  Room_2_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  78.0349;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Room_2_Flr_3_Infiltration,  !- Name
  Room_2_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0122,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Room_2_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_2_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0489,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Room_2_Flr_3 People,  !- Name
  Room_2_Flr_3,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Room_2_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_2_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Room_2_Flr_3_Lights,  !- Name
  Room_2_Flr_3,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  461.9666,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Room_2_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Room_2_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Room_2_Flr_3_PlugMisc_Equip,  !- Name
  Room_2_Flr_3,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  263.3678,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Room_2_Flr_3:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_2_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.0535,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Room_2_Flr_3 *****

Sizing:Zone,
  Room_2_Flr_3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0142,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Room_2_Flr_3 Thermostat,  !- Name
  Room_2_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_2_Flr_3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Room_2_Flr_3 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_2_Flr_3,  !- Zone Name
  Room_2_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Room_2_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_2_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_2_Flr_3 Air Node,  !- Zone Air Node Name
  Room_2_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Room_2_Flr_3 Inlet Nodes,  !- Name
  Room_2_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_2_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Room_2_Flr_3 Exhaust Nodes,  !- Name
  Room_2_Flr_3 FCU Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Room_2_Flr_3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_2_Flr_3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_2_Flr_3 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  Room_2_Flr_3 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_2_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01671;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:FourPipeFanCoil,
  Room_2_Flr_3 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate
  Room_2_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_2_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_2_Flr_3 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_2_Flr_3 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_2_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_2_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_2_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_2_Flr_3 fan coilfan,  !- Fan Name
  Room_2_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_2_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type

OutdoorAir:Mixer,
  Room_2_Flr_3 fan coilOA mixer,  !- Name
  Room_2_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_2_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_2_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_2_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Room_2_Flr_3 fan coilOA inlet node;  !- Name

Fan:ConstantVolume,
  Room_2_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  330.904,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_2_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_2_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Coil:Heating:Water,
  Room_2_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_2_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_2_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_2_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_2_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Cooling:Water,
  Room_2_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Room_2_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_2_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_2_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_2_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}
!***** Process Loads For Zone: Room_2_Flr_3 *****

WaterUse:Connections,
  Room_2_Flr_3 Water Equipment,  !- Name
  Room_2_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Room_2_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Room_2_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Room_2_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.31388888888889E-6,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Room_2_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Room_2_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Room_2_Flr_3,  !- Zone Name
  Room_2_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Room_2_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Room_2_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Room_2_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Room_2_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  Room_2_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  Room_3_Mult19_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  76.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  74.7487,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.7060,  5.7910,  10.0560,  !- X1, Y1, Z1
  6.7060,  5.7910,  7.0080,  !- X2, Y2, Z2
  10.3630,  5.7910,  7.0080,  !- X3, Y3, Z3
  10.3630,  5.7910,  10.0560;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  Room_3_Mult19_Flr_3_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.0260,  5.7910,  9.3318,  !- X1, Y1, Z1
  7.0260,  5.7910,  8.1128,  !- X2, Y2, Z2
  10.0430,  5.7910,  8.1128,  !- X3, Y3, Z3
  10.0430,  5.7910,  9.3318;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  12.4970,  7.0080,  !- X1, Y1, Z1
  10.3630,  5.7910,  7.0080,  !- X2, Y2, Z2
  6.7060,  5.7910,  7.0080,  !- X3, Y3, Z3
  6.7060,  12.4970,  7.0080;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  12.4970,  10.0560,  !- X1, Y1, Z1
  10.3630,  12.4970,  7.0080,  !- X2, Y2, Z2
  6.7060,  12.4970,  7.0080,  !- X3, Y3, Z3
  6.7060,  12.4970,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  5.7910,  10.0560,  !- X1, Y1, Z1
  10.3630,  5.7910,  7.0080,  !- X2, Y2, Z2
  10.3630,  12.4970,  7.0080,  !- X3, Y3, Z3
  10.3630,  12.4970,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.7060,  12.4970,  10.0560,  !- X1, Y1, Z1
  6.7060,  12.4970,  7.0080,  !- X2, Y2, Z2
  6.7060,  5.7910,  7.0080,  !- X3, Y3, Z3
  6.7060,  5.7910,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.7060,  12.4970,  10.0560,  !- X1, Y1, Z1
  6.7060,  5.7910,  10.0560,  !- X2, Y2, Z2
  10.3630,  5.7910,  10.0560,  !- X3, Y3, Z3
  10.3630,  12.4970,  10.0560;  !- X4, Y4, Z4

InternalMass,
  Room_3_Mult19_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  49.0477;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Room_3_Mult19_Flr_3_Infiltration,  !- Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0033,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Room_3_Mult19_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_3_Mult19_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.2525,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Room_3_Mult19_Flr_3 People,  !- Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Room_3_Mult19_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_3_Mult19_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  114.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Room_3_Mult19_Flr_3_Lights,  !- Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  290.3623,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Room_3_Mult19_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Room_3_Mult19_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Room_3_Mult19_Flr_3_PlugMisc_Equip,  !- Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  257.9908,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Room_3_Mult19_Flr_3:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_3_Mult19_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  19.6073,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Room_3_Mult19_Flr_3 *****

Sizing:Zone,
  Room_3_Mult19_Flr_3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0142,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Room_3_Mult19_Flr_3 Thermostat,  !- Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_3_Mult19_Flr_3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Room_3_Mult19_Flr_3 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_3_Mult19_Flr_3,  !- Zone Name
  Room_3_Mult19_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Room_3_Mult19_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_3_Mult19_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_3_Mult19_Flr_3 Air Node,  !- Zone Air Node Name
  Room_3_Mult19_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Room_3_Mult19_Flr_3 Inlet Nodes,  !- Name
  Room_3_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_3_Mult19_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Room_3_Mult19_Flr_3 Exhaust Nodes,  !- Name
  Room_3_Mult19_Flr_3 FCU Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Room_3_Mult19_Flr_3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_3_Mult19_Flr_3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_3_Mult19_Flr_3 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  Room_3_Mult19_Flr_3 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_3_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.00986;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:FourPipeFanCoil,
  Room_3_Mult19_Flr_3 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate
  Room_3_Mult19_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_3_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_3_Mult19_Flr_3 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_3_Mult19_Flr_3 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_3_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_3_Mult19_Flr_3 fan coilfan,  !- Fan Name
  Room_3_Mult19_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_3_Mult19_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type

OutdoorAir:Mixer,
  Room_3_Mult19_Flr_3 fan coilOA mixer,  !- Name
  Room_3_Mult19_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_3_Mult19_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_3_Mult19_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_3_Mult19_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Room_3_Mult19_Flr_3 fan coilOA inlet node;  !- Name

Fan:ConstantVolume,
  Room_3_Mult19_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  330.904,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_3_Mult19_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Coil:Heating:Water,
  Room_3_Mult19_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_3_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_3_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Cooling:Water,
  Room_3_Mult19_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Room_3_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_3_Mult19_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}
!***** Process Loads For Zone: Room_3_Mult19_Flr_3 *****

WaterUse:Connections,
  Room_3_Mult19_Flr_3 Water Equipment,  !- Name
  Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Room_3_Mult19_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Room_3_Mult19_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.49722222222222E-5,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Room_3_Mult19_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Room_3_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Room_3_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Room_3_Mult19_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Room_3_Mult19_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Room_3_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Room_3_Mult19_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  Room_3_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  Room_4_Mult19_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  76.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  74.7691,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  14.0210,  22.8600,  10.0560,  !- X1, Y1, Z1
  14.0210,  22.8600,  7.0080,  !- X2, Y2, Z2
  10.3630,  22.8600,  7.0080,  !- X3, Y3, Z3
  10.3630,  22.8600,  10.0560;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window_north,  !- Construction Name
  Room_4_Mult19_Flr_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  13.7010,  22.8600,  9.3318,  !- X1, Y1, Z1
  13.7010,  22.8600,  8.1128,  !- X2, Y2, Z2
  10.6830,  22.8600,  8.1128,  !- X3, Y3, Z3
  10.6830,  22.8600,  9.3318;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  14.0210,  22.8600,  7.0080,  !- X1, Y1, Z1
  14.0210,  16.1540,  7.0080,  !- X2, Y2, Z2
  10.3630,  16.1540,  7.0080,  !- X3, Y3, Z3
  10.3630,  22.8600,  7.0080;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  14.0210,  16.1540,  10.0560,  !- X1, Y1, Z1
  14.0210,  16.1540,  7.0080,  !- X2, Y2, Z2
  14.0210,  22.8600,  7.0080,  !- X3, Y3, Z3
  14.0210,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  16.1540,  10.0560,  !- X1, Y1, Z1
  10.3630,  16.1540,  7.0080,  !- X2, Y2, Z2
  14.0210,  16.1540,  7.0080,  !- X3, Y3, Z3
  14.0210,  16.1540,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  22.8600,  10.0560,  !- X1, Y1, Z1
  10.3630,  22.8600,  7.0080,  !- X2, Y2, Z2
  10.3630,  16.1540,  7.0080,  !- X3, Y3, Z3
  10.3630,  16.1540,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  22.8600,  10.0560,  !- X1, Y1, Z1
  10.3630,  16.1540,  10.0560,  !- X2, Y2, Z2
  14.0210,  16.1540,  10.0560,  !- X3, Y3, Z3
  14.0210,  22.8600,  10.0560;  !- X4, Y4, Z4

InternalMass,
  Room_4_Mult19_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  49.0611;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Room_4_Mult19_Flr_3_Infiltration,  !- Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0033,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Room_4_Mult19_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_4_Mult19_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.2526,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Room_4_Mult19_Flr_3 People,  !- Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Room_4_Mult19_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_4_Mult19_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  114.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Room_4_Mult19_Flr_3_Lights,  !- Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  290.4417,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Room_4_Mult19_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Room_4_Mult19_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Room_4_Mult19_Flr_3_PlugMisc_Equip,  !- Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  258.0614,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Room_4_Mult19_Flr_3:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_4_Mult19_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  19.6127,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Room_4_Mult19_Flr_3 *****

Sizing:Zone,
  Room_4_Mult19_Flr_3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0142,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Room_4_Mult19_Flr_3 Thermostat,  !- Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_4_Mult19_Flr_3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Room_4_Mult19_Flr_3 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_4_Mult19_Flr_3,  !- Zone Name
  Room_4_Mult19_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Room_4_Mult19_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_4_Mult19_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_4_Mult19_Flr_3 Air Node,  !- Zone Air Node Name
  Room_4_Mult19_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Room_4_Mult19_Flr_3 Inlet Nodes,  !- Name
  Room_4_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_4_Mult19_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Room_4_Mult19_Flr_3 Exhaust Nodes,  !- Name
  Room_4_Mult19_Flr_3 FCU Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Room_4_Mult19_Flr_3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_4_Mult19_Flr_3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_4_Mult19_Flr_3 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  Room_4_Mult19_Flr_3 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_4_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.00986;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:FourPipeFanCoil,
  Room_4_Mult19_Flr_3 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate
  Room_4_Mult19_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_4_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_4_Mult19_Flr_3 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_4_Mult19_Flr_3 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_4_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_4_Mult19_Flr_3 fan coilfan,  !- Fan Name
  Room_4_Mult19_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_4_Mult19_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type

OutdoorAir:Mixer,
  Room_4_Mult19_Flr_3 fan coilOA mixer,  !- Name
  Room_4_Mult19_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_4_Mult19_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_4_Mult19_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_4_Mult19_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Room_4_Mult19_Flr_3 fan coilOA inlet node;  !- Name

Fan:ConstantVolume,
  Room_4_Mult19_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  330.904,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_4_Mult19_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Coil:Heating:Water,
  Room_4_Mult19_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_4_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_4_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Cooling:Water,
  Room_4_Mult19_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Room_4_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_4_Mult19_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}
!***** Process Loads For Zone: Room_4_Mult19_Flr_3 *****

WaterUse:Connections,
  Room_4_Mult19_Flr_3 Water Equipment,  !- Name
  Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Room_4_Mult19_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Room_4_Mult19_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.49722222222222E-5,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Room_4_Mult19_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Room_4_Mult19_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Room_4_Mult19_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Room_4_Mult19_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  Room_5_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  118.9391,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  5.7910,  10.0560,  !- X1, Y1, Z1
  86.5630,  5.7910,  7.0080,  !- X2, Y2, Z2
  86.5630,  14.3260,  7.0080,  !- X3, Y3, Z3
  86.5630,  14.3260,  10.0560;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_5_Flr_3_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  window_east,  !- Construction Name
  Room_5_Flr_3_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  86.5630,  6.5380,  9.3318,  !- X1, Y1, Z1
  86.5630,  6.5380,  8.1128,  !- X2, Y2, Z2
  86.5630,  13.5790,  8.1128,  !- X3, Y3, Z3
  86.5630,  13.5790,  9.3318;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  5.7910,  10.0560,  !- X1, Y1, Z1
  81.9910,  5.7910,  7.0080,  !- X2, Y2, Z2
  86.5630,  5.7910,  7.0080,  !- X3, Y3, Z3
  86.5630,  5.7910,  10.0560;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_5_Flr_3_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  Room_5_Flr_3_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  82.3910,  5.7910,  9.3318,  !- X1, Y1, Z1
  82.3910,  5.7910,  8.1128,  !- X2, Y2, Z2
  86.1630,  5.7910,  8.1128,  !- X3, Y3, Z3
  86.1630,  5.7910,  9.3318;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_5_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_5_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  14.3260,  7.0080,  !- X1, Y1, Z1
  86.5630,  5.7910,  7.0080,  !- X2, Y2, Z2
  81.9910,  5.7910,  7.0080,  !- X3, Y3, Z3
  81.9910,  14.3260,  7.0080;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_6_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  14.3260,  10.0560,  !- X1, Y1, Z1
  86.5630,  14.3260,  7.0080,  !- X2, Y2, Z2
  81.9910,  14.3260,  7.0080,  !- X3, Y3, Z3
  81.9910,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  14.3260,  10.0560,  !- X1, Y1, Z1
  81.9910,  14.3260,  7.0080,  !- X2, Y2, Z2
  81.9910,  5.7910,  7.0080,  !- X3, Y3, Z3
  81.9910,  5.7910,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_5_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_5_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  14.3260,  10.0560,  !- X1, Y1, Z1
  81.9910,  5.7910,  10.0560,  !- X2, Y2, Z2
  86.5630,  5.7910,  10.0560,  !- X3, Y3, Z3
  86.5630,  14.3260,  10.0560;  !- X4, Y4, Z4

InternalMass,
  Room_5_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  78.0440;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Room_5_Flr_3_Infiltration,  !- Name
  Room_5_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0122,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Room_5_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_5_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0489,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Room_5_Flr_3 People,  !- Name
  Room_5_Flr_3,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Room_5_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_5_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Room_5_Flr_3_Lights,  !- Name
  Room_5_Flr_3,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  462.0207,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Room_5_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Room_5_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Room_5_Flr_3_PlugMisc_Equip,  !- Name
  Room_5_Flr_3,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  263.3986,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Room_5_Flr_3:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_5_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.0536,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Room_5_Flr_3 *****

Sizing:Zone,
  Room_5_Flr_3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0142,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Room_5_Flr_3 Thermostat,  !- Name
  Room_5_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_5_Flr_3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Room_5_Flr_3 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_5_Flr_3,  !- Zone Name
  Room_5_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Room_5_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_5_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_5_Flr_3 Air Node,  !- Zone Air Node Name
  Room_5_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Room_5_Flr_3 Inlet Nodes,  !- Name
  Room_5_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_5_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Room_5_Flr_3 Exhaust Nodes,  !- Name
  Room_5_Flr_3 FCU Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Room_5_Flr_3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_5_Flr_3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_5_Flr_3 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  Room_5_Flr_3 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_5_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01671;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:FourPipeFanCoil,
  Room_5_Flr_3 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate
  Room_5_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_5_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_5_Flr_3 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_5_Flr_3 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_5_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_5_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_5_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_5_Flr_3 fan coilfan,  !- Fan Name
  Room_5_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_5_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type

OutdoorAir:Mixer,
  Room_5_Flr_3 fan coilOA mixer,  !- Name
  Room_5_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_5_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_5_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_5_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Room_5_Flr_3 fan coilOA inlet node;  !- Name

Fan:ConstantVolume,
  Room_5_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  330.904,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_5_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_5_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Coil:Heating:Water,
  Room_5_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_5_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_5_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_5_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_5_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Cooling:Water,
  Room_5_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Room_5_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_5_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_5_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_5_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}
!***** Process Loads For Zone: Room_5_Flr_3 *****

WaterUse:Connections,
  Room_5_Flr_3 Water Equipment,  !- Name
  Room_5_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Room_5_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Room_5_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Room_5_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.31388888888889E-6,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Room_5_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Room_5_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Room_5_Flr_3,  !- Zone Name
  Room_5_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Room_5_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Room_5_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Room_5_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Room_5_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  Room_5_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  Room_6_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  118.9252,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  22.8600,  10.0560,  !- X1, Y1, Z1
  86.5630,  22.8600,  7.0080,  !- X2, Y2, Z2
  81.9910,  22.8600,  7.0080,  !- X3, Y3, Z3
  81.9910,  22.8600,  10.0560;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_6_Flr_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window_north,  !- Construction Name
  Room_6_Flr_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  86.1630,  22.8600,  9.3318,  !- X1, Y1, Z1
  86.1630,  22.8600,  8.1128,  !- X2, Y2, Z2
  82.3910,  22.8600,  8.1128,  !- X3, Y3, Z3
  82.3910,  22.8600,  9.3318;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  14.3260,  10.0560,  !- X1, Y1, Z1
  86.5630,  14.3260,  7.0080,  !- X2, Y2, Z2
  86.5630,  22.8600,  7.0080,  !- X3, Y3, Z3
  86.5630,  22.8600,  10.0560;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_6_Flr_3_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  window_east,  !- Construction Name
  Room_6_Flr_3_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  86.5630,  15.0720,  9.3318,  !- X1, Y1, Z1
  86.5630,  15.0720,  8.1128,  !- X2, Y2, Z2
  86.5630,  22.1130,  8.1128,  !- X3, Y3, Z3
  86.5630,  22.1130,  9.3318;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_6_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_6_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  22.8600,  7.0080,  !- X1, Y1, Z1
  86.5630,  14.3260,  7.0080,  !- X2, Y2, Z2
  81.9910,  14.3260,  7.0080,  !- X3, Y3, Z3
  81.9910,  22.8600,  7.0080;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_5_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  14.3260,  10.0560,  !- X1, Y1, Z1
  81.9910,  14.3260,  7.0080,  !- X2, Y2, Z2
  86.5630,  14.3260,  7.0080,  !- X3, Y3, Z3
  86.5630,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  22.8600,  10.0560,  !- X1, Y1, Z1
  81.9910,  22.8600,  7.0080,  !- X2, Y2, Z2
  81.9910,  14.3260,  7.0080,  !- X3, Y3, Z3
  81.9910,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_6_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_6_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  22.8600,  10.0560,  !- X1, Y1, Z1
  81.9910,  14.3260,  10.0560,  !- X2, Y2, Z2
  86.5630,  14.3260,  10.0560,  !- X3, Y3, Z3
  86.5630,  22.8600,  10.0560;  !- X4, Y4, Z4

InternalMass,
  Room_6_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  78.0349;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Room_6_Flr_3_Infiltration,  !- Name
  Room_6_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0122,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Room_6_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_6_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0489,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Room_6_Flr_3 People,  !- Name
  Room_6_Flr_3,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Room_6_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_6_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Room_6_Flr_3_Lights,  !- Name
  Room_6_Flr_3,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  461.9666,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Room_6_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Room_6_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Room_6_Flr_3_PlugMisc_Equip,  !- Name
  Room_6_Flr_3,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  263.3678,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Room_6_Flr_3:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_6_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.0535,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Room_6_Flr_3 *****

Sizing:Zone,
  Room_6_Flr_3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0142,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Room_6_Flr_3 Thermostat,  !- Name
  Room_6_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_6_Flr_3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Room_6_Flr_3 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_6_Flr_3,  !- Zone Name
  Room_6_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Room_6_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_6_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_6_Flr_3 Air Node,  !- Zone Air Node Name
  Room_6_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Room_6_Flr_3 Inlet Nodes,  !- Name
  Room_6_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_6_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Room_6_Flr_3 Exhaust Nodes,  !- Name
  Room_6_Flr_3 FCU Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Room_6_Flr_3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_6_Flr_3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_6_Flr_3 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  Room_6_Flr_3 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_6_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01671;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:FourPipeFanCoil,
  Room_6_Flr_3 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate
  Room_6_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_6_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_6_Flr_3 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_6_Flr_3 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_6_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_6_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_6_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_6_Flr_3 fan coilfan,  !- Fan Name
  Room_6_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_6_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type

OutdoorAir:Mixer,
  Room_6_Flr_3 fan coilOA mixer,  !- Name
  Room_6_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_6_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_6_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_6_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Room_6_Flr_3 fan coilOA inlet node;  !- Name

Fan:ConstantVolume,
  Room_6_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  330.904,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_6_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_6_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Coil:Heating:Water,
  Room_6_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_6_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_6_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_6_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_6_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Cooling:Water,
  Room_6_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Room_6_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_6_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_6_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_6_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}
!***** Process Loads For Zone: Room_6_Flr_3 *****

WaterUse:Connections,
  Room_6_Flr_3 Water Equipment,  !- Name
  Room_6_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Room_6_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Room_6_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Room_6_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.31388888888889E-6,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Room_6_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Room_6_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Room_6_Flr_3,  !- Zone Name
  Room_6_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Room_6_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Room_6_Flr_3 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Room_6_Flr_3 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Room_6_Flr_3 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  Room_6_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  Corridor_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  1186.9055,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  22.8600,  10.0560,  !- X1, Y1, Z1
  10.3630,  22.8600,  7.0080,  !- X2, Y2, Z2
  4.5720,  22.8600,  7.0080,  !- X3, Y3, Z3
  4.5720,  22.8600,  10.0560;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_1_North_Window,  !- Name
  Window,  !- Surface Type
  window_north,  !- Construction Name
  Corridor_Flr_3_Wall_1_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  9.8560,  22.8600,  9.3318,  !- X1, Y1, Z1
  9.8560,  22.8600,  8.1128,  !- X2, Y2, Z2
  5.0790,  22.8600,  8.1128,  !- X3, Y3, Z3
  5.0790,  22.8600,  9.3318;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  22.8600,  10.0560,  !- X1, Y1, Z1
  81.9910,  22.8600,  7.0080,  !- X2, Y2, Z2
  79.8580,  22.8600,  7.0080,  !- X3, Y3, Z3
  79.8580,  22.8600,  10.0560;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_2_North_Window,  !- Name
  Window,  !- Surface Type
  window_north,  !- Construction Name
  Corridor_Flr_3_Wall_2_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  81.8050,  22.8600,  9.3318,  !- X1, Y1, Z1
  81.8050,  22.8600,  8.1128,  !- X2, Y2, Z2
  80.0440,  22.8600,  8.1128,  !- X3, Y3, Z3
  80.0440,  22.8600,  9.3318;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  5.7910,  10.0560,  !- X1, Y1, Z1
  4.5720,  5.7910,  7.0080,  !- X2, Y2, Z2
  6.7060,  5.7910,  7.0080,  !- X3, Y3, Z3
  6.7060,  5.7910,  10.0560;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_1_South_Window,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  Corridor_Flr_3_Wall_1_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  4.7590,  5.7910,  9.3318,  !- X1, Y1, Z1
  4.7590,  5.7910,  8.1128,  !- X2, Y2, Z2
  6.5190,  5.7910,  8.1128,  !- X3, Y3, Z3
  6.5190,  5.7910,  9.3318;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  76.2000,  5.7910,  10.0560,  !- X1, Y1, Z1
  76.2000,  5.7910,  7.0080,  !- X2, Y2, Z2
  81.9910,  5.7910,  7.0080,  !- X3, Y3, Z3
  81.9910,  5.7910,  10.0560;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_2_South_Window,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  Corridor_Flr_3_Wall_2_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  76.7070,  5.7910,  9.3318,  !- X1, Y1, Z1
  76.7070,  5.7910,  8.1128,  !- X2, Y2, Z2
  81.4840,  5.7910,  8.1128,  !- X3, Y3, Z3
  81.4840,  5.7910,  9.3318;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_1,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Floor_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  4.5720,  5.7910,  7.0080,  !- X1, Y1, Z1
  4.5720,  22.8600,  7.0080,  !- X2, Y2, Z2
  10.3630,  22.8600,  7.0080,  !- X3, Y3, Z3
  10.3630,  12.4970,  7.0080,  !- X4, Y4, Z4
  6.7060,  12.4970,  7.0080,  !- X5, Y5, Z5
  6.7060,  5.7910,  7.0080;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_2,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Floor_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  16.1540,  7.0080,  !- X1, Y1, Z1
  76.2000,  16.1540,  7.0080,  !- X2, Y2, Z2
  76.2000,  12.4970,  7.0080,  !- X3, Y3, Z3
  10.3630,  12.4970,  7.0080;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_3,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Floor_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  76.2000,  16.1540,  7.0080,  !- X1, Y1, Z1
  79.8580,  16.1540,  7.0080,  !- X2, Y2, Z2
  79.8580,  22.8600,  7.0080,  !- X3, Y3, Z3
  81.9910,  22.8600,  7.0080,  !- X4, Y4, Z4
  81.9910,  5.7910,  7.0080,  !- X5, Y5, Z5
  76.2000,  5.7910,  7.0080;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.8580,  16.1540,  10.0560,  !- X1, Y1, Z1
  79.8580,  16.1540,  7.0080,  !- X2, Y2, Z2
  10.3630,  16.1540,  7.0080,  !- X3, Y3, Z3
  10.3630,  16.1540,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  16.1540,  10.0560,  !- X1, Y1, Z1
  10.3630,  16.1540,  7.0080,  !- X2, Y2, Z2
  10.3630,  22.8600,  7.0080,  !- X3, Y3, Z3
  10.3630,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.7060,  5.7910,  10.0560,  !- X1, Y1, Z1
  6.7060,  5.7910,  7.0080,  !- X2, Y2, Z2
  6.7060,  12.4970,  7.0080,  !- X3, Y3, Z3
  6.7060,  12.4970,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_5_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  5.7910,  10.0560,  !- X1, Y1, Z1
  81.9910,  5.7910,  7.0080,  !- X2, Y2, Z2
  81.9910,  14.3260,  7.0080,  !- X3, Y3, Z3
  81.9910,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_4_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_6_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  14.3260,  10.0560,  !- X1, Y1, Z1
  81.9910,  14.3260,  7.0080,  !- X2, Y2, Z2
  81.9910,  22.8600,  7.0080,  !- X3, Y3, Z3
  81.9910,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.7060,  12.4970,  10.0560,  !- X1, Y1, Z1
  6.7060,  12.4970,  7.0080,  !- X2, Y2, Z2
  76.2000,  12.4970,  7.0080,  !- X3, Y3, Z3
  76.2000,  12.4970,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.8580,  22.8600,  10.0560,  !- X1, Y1, Z1
  79.8580,  22.8600,  7.0080,  !- X2, Y2, Z2
  79.8580,  16.1540,  7.0080,  !- X3, Y3, Z3
  79.8580,  16.1540,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  76.2000,  12.4970,  10.0560,  !- X1, Y1, Z1
  76.2000,  12.4970,  7.0080,  !- X2, Y2, Z2
  76.2000,  5.7910,  7.0080,  !- X3, Y3, Z3
  76.2000,  5.7910,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_1_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  14.3260,  10.0560,  !- X1, Y1, Z1
  4.5720,  14.3260,  7.0080,  !- X2, Y2, Z2
  4.5720,  5.7910,  7.0080,  !- X3, Y3, Z3
  4.5720,  5.7910,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_4_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_2_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  22.8600,  10.0560,  !- X1, Y1, Z1
  4.5720,  22.8600,  7.0080,  !- X2, Y2, Z2
  4.5720,  14.3260,  7.0080,  !- X3, Y3, Z3
  4.5720,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_1,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Ceiling_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  4.5720,  5.7910,  10.0560,  !- X1, Y1, Z1
  6.7060,  5.7910,  10.0560,  !- X2, Y2, Z2
  6.7060,  12.4970,  10.0560,  !- X3, Y3, Z3
  10.3630,  12.4970,  10.0560,  !- X4, Y4, Z4
  10.3630,  22.8600,  10.0560,  !- X5, Y5, Z5
  4.5720,  22.8600,  10.0560;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_2,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Ceiling_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  12.4970,  10.0560,  !- X1, Y1, Z1
  76.2000,  12.4970,  10.0560,  !- X2, Y2, Z2
  76.2000,  16.1540,  10.0560,  !- X3, Y3, Z3
  10.3630,  16.1540,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_3,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Ceiling_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  76.2000,  5.7910,  10.0560,  !- X1, Y1, Z1
  81.9910,  5.7910,  10.0560,  !- X2, Y2, Z2
  81.9910,  22.8600,  10.0560,  !- X3, Y3, Z3
  79.8580,  22.8600,  10.0560,  !- X4, Y4, Z4
  79.8580,  16.1540,  10.0560,  !- X5, Y5, Z5
  76.2000,  16.1540,  10.0560;  !- X6, Y6, Z6

InternalMass,
  Corridor_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  778.8094;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_3_Infiltration,  !- Name
  Corridor_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0132,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corridor_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0528,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corridor_Flr_3 People,  !- Name
  Corridor_Flr_3,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  4.2056,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corridor_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  16.8223,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corridor_Flr_3_Lights,  !- Name
  Corridor_Flr_3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2094.9972,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corridor_Flr_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corridor_Flr_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Corridor_Flr_3 *****

Sizing:Zone,
  Corridor_Flr_3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.09735116925,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corridor_Flr_3 Thermostat,  !- Name
  Corridor_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Flr_3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Flr_3 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Flr_3,  !- Zone Name
  Corridor_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Flr_3 Air Node,  !- Zone Air Node Name
  Corridor_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corridor_Flr_3 Inlet Nodes,  !- Name
  Corridor_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corridor_Flr_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_3 VAV Box,  !- Name
  Corridor_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Flr_3 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corridor_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Normal;  !- Damper Heating Action

Coil:Heating:Water,
  Corridor_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Room_1_Flr_6,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  118.9391,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Room_1_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.7910,  19.2000,  !- X1, Y1, Z1
  0.0000,  5.7910,  16.1520,  !- X2, Y2, Z2
  4.5720,  5.7910,  16.1520,  !- X3, Y3, Z3
  4.5720,  5.7910,  19.2000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_1_Flr_6_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  Room_1_Flr_6_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.4000,  5.7910,  18.4840,  !- X1, Y1, Z1
  0.4000,  5.7910,  17.2640,  !- X2, Y2, Z2
  4.1720,  5.7910,  17.2640,  !- X3, Y3, Z3
  4.1720,  5.7910,  18.4840;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Room_1_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.3260,  19.2000,  !- X1, Y1, Z1
  0.0000,  14.3260,  16.1520,  !- X2, Y2, Z2
  0.0000,  5.7910,  16.1520,  !- X3, Y3, Z3
  0.0000,  5.7910,  19.2000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_1_Flr_6_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window_west,  !- Construction Name
  Room_1_Flr_6_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  13.5790,  18.4840,  !- X1, Y1, Z1
  0.0000,  13.5790,  17.2640,  !- X2, Y2, Z2
  0.0000,  6.5380,  17.2640,  !- X3, Y3, Z3
  0.0000,  6.5380,  18.4840;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_6_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_1_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_1_Flr_6_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  14.3260,  16.1520,  !- X1, Y1, Z1
  4.5720,  5.7910,  16.1520,  !- X2, Y2, Z2
  0.0000,  5.7910,  16.1520,  !- X3, Y3, Z3
  0.0000,  14.3260,  16.1520;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_1_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_2_Flr_6_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  14.3260,  19.2000,  !- X1, Y1, Z1
  4.5720,  14.3260,  16.1520,  !- X2, Y2, Z2
  0.0000,  14.3260,  16.1520,  !- X3, Y3, Z3
  0.0000,  14.3260,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_1_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_1_Flr_6_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  5.7910,  19.2000,  !- X1, Y1, Z1
  4.5720,  5.7910,  16.1520,  !- X2, Y2, Z2
  4.5720,  14.3260,  16.1520,  !- X3, Y3, Z3
  4.5720,  14.3260,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_6_Ceiling,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  Room_1_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.3260,  19.2000,  !- X1, Y1, Z1
  0.0000,  5.7910,  19.2000,  !- X2, Y2, Z2
  4.5720,  5.7910,  19.2000,  !- X3, Y3, Z3
  4.5720,  14.3260,  19.2000;  !- X4, Y4, Z4

InternalMass,
  Room_1_Flr_6_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_1_Flr_6,  !- Zone Name
  78.0440;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Room_1_Flr_6_Infiltration,  !- Name
  Room_1_Flr_6,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0238,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Room_1_Flr_6,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_1_Flr_6,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0238,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Room_1_Flr_6 People,  !- Name
  Room_1_Flr_6,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Room_1_Flr_6,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_1_Flr_6,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Room_1_Flr_6_Lights,  !- Name
  Room_1_Flr_6,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  462.0207,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Room_1_Flr_6,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Room_1_Flr_6,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Room_1_Flr_6_PlugMisc_Equip,  !- Name
  Room_1_Flr_6,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  263.3986,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Room_1_Flr_6:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Room_1_Flr_6,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.2634,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Room_1_Flr_6 *****

Sizing:Zone,
  Room_1_Flr_6,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0142,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Room_1_Flr_6 Thermostat,  !- Name
  Room_1_Flr_6,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_1_Flr_6 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Room_1_Flr_6 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_1_Flr_6,  !- Zone Name
  Room_1_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
  Room_1_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_1_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_1_Flr_6 Air Node,  !- Zone Air Node Name
  Room_1_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Room_1_Flr_6 Inlet Nodes,  !- Name
  Room_1_Flr_6 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_1_Flr_6 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Room_1_Flr_6 Exhaust Nodes,  !- Name
  Room_1_Flr_6 FCU Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Room_1_Flr_6 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_1_Flr_6 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_1_Flr_6 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  Room_1_Flr_6 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_1_Flr_6 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01671;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:FourPipeFanCoil,
  Room_1_Flr_6 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate
  Room_1_Flr_6 FCU Inlet Node,  !- Air Inlet Node Name
  Room_1_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_1_Flr_6 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_1_Flr_6 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_1_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_1_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_1_Flr_6 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_1_Flr_6 fan coilfan,  !- Fan Name
  Room_1_Flr_6 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_1_Flr_6 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type

OutdoorAir:Mixer,
  Room_1_Flr_6 fan coilOA mixer,  !- Name
  Room_1_Flr_6 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_1_Flr_6 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_1_Flr_6 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_1_Flr_6 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Room_1_Flr_6 fan coilOA inlet node;  !- Name

Fan:ConstantVolume,
  Room_1_Flr_6 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  330.904,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_1_Flr_6 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_1_Flr_6 fan coilfan outlet node;  !- Air Outlet Node Name

Coil:Heating:Water,
  Room_1_Flr_6 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_1_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_1_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_1_Flr_6 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_1_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Cooling:Water,
  Room_1_Flr_6 fan coilCool Coil,  !- Name
