! DOE Commercial Building Benchmark
! Medium Office, new construction
! Benchmark V 1.0_3.0
! EnergyPlus V 3.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Three story, 15 zone office building.
! Form:         Area = 4,982 m2 (53,628 ft2); Number of Stories = 3; Shape = rectangle, Aspect ratio = 1.5
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: steel frame walls; built up flat roof; slab-on-grade floor
!               Windows: window-to-wall ratio = 24.3%, equal distribution of windows
!               Infiltration in perimeter zones only
!                            = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
!
! HVAC:         Packaged MZVAV, gas furnace
!               Economizer per 90.1-2004
!
! Int. gains:   lights = 10.76 W/m2 (1.0 W/ft2);
!               elec. plug loads = 8.07 W/m2 (0.75 W/ft2)
!               gas plug load = 0 W/m2 (0 W/ft2)
!               people = 195 total; 3.91/100 m2 (3.63/1000 ft2)
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              VAV
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      No
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          COIL:DX:COOLINGBYPASSFACTOREMPIRICAL; COIL:GAS:HEATING
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.1)
! Created on 11/13/2008 21:36:35

!***** Input File produced by the EnergyPlus Model Example File Generator *****
!***** Disclaimer & Notice: *****

!***** The EnergyPlus Example File Generator ("EEFG") is provided by the *****
!***** National Renewable Energy Laboratory ("NREL") operated by Midwest *****
!***** Research Institute for the U.S. Department of Energy ("DOE"). *****

!***** Access to and use of the EEFG shall impose the following obligations *****
!***** on the user.  The user agrees to credit NREL/MRI in any publication(s) *****
!***** that result from the use of EEFG.  The names NREL/MRI/DOE, however, may *****
!***** not be used in any advertising or publicity to endorse or promote *****
!***** any products, services or commercial entities unless specific written *****
!***** permission is obtained from NREL/MRI/DOE. *****

!***** EEFG IS PROVIDED BY NREL/MRI "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES *****
!***** OF MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE *****
!***** DISCLAIMED.  IN NO EVENT SHALL NREL/MRI/DOE BE LIABLE FOR ANY *****
!***** SPECIAL, INDIRECT OR CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, *****
!***** INCLUDING BUT NOT LIMITED TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA *****
!***** OR PROFITS, WHICH MAY RESULT FROM AN ACTION IN CONTRACT, NEGLIGENCE *****
!***** OR OTHER TORTIOUS CLAIM THAT ARISES OUT OF OR IN CONNECTION *****
!***** WITH THE ACCESS, USE OR PERFORMANCE OF THE EEFG. *****

!***** Please help us to improve this service.  If you have suggestions for *****
!***** improving this input file, please contact us at ewi_support@nrel.gov. *****


! Start SimMetaData
! WeatherFileName=USA_MN_Minneapolis-St.Paul_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Steel-Framed
! End SimMetaData

Version,
  3.0.0;  !- Version

Timestep,
  4;  !- Number of Timesteps per Hour

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation
  Yes,  !- Do System Sizing Calculation
  Yes,  !- Do Plant Sizing Calculation
  No,  !- Run Simulation for Sizing Periods
  Yes;  !- Run Simulation for Weather File Run Periods

RunPeriod,
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  Detailed;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

Sizing:Parameters,
  1.2000,  !- Sizing Factor
  4;  !- Time Steps in Averaging Window

ConvergenceLimits,
  5,  !- Minimum System Timestep
  25;  !- Maximum HVAC Iterations

ShadowCalculation,
  30,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System

Building,
  Benchmark Medium Office New V1.0_3.0,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

! US National Holidays
 
!  VERSION,
!    2.2;                    !- Version Identifier
 
  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
! Daylight Saving Period in US
 
  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date
 

 
  Site:Location,
    MINNEAPOLIS_MN_USA TMY2-14922,  !- Name
    44.88000,                !- Latitude {deg}
    -93.22000,               !- Longitude {deg}
    -6.000000,               !- Time Zone {hr}
    255.0000;                !- Elevation {m}
 
  Site:GroundTemperature:BuildingSurface,
    19.76,                   !- January Ground Temperature {C}
    19.72,                   !- February Ground Temperature {C}
    19.78,                   !- March Ground Temperature {C}
    19.85,                   !- April Ground Temperature {C}
    19.90,                   !- May Ground Temperature {C}
    19.97,                   !- June Ground Temperature {C}
    20.04,                   !- July Ground Temperature {C}
    20.08,                   !- August Ground Temperature {C}
    20.08,                   !- September Ground Temperature {C}
    20.04,                   !- October Ground Temperature {C}
    19.98,                   !- November Ground Temperature {C}
    19.88;                   !- December Ground Temperature {C}
 
! Daily Avg,-11.8, -8.1, 0.3, 8.7, 16.0, 20.5, 22.0, 21.6, 16.1, 8.7, 0.7, -8.2
 
  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    7.21,                    !- Annual Average Outdoor Air Temperature {C}
    33.80;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
 
! MINNEAPOLIS_MN_USA Annual Heating 99.6%, MaxDB=-26°C
 
  SizingPeriod:DesignDay,
    MINNEAPOLIS Ann Htg 99.6% Condns DB,  !- Name
    -26,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Temperature Range {deltaC}
    -26,                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
    98299.,                  !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    0.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    1,                       !- Month
    WinterDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type
 
! MINNEAPOLIS_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=22.9°C
 
  SizingPeriod:DesignDay,
    MINNEAPOLIS Ann Clg .4% Condns DB=>MWB,  !- Name
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    10.3,                    !- Daily Temperature Range {deltaC}
    22.9,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    98299.,                  !- Barometric Pressure {Pa}
    6.2,                     !- Wind Speed {m/s}
    180,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    7,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type
 

 
!  VERSION,
!    2.2;                    !- Version Identifier
 
  ScheduleTypeLimits,
    Any Number;              !- Name
 
  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0:1.0,                 !- Range
    CONTINUOUS;              !- Numeric Type
 
  ScheduleTypeLimits,
    Temperature,             !- Name
    -60:200,                 !- Range
    CONTINUOUS;              !- Numeric Type
 
  ScheduleTypeLimits,
    On/Off,                  !- Name
    0:1,                     !- Range
    DISCRETE;                !- Numeric Type
 
  ScheduleTypeLimits,
    Control Type,            !- Name
    0:4,                     !- Range
    DISCRETE;                !- Numeric Type
 
  ScheduleTypeLimits,
    Humidity,                !- Name
    10:90,                   !- Range
    CONTINUOUS;              !- Numeric Type
 
  ScheduleTypeLimits,
    Number;                  !- Name
 

! Schedule set    Schedule_Office_ASHRAE_90.1-1989_TypTstatSetback[]
! Hours: Weekly: 92, Yearly: 4797
! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda
 
  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 23:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,            !- Field 22
    1.0,                     !- Field 23
    For: Saturday,           !- Field 24
    Until: 06:00,            !- Field 25
    0.05,                    !- Field 26
    Until: 08:00,            !- Field 27
    0.1,                     !- Field 28
    Until: 12:00,            !- Field 29
    0.3,                     !- Field 30
    Until: 17:00,            !- Field 31
    0.15,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                    !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.0,                     !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    0.05;                    !- Field 40
 
! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 86.15, Yearly: 4492
 
  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.40,                    !- Field 4
    Until: 12:00,            !- Field 5
    0.90,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.90,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.50,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.40,                    !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00,            !- Field 19
    0.30,                    !- Field 20
    Until: 08:00,            !- Field 21
    0.4,                     !- Field 22
    Until: 12:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 17:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.30,                    !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    0.30;                    !- Field 34
 
! Schedule Office Occupancy,
 
  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.95,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 20:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 22:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.05,                    !- Field 27
    For: Saturday,           !- Field 28
    Until: 06:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 08:00,            !- Field 31
    0.1,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.3,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.1,                     !- Field 36
    Until: 19:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 18:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50
 
! Schedule Elevator
 
  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.35,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.69,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.43,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.37,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.43,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.58,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.48,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.37,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.37,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.46,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.62,                    !- Field 26
    Until: 19:00,            !- Field 27
    0.12,                    !- Field 28
    Until: 20:00,            !- Field 29
    0.04,                    !- Field 30
    Until: 21:00,            !- Field 31
    0.04,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.00,                    !- Field 34
    For: Saturday WinterDesignDay,  !- Field 35
    Until: 07:00,            !- Field 36
    0.0,                     !- Field 37
    Until: 08:00,            !- Field 38
    0.16,                    !- Field 39
    Until: 09:00,            !- Field 40
    0.14,                    !- Field 41
    Until: 10:00,            !- Field 42
    0.21,                    !- Field 43
    Until: 11:00,            !- Field 44
    0.18,                    !- Field 45
    Until: 12:00,            !- Field 46
    0.25,                    !- Field 47
    Until: 13:00,            !- Field 48
    0.21,                    !- Field 49
    Until: 14:00,            !- Field 50
    0.13,                    !- Field 51
    Until: 15:00,            !- Field 52
    0.08,                    !- Field 53
    Until: 16:00,            !- Field 54
    0.04,                    !- Field 55
    Until: 17:00,            !- Field 56
    0.05,                    !- Field 57
    Until: 18:00,            !- Field 58
    0.06,                    !- Field 59
    Until: 24:00,            !- Field 60
    0.00,                    !- Field 61
    For: Sunday Holidays AllOtherDays,  !- Field 62
    Until: 24:00,            !- Field 63
    0.0;                     !- Field 64
 
  Schedule:Compact,
    INFIL_SCH,               !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18
 
  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.5,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18
 
  Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18
 
! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
 
  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.08,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.07,                    !- Field 8
    Until: 08:00,            !- Field 9
    0.19,                    !- Field 10
    Until: 09:00,            !- Field 11
    0.35,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.38,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.39,                    !- Field 16
    Until: 12:00,            !- Field 17
    0.47,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.57,                    !- Field 20
    Until: 14:00,            !- Field 21
    0.54,                    !- Field 22
    Until: 15:00,            !- Field 23
    0.34,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.33,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.44,                    !- Field 28
    Until: 18:00,            !- Field 29
    0.26,                    !- Field 30
    Until: 19:00,            !- Field 31
    0.21,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.15,                    !- Field 34
    Until: 21:00,            !- Field 35
    0.17,                    !- Field 36
    Until: 22:00,            !- Field 37
    0.08,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Saturday WinterDesignDay,  !- Field 41
    Until: 05:00,            !- Field 42
    0.05,                    !- Field 43
    Until: 06:00,            !- Field 44
    0.08,                    !- Field 45
    Until: 07:00,            !- Field 46
    0.07,                    !- Field 47
    Until: 08:00,            !- Field 48
    0.11,                    !- Field 49
    Until: 09:00,            !- Field 50
    0.15,                    !- Field 51
    Until: 10:00,            !- Field 52
    0.21,                    !- Field 53
    Until: 11:00,            !- Field 54
    0.19,                    !- Field 55
    Until: 12:00,            !- Field 56
    0.23,                    !- Field 57
    Until: 13:00,            !- Field 58
    0.20,                    !- Field 59
    Until: 14:00,            !- Field 60
    0.19,                    !- Field 61
    Until: 15:00,            !- Field 62
    0.15,                    !- Field 63
    Until: 16:00,            !- Field 64
    0.13,                    !- Field 65
    Until: 17:00,            !- Field 66
    0.14,                    !- Field 67
    Until: 21:00,            !- Field 68
    0.07,                    !- Field 69
    Until: 22:00,            !- Field 70
    0.09,                    !- Field 71
    Until: 24:00,            !- Field 72
    0.05,                    !- Field 73
    For: Sunday Holidays AllOtherDays,  !- Field 74
    Until: 05:00,            !- Field 75
    0.04,                    !- Field 76
    Until: 06:00,            !- Field 77
    0.07,                    !- Field 78
    Until: 11:00,            !- Field 79
    0.04,                    !- Field 80
    Until: 13:00,            !- Field 81
    0.06,                    !- Field 82
    Until: 14:00,            !- Field 83
    0.09,                    !- Field 84
    Until: 15:00,            !- Field 85
    0.06,                    !- Field 86
    Until: 21:00,            !- Field 87
    0.04,                    !- Field 88
    Until: 22:00,            !- Field 89
    0.07,                    !- Field 90
    Until: 24:00,            !- Field 91
    0.04;                    !- Field 92
 
  Schedule:Compact,
    Hours_of_operation,      !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18
 
  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4
 
  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4
 
! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0
 
  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18
 
  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4
 
  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4
 
  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4
 
  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4
 
  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 19:00,            !- Field 5
    21.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    13.,                     !- Field 8
    For SummerDesignDay,     !- Field 9
    Until: 24:00,            !- Field 10
    15.6,                    !- Field 11
    For: Saturday,           !- Field 12
    Until: 06:00,            !- Field 13
    15.6,                    !- Field 14
    Until: 17:00,            !- Field 15
    21.0,                    !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    15.6;                    !- Field 21
 
  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    30.0,                    !- Field 4
    Until: 22:00,            !- Field 5
    24.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    30.0,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    30.0,                    !- Field 11
    Until: 18:00,            !- Field 12
    24.0,                    !- Field 13
    Until: 24:00,            !- Field 14
    30.0,                    !- Field 15
    For WinterDesignDay,     !- Field 16
    Until: 24:00,            !- Field 17
    30.0,                    !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    30.0;                    !- Field 21
 
  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    50,                      !- Field 4
    For: Saturday WinterDesignDay,  !- Field 5
    Until: 24:00,            !- Field 6
    50,                      !- Field 7
    For: Sunday Holidays AllOtherDays,  !- Field 8
    Until: 24:00,            !- Field 9
    50;                      !- Field 10
 
  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 07:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18
 
  Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4
 
  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4
 
  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    13.0,                    !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13.0,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    13.0;                    !- Field 12
 
  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4
 
  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4
 
  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    16.0;                    !- Field 4
 
  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4
 
  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4
 
  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4
 
  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12
 
  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4
 

WindowMaterial:Glazing,
  Theoretical Glass [66],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.3832,  !- Solar Transmittance at Normal Incidence
  0.5668,  !- Front Side Solar Reflectance at Normal Incidence
  0.5668,  !- Back Side Solar Reflectance at Normal Incidence
  0.4950,  !- Visible Transmittance at Normal Incidence
  0.4550,  !- Front Side Visible Reflectance at Normal Incidence
  0.4550,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [81],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.4818,  !- Solar Transmittance at Normal Incidence
  0.4682,  !- Front Side Solar Reflectance at Normal Incidence
  0.4682,  !- Back Side Solar Reflectance at Normal Incidence
  0.6216,  !- Visible Transmittance at Normal Incidence
  0.3284,  !- Front Side Visible Reflectance at Normal Incidence
  0.3284,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0303,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

Material,
  Roof Membrane,  !- Name
  VeryRough,  !- Roughness
  0.0095,  !- Thickness
  0.1600,  !- Conductivity
  1121.2900,  !- Density
  1460.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Roof Insulation,  !- Name
  MediumRough,  !- Roughness
  0.1250,  !- Thickness
  0.0490,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Metal Decking,  !- Name
  MediumSmooth,  !- Roughness
  0.0015,  !- Thickness
  45.0060,  !- Conductivity
  7680.0000,  !- Density
  418.4000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.3000;  !- Visible Absorptance

Material,
  GP01 1/2 GYPSUM,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  800.0000,  !- Density
  1090.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material:NoMass,
  MAT-SHEATH,  !- Name
  Rough,  !- Roughness
  0.3626,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Wall Insulation [6],  !- Name
  MediumRough,  !- Roughness
  0.0678,  !- Thickness
  0.0450,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  1/2IN Gypsum,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,  !- Roughness
  0.2032,  !- Thickness
  1.3110,  !- Conductivity
  2240.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,  !- Name
  VeryRough,  !- Roughness
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.8000;  !- Visible Absorptance

Material,
  Floor Insulation [2],  !- Name
  MediumRough,  !- Roughness
  0.0636,  !- Thickness
  0.0450,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

 
!  VERSION,
!    2.2;                    !- Version Identifier
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
 
  Material,
    Std MAT-CC05 4  MW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance
 
  Material,
    Std Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance
 
  WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Regular, !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7300000,               !- Solar Absorptance
    0.73000000;              !- Visible Absorptance
    
  Material,
    PW05_Plywood3/4_in,  !- Name
    MediumSmooth,  !- Roughness
    0.0191,  !- Thickness
    0.1150,  !- Conductivity
    545.0000,  !- Density
    1213.0000,  !- Specific Heat
    0.9000,  !- Thermal Absorptance
    0.7000,  !- Solar Absorptance
    0.7800;  !- Visible Absorptance   
 
  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Overhead Door Panel, !- Name
    MediumRough,             !- Roughness
    0.255345,                !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Furnishings,    !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    InteriorFurnishings,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
 
  ComponentCost:LineItem,
    Interior Floor,          !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-UNDERSIDE,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    15,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-SLAB,          !- Name
    Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Floor Slab,     !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-SLAB,          !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    35,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer
 
  ComponentCost:LineItem,
    Drop Ceiling,            !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    DropCeiling,             !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    10,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-CEILING_SIMPLE,  !- Name
    PW05_Plywood3/4_in;  !- Layer 1
  
  Construction,
    Raised-Floor-TopSide,    !- Name
    Std 1.5  MW CONCRETE,    !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    Raised-Floor-UnderSide,  !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std 1.5  MW CONCRETE;    !- Layer 2
 
  Construction,
    TDD_Pipe,                !- Name
    Std Very High Reflectivity Surface;  !- Outside Layer
 
  Construction,
    TDD_Dome,                !- Name
    Std Clear Acrylic Plastic;  !- Outside Layer
 
  Construction,
    TDD_Diffuser,            !- Name
    Std Diffusing Acrylic Plastic;  !- Outside Layer
 
  Construction,
    Sloped_Metal_Roof,       !- Name
    Std Steel_Brown_Regular, !- Outside Layer
    Std PW05;                !- Layer 2
 
  ComponentCost:LineItem,
    Sloped Metal Roof,       !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Sloped_Metal_Roof,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Gable_Wall,              !- Name
    Std PW05;                !- Outside Layer
 
  ComponentCost:LineItem,
    Gable Wall,              !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Gable_Wall,              !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer
 
  ComponentCost:LineItem,
    Air Wall,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    AIR-WALL,                !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_con,   !- Name
    Std Opaque Door panel_con;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_con,   !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_semi,  !- Name
    Std Opaque Door panel_semi;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Semi-conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_semi,  !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Overhead Door,       !- Name
    Std Overhead Door Panel; !- Outside Layer
 
  ComponentCost:LineItem,
    Overhead Door,           !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Overhead Door,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 

Construction,
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  south:std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  east:std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  north:std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  west:std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Name
  Theoretical Glass [81];  !- Layer 1

ComponentCost:LineItem,
  SkylightConst:std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  IEAD_R-15 ci_Roof,  !- Name
  Roof Membrane,  !- Layer 1
  Roof Insulation,  !- Layer 2
  Metal Decking;  !- Layer 3

ComponentCost:LineItem,
  roofs:IEAD_R-15 ci_Roof,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  IEAD_R-15 ci_Roof,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  34.3904,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  Standard_Int-Wall,  !- Name
  GP01 1/2 GYPSUM,  !- Layer 1
  GP01 1/2 GYPSUM;  !- Layer 2

ComponentCost:LineItem,
  int-walls:Standard_Int-Wall,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  Standard_Int-Wall,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  1.0000,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Name
  MAT-SHEATH,  !- Layer 1
  Wall Insulation [6],  !- Layer 2
  1/2IN Gypsum;  !- Layer 3

ComponentCost:LineItem,
  ext-walls:Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  40.2596,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Name
  MAT-CC05 8 HW CONCRETE,  !- Layer 1
  CP02 CARPET PAD;  !- Layer 2

ComponentCost:LineItem,
  ext-slab:ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  560.7870,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  Mass_R-8.3 ci_ExposedFloor,  !- Name
  Floor Insulation [2],  !- Layer 1
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;  !- Layer 3

ComponentCost:LineItem,
  exposed-floor:Mass_R-8.3 ci_ExposedFloor,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  Mass_R-8.3 ci_ExposedFloor,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  34.6727,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Zone,
  Core_bottom,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  2.7432,  !- Ceiling Height
  2698.0375,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  2.7432,  !- X1, Y1, Z1
  45.3375,  28.7006,  0.0000,  !- X2, Y2, Z2
  4.5732,  28.7006,  0.0000,  !- X3, Y3, Z3
  4.5732,  28.7006,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_East,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  2.7432,  !- X1, Y1, Z1
  45.3375,  4.5732,  0.0000,  !- X2, Y2, Z2
  45.3375,  28.7006,  0.0000,  !- X3, Y3, Z3
  45.3375,  28.7006,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  2.7432,  !- X1, Y1, Z1
  4.5732,  4.5732,  0.0000,  !- X2, Y2, Z2
  45.3375,  4.5732,  0.0000,  !- X3, Y3, Z3
  45.3375,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_West,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  2.7432,  !- X1, Y1, Z1
  4.5732,  28.7006,  0.0000,  !- X2, Y2, Z2
  4.5732,  4.5732,  0.0000,  !- X3, Y3, Z3
  4.5732,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bot_ZN_5_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
  Core_bottom,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  0.0000,  !- X1, Y1, Z1
  45.3375,  4.5732,  0.0000,  !- X2, Y2, Z2
  4.5732,  4.5732,  0.0000,  !- X3, Y3, Z3
  4.5732,  28.7006,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bottom_ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  2.7432,  !- X1, Y1, Z1
  45.3375,  28.7006,  2.7432,  !- X2, Y2, Z2
  4.5732,  28.7006,  2.7432,  !- X3, Y3, Z3
  4.5732,  4.5732,  2.7432;  !- X4, Y4, Z4

InternalMass,
  Core_bottom_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Core_bottom,  !- Zone Name
  1967.0731;  !- Surface Area

People,
  Core_bottom,  !- Name
  Core_bottom,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  52.9143,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Core_bottom,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Core_bottom,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  52.9143,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Core_bottom_Lights,  !- Name
  Core_bottom,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  10582.8535,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Core_bottom,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Core_bottom,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Core_bottom_PlugMisc_Equip,  !- Name
  Core_bottom,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  7937.1401,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Core_bottom:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Core_bottom,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.9371,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Core_bottom_Elevators_Equip,  !- Name
  Core_bottom,  !- Zone Name
  BLDG_ELEVATORS,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  32778.0220,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  Elevators;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Core_bottom:Elevators,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Core_bottom,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  32.7780,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Core_bottom *****

Sizing:Zone,
  Core_bottom,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.52914267563916,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Core_bottom Thermostat,  !- Name
  Core_bottom,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Core_bottom DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Core_bottom DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Core_bottom,  !- Zone Name
  Core_bottom Equipment,  !- Zone Conditioning Equipment List Name
  Core_bottom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Core_bottom Air Node,  !- Zone Air Node Name
  Core_bottom Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Core_bottom Inlet Nodes,  !- Name
  Core_bottom VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Core_bottom Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Core_bottom VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Core_bottom VAV Box,  !- Name
  Core_bottom VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Core_bottom VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Core_bottom VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Core_bottom VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Core_bottom VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Core_bottom VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Core_bottom VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Core_bottom VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Core_bottom VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
  Core_bottom VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Core_bottom *****

WaterUse:Connections,
  Core_bottom Water Equipment,  !- Name
  Core_bottom Water Equipment Water Inlet Node,  !- Inlet Node Name
  Core_bottom Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Core_bottom Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Core_bottom Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.04111111111111E-5,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Core_bottom Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Core_bottom Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Core_bottom,  !- Zone Name
  Core_bottom Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Core_bottom Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Core_bottom Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Core_bottom Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Core_bottom Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.8;  !- Field 4

Schedule:Compact,
  Core_bottom Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  Perimeter_bot_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  2.7432,  !- Ceiling Height
  568.7700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  2.7432,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  49.9110,  0.0000,  0.0000,  !- X3, Y3, Z3
  49.9110,  0.0000,  2.7432;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  0.0000,  2.3293,  !- X1, Y1, Z1
  0.000,  0.0000,  1.0213,  !- X2, Y2, Z2
  49.910,  0.0000,  1.0213,  !- X3, Y3, Z3
  49.910,  0.0000,  2.3293;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  4.5732,  4.5732,  0.0000,  !- X2, Y2, Z2
  45.3375,  4.5732,  0.0000,  !- X3, Y3, Z3
  49.9110,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  2.7432,  !- X1, Y1, Z1
  49.9110,  0.0000,  0.0000,  !- X2, Y2, Z2
  45.3375,  4.5732,  0.0000,  !- X3, Y3, Z3
  45.3375,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  2.7432,  !- X1, Y1, Z1
  45.3375,  4.5732,  0.0000,  !- X2, Y2, Z2
  4.5732,  4.5732,  0.0000,  !- X3, Y3, Z3
  4.5732,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  2.7432,  !- X1, Y1, Z1
  4.5732,  4.5732,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  2.7432,  !- X1, Y1, Z1
  45.3375,  4.5732,  2.7432,  !- X2, Y2, Z2
  4.5732,  4.5732,  2.7432,  !- X3, Y3, Z3
  0.0000,  0.0000,  2.7432;  !- X4, Y4, Z4

InternalMass,
  Perimeter_bot_ZN_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  414.6763;  !- Surface Area

ZoneInfiltration,
  Perimeter_bot_ZN_1_Infiltration,  !- Name
  Perimeter_bot_ZN_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0411,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_bot_ZN_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_bot_ZN_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0411,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Perimeter_bot_ZN_1,  !- Name
  Perimeter_bot_ZN_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  11.1548,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Perimeter_bot_ZN_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_bot_ZN_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  11.1548,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Perimeter_bot_ZN_1_Lights,  !- Name
  Perimeter_bot_ZN_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2230.9584,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_bot_ZN_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Perimeter_bot_ZN_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Perimeter_bot_ZN_1_PlugMisc_Equip,  !- Name
  Perimeter_bot_ZN_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1673.2188,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_bot_ZN_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_bot_ZN_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.6732,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Perimeter_bot_ZN_1 *****

Sizing:Zone,
  Perimeter_bot_ZN_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.11154791984724,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Perimeter_bot_ZN_1 Thermostat,  !- Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_1 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_1,  !- Zone Name
  Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name
  Perimeter_bot_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
  Perimeter_bot_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_1 VAV Box,  !- Name
  Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Perimeter_bot_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  2.7432,  !- Ceiling Height
  360.0785,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  2.7432,  !- X1, Y1, Z1
  49.9110,  0.0000,  0.0000,  !- X2, Y2, Z2
  49.9110,  33.2738,  0.0000,  !- X3, Y3, Z3
  49.9110,  33.2738,  2.7432;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
  Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.911,  0.0000,  2.3293,  !- X1, Y1, Z1
  49.911,  0.0000,  1.0213,  !- X2, Y2, Z2
  49.911,  33.2737,  1.0213,  !- X3, Y3, Z3
  49.911,  33.2737,  2.3293;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  0.0000,  !- X1, Y1, Z1
  45.3375,  4.5732,  0.0000,  !- X2, Y2, Z2
  45.3375,  28.7006,  0.0000,  !- X3, Y3, Z3
  49.9110,  33.2738,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  2.7432,  !- X1, Y1, Z1
  49.9110,  33.2738,  0.0000,  !- X2, Y2, Z2
  45.3375,  28.7006,  0.0000,  !- X3, Y3, Z3
  45.3375,  28.7006,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  2.7432,  !- X1, Y1, Z1
  45.3375,  28.7006,  0.0000,  !- X2, Y2, Z2
  45.3375,  4.5732,  0.0000,  !- X3, Y3, Z3
  45.3375,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  2.7432,  !- X1, Y1, Z1
  45.3375,  4.5732,  0.0000,  !- X2, Y2, Z2
  49.9110,  0.0000,  0.0000,  !- X3, Y3, Z3
  49.9110,  0.0000,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  2.7432,  !- X1, Y1, Z1
  45.3375,  4.5732,  2.7432,  !- X2, Y2, Z2
  49.9110,  0.0000,  2.7432,  !- X3, Y3, Z3
  49.9110,  33.2738,  2.7432;  !- X4, Y4, Z4

InternalMass,
  Perimeter_bot_ZN_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  262.5244;  !- Surface Area

ZoneInfiltration,
  Perimeter_bot_ZN_2_Infiltration,  !- Name
  Perimeter_bot_ZN_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0280,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_bot_ZN_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_bot_ZN_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0280,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Perimeter_bot_ZN_2,  !- Name
  Perimeter_bot_ZN_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  7.0619,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Perimeter_bot_ZN_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_bot_ZN_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.0619,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Perimeter_bot_ZN_2_Lights,  !- Name
  Perimeter_bot_ZN_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1412.3812,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_bot_ZN_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Perimeter_bot_ZN_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Perimeter_bot_ZN_2_PlugMisc_Equip,  !- Name
  Perimeter_bot_ZN_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1059.2859,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_bot_ZN_2:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_bot_ZN_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.0593,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Perimeter_bot_ZN_2 *****

Sizing:Zone,
  Perimeter_bot_ZN_2,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.0706190604258001,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Perimeter_bot_ZN_2 Thermostat,  !- Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_2 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_2,  !- Zone Name
  Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
  Perimeter_bot_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
  Perimeter_bot_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_2 VAV Box,  !- Name
  Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Perimeter_bot_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  2.7432,  !- Ceiling Height
  568.7700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  2.7432,  !- X1, Y1, Z1
  49.9110,  33.2738,  0.0000,  !- X2, Y2, Z2
  0.0000,  33.2738,  0.0000,  !- X3, Y3, Z3
  0.0000,  33.2738,  2.7432;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.910,  33.2738,  2.3293,  !- X1, Y1, Z1
  49.910,  33.2738,  1.0213,  !- X2, Y2, Z2
  0.000,  33.2738,  1.0213,  !- X3, Y3, Z3
  0.000,  33.2738,  2.3293;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  0.0000,  !- X1, Y1, Z1
  45.3375,  28.7006,  0.0000,  !- X2, Y2, Z2
  4.5732,  28.7006,  0.0000,  !- X3, Y3, Z3
  0.0000,  33.2738,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  2.7432,  !- X1, Y1, Z1
  0.0000,  33.2738,  0.0000,  !- X2, Y2, Z2
  4.5732,  28.7006,  0.0000,  !- X3, Y3, Z3
  4.5732,  28.7006,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  2.7432,  !- X1, Y1, Z1
  4.5732,  28.7006,  0.0000,  !- X2, Y2, Z2
  45.3375,  28.7006,  0.0000,  !- X3, Y3, Z3
  45.3375,  28.7006,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  2.7432,  !- X1, Y1, Z1
  45.3375,  28.7006,  0.0000,  !- X2, Y2, Z2
  49.9110,  33.2738,  0.0000,  !- X3, Y3, Z3
  49.9110,  33.2738,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Ceililng,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  2.7432,  !- X1, Y1, Z1
  4.5732,  28.7006,  2.7432,  !- X2, Y2, Z2
  45.3375,  28.7006,  2.7432,  !- X3, Y3, Z3
  49.9110,  33.2738,  2.7432;  !- X4, Y4, Z4

InternalMass,
  Perimeter_bot_ZN_3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  414.6763;  !- Surface Area

ZoneInfiltration,
  Perimeter_bot_ZN_3_Infiltration,  !- Name
  Perimeter_bot_ZN_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0411,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_bot_ZN_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_bot_ZN_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0411,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Perimeter_bot_ZN_3,  !- Name
  Perimeter_bot_ZN_3,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  11.1548,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Perimeter_bot_ZN_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_bot_ZN_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  11.1548,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Perimeter_bot_ZN_3_Lights,  !- Name
  Perimeter_bot_ZN_3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2230.9584,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_bot_ZN_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Perimeter_bot_ZN_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Perimeter_bot_ZN_3_PlugMisc_Equip,  !- Name
  Perimeter_bot_ZN_3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1673.2188,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_bot_ZN_3:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_bot_ZN_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.6732,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Perimeter_bot_ZN_3 *****

Sizing:Zone,
  Perimeter_bot_ZN_3,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.11154791984724,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Perimeter_bot_ZN_3 Thermostat,  !- Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_3 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_3,  !- Zone Name
  Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
  Perimeter_bot_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
  Perimeter_bot_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_3 VAV Box,  !- Name
  Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Perimeter_bot_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  2.7432,  !- Ceiling Height
  360.0548,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  2.7432,  !- X1, Y1, Z1
  0.0000,  33.2738,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  2.7432;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  33.2737,  2.3293,  !- X1, Y1, Z1
  0.000,  33.2737,  1.0213,  !- X2, Y2, Z2
  0.000,  0.0000,  1.0213,  !- X3, Y3, Z3
  0.000,  0.0000,  2.3293;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  0.0000,  !- X1, Y1, Z1
  4.5732,  28.7006,  0.0000,  !- X2, Y2, Z2
  4.5732,  4.5732,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  2.7432,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  4.5732,  4.5732,  0.0000,  !- X3, Y3, Z3
  4.5732,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  2.7432,  !- X1, Y1, Z1
  4.5732,  4.5732,  0.0000,  !- X2, Y2, Z2
  4.5732,  28.7006,  0.0000,  !- X3, Y3, Z3
  4.5732,  28.7006,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  2.7432,  !- X1, Y1, Z1
  4.5732,  28.7006,  0.0000,  !- X2, Y2, Z2
  0.0000,  33.2738,  0.0000,  !- X3, Y3, Z3
  0.0000,  33.2738,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  2.7432,  !- X1, Y1, Z1
  4.5732,  4.5732,  2.7432,  !- X2, Y2, Z2
  4.5732,  28.7006,  2.7432,  !- X3, Y3, Z3
  0.0000,  33.2738,  2.7432;  !- X4, Y4, Z4

InternalMass,
  Perimeter_bot_ZN_4_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  262.5072;  !- Surface Area

ZoneInfiltration,
  Perimeter_bot_ZN_4_Infiltration,  !- Name
  Perimeter_bot_ZN_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0280,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_bot_ZN_4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_bot_ZN_4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0280,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Perimeter_bot_ZN_4,  !- Name
  Perimeter_bot_ZN_4,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  7.0614,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Perimeter_bot_ZN_4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_bot_ZN_4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.0614,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Perimeter_bot_ZN_4_Lights,  !- Name
  Perimeter_bot_ZN_4,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1412.2886,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_bot_ZN_4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Perimeter_bot_ZN_4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Perimeter_bot_ZN_4_PlugMisc_Equip,  !- Name
  Perimeter_bot_ZN_4,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1059.2164,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_bot_ZN_4:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_bot_ZN_4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.0592,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Perimeter_bot_ZN_4 *****

Sizing:Zone,
  Perimeter_bot_ZN_4,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.07061442814896,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Perimeter_bot_ZN_4 Thermostat,  !- Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_4 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_4,  !- Zone Name
  Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name
  Perimeter_bot_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
  Perimeter_bot_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_4 VAV Box,  !- Name
  Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Core_mid,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  2.7432,  !- Ceiling Height
  2698.0375,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  6.7056,  !- X1, Y1, Z1
  45.3375,  28.7006,  3.9624,  !- X2, Y2, Z2
  4.5732,  28.7006,  3.9624,  !- X3, Y3, Z3
  4.5732,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_East,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  6.7056,  !- X1, Y1, Z1
  45.3375,  4.5732,  3.9624,  !- X2, Y2, Z2
  45.3375,  28.7006,  3.9624,  !- X3, Y3, Z3
  45.3375,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  6.7056,  !- X1, Y1, Z1
  4.5732,  4.5732,  3.9624,  !- X2, Y2, Z2
  45.3375,  4.5732,  3.9624,  !- X3, Y3, Z3
  45.3375,  4.5732,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_West,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  6.7056,  !- X1, Y1, Z1
  4.5732,  28.7006,  3.9624,  !- X2, Y2, Z2
  4.5732,  4.5732,  3.9624,  !- X3, Y3, Z3
  4.5732,  4.5732,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ZN_5_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  3.9624,  !- X1, Y1, Z1
  4.5732,  28.7006,  3.9624,  !- X2, Y2, Z2
  45.3375,  28.7006,  3.9624,  !- X3, Y3, Z3
  45.3375,  4.5732,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  6.7056,  !- X1, Y1, Z1
  4.5732,  4.5732,  6.7056,  !- X2, Y2, Z2
  45.3375,  4.5732,  6.7056,  !- X3, Y3, Z3
  45.3375,  28.7006,  6.7056;  !- X4, Y4, Z4

InternalMass,
  Core_mid_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Core_mid,  !- Zone Name
  1967.0731;  !- Surface Area

People,
  Core_mid,  !- Name
  Core_mid,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  52.9143,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Core_mid,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Core_mid,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  52.9143,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Core_mid_Lights,  !- Name
  Core_mid,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  10582.8535,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Core_mid,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Core_mid,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Core_mid_PlugMisc_Equip,  !- Name
  Core_mid,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  7937.1401,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Core_mid:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Core_mid,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.9371,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Core_mid *****

Sizing:Zone,
  Core_mid,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.52914267563916,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Core_mid Thermostat,  !- Name
  Core_mid,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Core_mid DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Core_mid DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Core_mid,  !- Zone Name
  Core_mid Equipment,  !- Zone Conditioning Equipment List Name
  Core_mid Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Core_mid Air Node,  !- Zone Air Node Name
  Core_mid Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Core_mid Inlet Nodes,  !- Name
  Core_mid VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Core_mid Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Core_mid VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Core_mid VAV Box,  !- Name
  Core_mid VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Core_mid VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Core_mid VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Core_mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Core_mid VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Core_mid VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Core_mid VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Core_mid VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Core_mid VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Core_mid VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Core_mid VAV Box Damper Node,  !- Air Inlet Node Name
  Core_mid VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Core_mid *****

WaterUse:Connections,
  Core_mid Water Equipment,  !- Name
  Core_mid Water Equipment Water Inlet Node,  !- Inlet Node Name
  Core_mid Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Core_mid Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Core_mid Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.04111111111111E-5,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Core_mid Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Core_mid Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Core_mid,  !- Zone Name
  Core_mid Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Core_mid Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Core_mid Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Core_mid Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Core_mid Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.8;  !- Field 4

Schedule:Compact,
  Core_mid Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  Perimeter_mid_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  2.7432,  !- Ceiling Height
  568.7700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.7056,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.9624,  !- X2, Y2, Z2
  49.9110,  0.0000,  3.9624,  !- X3, Y3, Z3
  49.9110,  0.0000,  6.7056;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  0.0000,  6.2917,  !- X1, Y1, Z1
  0.000,  0.0000,  4.9837,  !- X2, Y2, Z2
  49.910,  0.0000,  4.9837,  !- X3, Y3, Z3
  49.910,  0.0000,  6.2917;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.9624,  !- X1, Y1, Z1
  4.5732,  4.5732,  3.9624,  !- X2, Y2, Z2
  45.3375,  4.5732,  3.9624,  !- X3, Y3, Z3
  49.9110,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  6.7056,  !- X1, Y1, Z1
  49.9110,  0.0000,  3.9624,  !- X2, Y2, Z2
  45.3375,  4.5732,  3.9624,  !- X3, Y3, Z3
  45.3375,  4.5732,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  6.7056,  !- X1, Y1, Z1
  45.3375,  4.5732,  3.9624,  !- X2, Y2, Z2
  4.5732,  4.5732,  3.9624,  !- X3, Y3, Z3
  4.5732,  4.5732,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  6.7056,  !- X1, Y1, Z1
  45.3375,  4.5732,  6.7056,  !- X2, Y2, Z2
  4.5732,  4.5732,  6.7056,  !- X3, Y3, Z3
  0.0000,  0.0000,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  6.7056,  !- X1, Y1, Z1
  4.5732,  4.5732,  3.9624,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.9624,  !- X3, Y3, Z3
  0.0000,  0.0000,  6.7056;  !- X4, Y4, Z4

InternalMass,
  Perimeter_mid_ZN_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  414.6763;  !- Surface Area

ZoneInfiltration,
  Perimeter_mid_ZN_1_Infiltration,  !- Name
  Perimeter_mid_ZN_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0411,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_mid_ZN_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_mid_ZN_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0411,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Perimeter_mid_ZN_1,  !- Name
  Perimeter_mid_ZN_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  11.1548,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Perimeter_mid_ZN_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_mid_ZN_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  11.1548,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Perimeter_mid_ZN_1_Lights,  !- Name
  Perimeter_mid_ZN_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2230.9584,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_mid_ZN_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Perimeter_mid_ZN_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Perimeter_mid_ZN_1_PlugMisc_Equip,  !- Name
  Perimeter_mid_ZN_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1673.2188,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_mid_ZN_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_mid_ZN_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.6732,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Perimeter_mid_ZN_1 *****

Sizing:Zone,
  Perimeter_mid_ZN_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.11154791984724,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Perimeter_mid_ZN_1 Thermostat,  !- Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_1 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_1,  !- Zone Name
  Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name
  Perimeter_mid_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
  Perimeter_mid_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_1 VAV Box,  !- Name
  Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Perimeter_mid_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  2.7432,  !- Ceiling Height
  360.0785,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  6.7056,  !- X1, Y1, Z1
  49.9110,  0.0000,  3.9624,  !- X2, Y2, Z2
  49.9110,  33.2738,  3.9624,  !- X3, Y3, Z3
  49.9110,  33.2738,  6.7056;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
  Perimeter_mid_ZN_2_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.911,  0.0000,  6.2917,  !- X1, Y1, Z1
  49.911,  0.0000,  4.9837,  !- X2, Y2, Z2
  49.911,  33.2737,  4.9837,  !- X3, Y3, Z3
  49.911,  33.2737,  6.2917;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  3.9624,  !- X1, Y1, Z1
  45.3375,  4.5732,  3.9624,  !- X2, Y2, Z2
  45.3375,  28.7006,  3.9624,  !- X3, Y3, Z3
  49.9110,  33.2738,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  6.7056,  !- X1, Y1, Z1
  49.9110,  33.2738,  3.9624,  !- X2, Y2, Z2
  45.3375,  28.7006,  3.9624,  !- X3, Y3, Z3
  45.3375,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  6.7056,  !- X1, Y1, Z1
  45.3375,  28.7006,  3.9624,  !- X2, Y2, Z2
  45.3375,  4.5732,  3.9624,  !- X3, Y3, Z3
  45.3375,  4.5732,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  6.7056,  !- X1, Y1, Z1
  45.3375,  28.7006,  6.7056,  !- X2, Y2, Z2
  45.3375,  4.5732,  6.7056,  !- X3, Y3, Z3
  49.9110,  0.0000,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  6.7056,  !- X1, Y1, Z1
  45.3375,  4.5732,  3.9624,  !- X2, Y2, Z2
  49.9110,  0.0000,  3.9624,  !- X3, Y3, Z3
  49.9110,  0.0000,  6.7056;  !- X4, Y4, Z4

InternalMass,
  Perimeter_mid_ZN_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  262.5244;  !- Surface Area

ZoneInfiltration,
  Perimeter_mid_ZN_2_Infiltration,  !- Name
  Perimeter_mid_ZN_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0280,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_mid_ZN_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_mid_ZN_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0280,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Perimeter_mid_ZN_2,  !- Name
  Perimeter_mid_ZN_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  7.0619,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Perimeter_mid_ZN_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_mid_ZN_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.0619,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Perimeter_mid_ZN_2_Lights,  !- Name
  Perimeter_mid_ZN_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1412.3812,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_mid_ZN_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Perimeter_mid_ZN_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Perimeter_mid_ZN_2_PlugMisc_Equip,  !- Name
  Perimeter_mid_ZN_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1059.2859,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_mid_ZN_2:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_mid_ZN_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.0593,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Perimeter_mid_ZN_2 *****

Sizing:Zone,
  Perimeter_mid_ZN_2,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.0706190604258001,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Perimeter_mid_ZN_2 Thermostat,  !- Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_2 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_2,  !- Zone Name
  Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name
  Perimeter_mid_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
  Perimeter_mid_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_2 VAV Box,  !- Name
  Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Perimeter_mid_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  2.7432,  !- Ceiling Height
  568.7700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  6.7056,  !- X1, Y1, Z1
  49.9110,  33.2738,  3.9624,  !- X2, Y2, Z2
  0.0000,  33.2738,  3.9624,  !- X3, Y3, Z3
  0.0000,  33.2738,  6.7056;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Construction Name
  Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.910,  33.2738,  6.2917,  !- X1, Y1, Z1
  49.910,  33.2738,  4.9837,  !- X2, Y2, Z2
  0.000,  33.2738,  4.9837,  !- X3, Y3, Z3
  0.000,  33.2738,  6.2917;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  3.9624,  !- X1, Y1, Z1
  45.3375,  28.7006,  3.9624,  !- X2, Y2, Z2
  4.5732,  28.7006,  3.9624,  !- X3, Y3, Z3
  0.0000,  33.2738,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  6.7056,  !- X1, Y1, Z1
  0.0000,  33.2738,  3.9624,  !- X2, Y2, Z2
  4.5732,  28.7006,  3.9624,  !- X3, Y3, Z3
  4.5732,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  6.7056,  !- X1, Y1, Z1
  4.5732,  28.7006,  3.9624,  !- X2, Y2, Z2
  45.3375,  28.7006,  3.9624,  !- X3, Y3, Z3
  45.3375,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  6.7056,  !- X1, Y1, Z1
  4.5732,  28.7006,  6.7056,  !- X2, Y2, Z2
  45.3375,  28.7006,  6.7056,  !- X3, Y3, Z3
  49.9110,  33.2738,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  6.7056,  !- X1, Y1, Z1
  45.3375,  28.7006,  3.9624,  !- X2, Y2, Z2
  49.9110,  33.2738,  3.9624,  !- X3, Y3, Z3
  49.9110,  33.2738,  6.7056;  !- X4, Y4, Z4

InternalMass,
  Perimeter_mid_ZN_3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  414.6763;  !- Surface Area

ZoneInfiltration,
  Perimeter_mid_ZN_3_Infiltration,  !- Name
  Perimeter_mid_ZN_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0411,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_mid_ZN_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_mid_ZN_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0411,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Perimeter_mid_ZN_3,  !- Name
  Perimeter_mid_ZN_3,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  11.1548,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Perimeter_mid_ZN_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_mid_ZN_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  11.1548,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Perimeter_mid_ZN_3_Lights,  !- Name
  Perimeter_mid_ZN_3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2230.9584,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_mid_ZN_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Perimeter_mid_ZN_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Perimeter_mid_ZN_3_PlugMisc_Equip,  !- Name
  Perimeter_mid_ZN_3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1673.2188,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_mid_ZN_3:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_mid_ZN_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.6732,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Perimeter_mid_ZN_3 *****

Sizing:Zone,
  Perimeter_mid_ZN_3,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.11154791984724,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Perimeter_mid_ZN_3 Thermostat,  !- Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_3 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_3,  !- Zone Name
  Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name
  Perimeter_mid_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
  Perimeter_mid_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_3 VAV Box,  !- Name
  Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Perimeter_mid_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  2.7432,  !- Ceiling Height
  360.0548,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  6.7056,  !- X1, Y1, Z1
  0.0000,  33.2738,  3.9624,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.9624,  !- X3, Y3, Z3
  0.0000,  0.0000,  6.7056;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  33.2737,  6.2917,  !- X1, Y1, Z1
  0.000,  33.2737,  4.9837,  !- X2, Y2, Z2
  0.000,  0.0000,  4.9837,  !- X3, Y3, Z3
  0.000,  0.0000,  6.2917;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  3.9624,  !- X1, Y1, Z1
  4.5732,  28.7006,  3.9624,  !- X2, Y2, Z2
  4.5732,  4.5732,  3.9624,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.7056,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.9624,  !- X2, Y2, Z2
  4.5732,  4.5732,  3.9624,  !- X3, Y3, Z3
  4.5732,  4.5732,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  6.7056,  !- X1, Y1, Z1
  4.5732,  4.5732,  3.9624,  !- X2, Y2, Z2
  4.5732,  28.7006,  3.9624,  !- X3, Y3, Z3
  4.5732,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.7056,  !- X1, Y1, Z1
  4.5732,  4.5732,  6.7056,  !- X2, Y2, Z2
  4.5732,  28.7006,  6.7056,  !- X3, Y3, Z3
  0.0000,  33.2738,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  6.7056,  !- X1, Y1, Z1
  4.5732,  28.7006,  3.9624,  !- X2, Y2, Z2
  0.0000,  33.2738,  3.9624,  !- X3, Y3, Z3
  0.0000,  33.2738,  6.7056;  !- X4, Y4, Z4

InternalMass,
  Perimeter_mid_ZN_4_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  262.5072;  !- Surface Area

ZoneInfiltration,
  Perimeter_mid_ZN_4_Infiltration,  !- Name
  Perimeter_mid_ZN_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0280,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_mid_ZN_4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_mid_ZN_4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0280,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Perimeter_mid_ZN_4,  !- Name
  Perimeter_mid_ZN_4,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  7.0614,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Perimeter_mid_ZN_4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_mid_ZN_4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.0614,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Perimeter_mid_ZN_4_Lights,  !- Name
  Perimeter_mid_ZN_4,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1412.2886,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_mid_ZN_4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Perimeter_mid_ZN_4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Perimeter_mid_ZN_4_PlugMisc_Equip,  !- Name
  Perimeter_mid_ZN_4,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1059.2164,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_mid_ZN_4:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_mid_ZN_4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.0592,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Perimeter_mid_ZN_4 *****

Sizing:Zone,
  Perimeter_mid_ZN_4,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.07061442814896,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Perimeter_mid_ZN_4 Thermostat,  !- Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_4 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_4,  !- Zone Name
  Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name
  Perimeter_mid_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
  Perimeter_mid_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_4 VAV Box,  !- Name
  Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Core_top,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  2.7432,  !- Ceiling Height
  2698.0375,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  10.6680,  !- X1, Y1, Z1
  45.3375,  28.7006,  7.9248,  !- X2, Y2, Z2
  4.5732,  28.7006,  7.9248,  !- X3, Y3, Z3
  4.5732,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_East,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  10.6680,  !- X1, Y1, Z1
  45.3375,  4.5732,  7.9248,  !- X2, Y2, Z2
  45.3375,  28.7006,  7.9248,  !- X3, Y3, Z3
  45.3375,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  10.6680,  !- X1, Y1, Z1
  4.5732,  4.5732,  7.9248,  !- X2, Y2, Z2
  45.3375,  4.5732,  7.9248,  !- X3, Y3, Z3
  45.3375,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_West,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  10.6680,  !- X1, Y1, Z1
  4.5732,  28.7006,  7.9248,  !- X2, Y2, Z2
  4.5732,  4.5732,  7.9248,  !- X3, Y3, Z3
  4.5732,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  TopFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  10.6680,  !- X1, Y1, Z1
  45.3375,  28.7006,  10.6680,  !- X2, Y2, Z2
  4.5732,  28.7006,  10.6680,  !- X3, Y3, Z3
  4.5732,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  7.9248,  !- X1, Y1, Z1
  45.3375,  4.5732,  7.9248,  !- X2, Y2, Z2
  4.5732,  4.5732,  7.9248,  !- X3, Y3, Z3
  4.5732,  28.7006,  7.9248;  !- X4, Y4, Z4

InternalMass,
  Core_top_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Core_top,  !- Zone Name
  1967.0731;  !- Surface Area

ZoneInfiltration,
  Core_top_Infiltration,  !- Name
  Core_top,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.2998,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Core_top,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Core_top,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.2998,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Core_top,  !- Name
  Core_top,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  52.9143,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Core_top,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Core_top,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  52.9143,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Core_top_Lights,  !- Name
  Core_top,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  10582.8535,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Core_top,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Core_top,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Core_top_PlugMisc_Equip,  !- Name
  Core_top,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  7937.1401,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Core_top:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Core_top,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.9371,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Core_top *****

Sizing:Zone,
  Core_top,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.52914267563916,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Core_top Thermostat,  !- Name
  Core_top,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Core_top DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Core_top DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Core_top,  !- Zone Name
  Core_top Equipment,  !- Zone Conditioning Equipment List Name
  Core_top Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Core_top Air Node,  !- Zone Air Node Name
  Core_top Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Core_top Inlet Nodes,  !- Name
  Core_top VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Core_top Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Core_top VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Core_top VAV Box,  !- Name
  Core_top VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Core_top VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Core_top VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Core_top VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Core_top VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Core_top VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Core_top VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Core_top VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Core_top VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Core_top VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Core_top VAV Box Damper Node,  !- Air Inlet Node Name
  Core_top VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Core_top *****

WaterUse:Connections,
  Core_top Water Equipment,  !- Name
  Core_top Water Equipment Water Inlet Node,  !- Inlet Node Name
  Core_top Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Core_top Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Core_top Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.04111111111111E-5,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Core_top Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Core_top Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Core_top,  !- Zone Name
  Core_top Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Core_top Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Core_top Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Core_top Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Core_top Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.8;  !- Field 4

Schedule:Compact,
  Core_top Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  Perimeter_top_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  2.7432,  !- Ceiling Height
  568.7700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  10.6680,  !- X1, Y1, Z1
  0.0000,  0.0000,  7.9248,  !- X2, Y2, Z2
  49.9110,  0.0000,  7.9248,  !- X3, Y3, Z3
  49.9110,  0.0000,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  0.0000,  10.2541,  !- X1, Y1, Z1
  0.000,  0.0000,  8.9461,  !- X2, Y2, Z2
  49.910,  0.0000,  8.9461,  !- X3, Y3, Z3
  49.910,  0.0000,  10.2541;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  TopFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  10.6680,  !- X1, Y1, Z1
  49.9110,  0.0000,  10.6680,  !- X2, Y2, Z2
  45.3375,  4.5732,  10.6680,  !- X3, Y3, Z3
  4.5732,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  7.9248,  !- X1, Y1, Z1
  4.5732,  4.5732,  7.9248,  !- X2, Y2, Z2
  45.3375,  4.5732,  7.9248,  !- X3, Y3, Z3
  49.9110,  0.0000,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  10.6680,  !- X1, Y1, Z1
  49.9110,  0.0000,  7.9248,  !- X2, Y2, Z2
  45.3375,  4.5732,  7.9248,  !- X3, Y3, Z3
  45.3375,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  10.6680,  !- X1, Y1, Z1
  45.3375,  4.5732,  7.9248,  !- X2, Y2, Z2
  4.5732,  4.5732,  7.9248,  !- X3, Y3, Z3
  4.5732,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  10.6680,  !- X1, Y1, Z1
  4.5732,  4.5732,  7.9248,  !- X2, Y2, Z2
  0.0000,  0.0000,  7.9248,  !- X3, Y3, Z3
  0.0000,  0.0000,  10.6680;  !- X4, Y4, Z4

InternalMass,
  Perimeter_top_ZN_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  414.6763;  !- Surface Area

ZoneInfiltration,
  Perimeter_top_ZN_1_Infiltration,  !- Name
  Perimeter_top_ZN_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.1043,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_top_ZN_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_top_ZN_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.1043,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Perimeter_top_ZN_1,  !- Name
  Perimeter_top_ZN_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  11.1548,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Perimeter_top_ZN_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_top_ZN_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  11.1548,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Perimeter_top_ZN_1_Lights,  !- Name
  Perimeter_top_ZN_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2230.9584,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_top_ZN_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Perimeter_top_ZN_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Perimeter_top_ZN_1_PlugMisc_Equip,  !- Name
  Perimeter_top_ZN_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1673.2188,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_top_ZN_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_top_ZN_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.6732,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Perimeter_top_ZN_1 *****

Sizing:Zone,
  Perimeter_top_ZN_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.11154791984724,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Perimeter_top_ZN_1 Thermostat,  !- Name
  Perimeter_top_ZN_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_1 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_1,  !- Zone Name
  Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name
  Perimeter_top_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Perimeter_top_ZN_1 Inlet Nodes,  !- Name
  Perimeter_top_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_1 VAV Box,  !- Name
  Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_top_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_top_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Perimeter_top_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  2.7432,  !- Ceiling Height
  360.0785,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  10.6680,  !- X1, Y1, Z1
  49.9110,  0.0000,  7.9248,  !- X2, Y2, Z2
  49.9110,  33.2738,  7.9248,  !- X3, Y3, Z3
  49.9110,  33.2738,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
  Perimeter_top_ZN_2_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.911,  0.0000,  10.2541,  !- X1, Y1, Z1
  49.911,  0.0000,  8.9461,  !- X2, Y2, Z2
  49.911,  33.2737,  8.9461,  !- X3, Y3, Z3
  49.911,  33.2737,  10.2541;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  TopFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  10.6680,  !- X1, Y1, Z1
  49.9110,  33.2738,  10.6680,  !- X2, Y2, Z2
  45.3375,  28.7006,  10.6680,  !- X3, Y3, Z3
  45.3375,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  7.9248,  !- X1, Y1, Z1
  45.3375,  4.5732,  7.9248,  !- X2, Y2, Z2
  45.3375,  28.7006,  7.9248,  !- X3, Y3, Z3
  49.9110,  33.2738,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  10.6680,  !- X1, Y1, Z1
  49.9110,  33.2738,  7.9248,  !- X2, Y2, Z2
  45.3375,  28.7006,  7.9248,  !- X3, Y3, Z3
  45.3375,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  10.6680,  !- X1, Y1, Z1
  45.3375,  28.7006,  7.9248,  !- X2, Y2, Z2
  45.3375,  4.5732,  7.9248,  !- X3, Y3, Z3
  45.3375,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  10.6680,  !- X1, Y1, Z1
  45.3375,  4.5732,  7.9248,  !- X2, Y2, Z2
  49.9110,  0.0000,  7.9248,  !- X3, Y3, Z3
  49.9110,  0.0000,  10.6680;  !- X4, Y4, Z4

InternalMass,
  Perimeter_top_ZN_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  262.5244;  !- Surface Area

ZoneInfiltration,
  Perimeter_top_ZN_2_Infiltration,  !- Name
  Perimeter_top_ZN_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0670,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_top_ZN_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_top_ZN_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0670,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Perimeter_top_ZN_2,  !- Name
  Perimeter_top_ZN_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  7.0619,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Perimeter_top_ZN_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_top_ZN_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.0619,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Perimeter_top_ZN_2_Lights,  !- Name
  Perimeter_top_ZN_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1412.3812,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_top_ZN_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Perimeter_top_ZN_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Perimeter_top_ZN_2_PlugMisc_Equip,  !- Name
  Perimeter_top_ZN_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1059.2859,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_top_ZN_2:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_top_ZN_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.0593,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Perimeter_top_ZN_2 *****

Sizing:Zone,
  Perimeter_top_ZN_2,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.0706190604258001,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Perimeter_top_ZN_2 Thermostat,  !- Name
  Perimeter_top_ZN_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_2 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_2,  !- Zone Name
  Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name
  Perimeter_top_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Perimeter_top_ZN_2 Inlet Nodes,  !- Name
  Perimeter_top_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_2 VAV Box,  !- Name
  Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_top_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_top_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Perimeter_top_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  2.7432,  !- Ceiling Height
  568.7700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  10.6680,  !- X1, Y1, Z1
  49.9110,  33.2738,  7.9248,  !- X2, Y2, Z2
  0.0000,  33.2738,  7.9248,  !- X3, Y3, Z3
  0.0000,  33.2738,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Construction Name
  Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.910,  33.2738,  10.2541,  !- X1, Y1, Z1
  49.910,  33.2738,  8.9461,  !- X2, Y2, Z2
  0.000,  33.2738,  8.9461,  !- X3, Y3, Z3
  0.000,  33.2738,  10.2541;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  TopFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  10.6680,  !- X1, Y1, Z1
  0.0000,  33.2738,  10.6680,  !- X2, Y2, Z2
  4.5732,  28.7006,  10.6680,  !- X3, Y3, Z3
  45.3375,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  7.9248,  !- X1, Y1, Z1
  45.3375,  28.7006,  7.9248,  !- X2, Y2, Z2
  4.5732,  28.7006,  7.9248,  !- X3, Y3, Z3
  0.0000,  33.2738,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  10.6680,  !- X1, Y1, Z1
  0.0000,  33.2738,  7.9248,  !- X2, Y2, Z2
  4.5732,  28.7006,  7.9248,  !- X3, Y3, Z3
  4.5732,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  10.6680,  !- X1, Y1, Z1
  4.5732,  28.7006,  7.9248,  !- X2, Y2, Z2
  45.3375,  28.7006,  7.9248,  !- X3, Y3, Z3
  45.3375,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  10.6680,  !- X1, Y1, Z1
  45.3375,  28.7006,  7.9248,  !- X2, Y2, Z2
  49.9110,  33.2738,  7.9248,  !- X3, Y3, Z3
  49.9110,  33.2738,  10.6680;  !- X4, Y4, Z4

InternalMass,
  Perimeter_top_ZN_3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  414.6763;  !- Surface Area

ZoneInfiltration,
  Perimeter_top_ZN_3_Infiltration,  !- Name
  Perimeter_top_ZN_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.1043,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_top_ZN_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_top_ZN_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.1043,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Perimeter_top_ZN_3,  !- Name
  Perimeter_top_ZN_3,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  11.1548,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Perimeter_top_ZN_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_top_ZN_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  11.1548,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Perimeter_top_ZN_3_Lights,  !- Name
  Perimeter_top_ZN_3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2230.9584,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_top_ZN_3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Perimeter_top_ZN_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Perimeter_top_ZN_3_PlugMisc_Equip,  !- Name
  Perimeter_top_ZN_3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1673.2188,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_top_ZN_3:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_top_ZN_3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.6732,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Perimeter_top_ZN_3 *****

Sizing:Zone,
  Perimeter_top_ZN_3,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.11154791984724,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Perimeter_top_ZN_3 Thermostat,  !- Name
  Perimeter_top_ZN_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_3 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_3,  !- Zone Name
  Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name
  Perimeter_top_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Perimeter_top_ZN_3 Inlet Nodes,  !- Name
  Perimeter_top_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_3 VAV Box,  !- Name
  Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_top_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_top_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Perimeter_top_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  3.0488,  !- Ceiling Height
  360.0548,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  TopFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  10.6680,  !- X1, Y1, Z1
  0.0000,  0.0000,  10.6680,  !- X2, Y2, Z2
  4.5732,  4.5732,  10.6680,  !- X3, Y3, Z3
  4.5732,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  7.9248,  !- X1, Y1, Z1
  4.5732,  28.7006,  7.9248,  !- X2, Y2, Z2
  4.5732,  4.5732,  7.9248,  !- X3, Y3, Z3
  0.0000,  0.0000,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  10.6680,  !- X1, Y1, Z1
  0.0000,  0.0000,  7.9248,  !- X2, Y2, Z2
  4.5732,  4.5732,  7.9248,  !- X3, Y3, Z3
  4.5732,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  10.6680,  !- X1, Y1, Z1
  4.5732,  4.5732,  7.9248,  !- X2, Y2, Z2
  4.5732,  28.7006,  7.9248,  !- X3, Y3, Z3
  4.5732,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  10.6680,  !- X1, Y1, Z1
  4.5732,  28.7006,  7.9248,  !- X2, Y2, Z2
  0.0000,  33.2738,  7.9248,  !- X3, Y3, Z3
  0.0000,  33.2738,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  10.6680,  !- X1, Y1, Z1
  0.0000,  33.2738,  7.9248,  !- X2, Y2, Z2
  0.0000,  0.0000,  7.9248,  !- X3, Y3, Z3
  0.0000,  0.0000,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  33.2737,  10.2541,  !- X1, Y1, Z1
  0.000,  33.2737,  8.9461,  !- X2, Y2, Z2
  0.000,  0.0000,  8.9461,  !- X3, Y3, Z3
  0.000,  0.0000,  10.2541;  !- X4, Y4, Z4

InternalMass,
  Perimeter_top_ZN_4_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  262.5072;  !- Surface Area

ZoneInfiltration,
  Perimeter_top_ZN_4_Infiltration,  !- Name
  Perimeter_top_ZN_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0670,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_top_ZN_4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_top_ZN_4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0670,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Perimeter_top_ZN_4,  !- Name
  Perimeter_top_ZN_4,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  7.0614,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Perimeter_top_ZN_4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_top_ZN_4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.0614,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Perimeter_top_ZN_4_Lights,  !- Name
  Perimeter_top_ZN_4,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1412.2886,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_top_ZN_4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Perimeter_top_ZN_4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Perimeter_top_ZN_4_PlugMisc_Equip,  !- Name
  Perimeter_top_ZN_4,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1059.2164,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_top_ZN_4:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Perimeter_top_ZN_4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.0592,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Perimeter_top_ZN_4 *****

Sizing:Zone,
  Perimeter_top_ZN_4,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.07061442814896,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Perimeter_top_ZN_4 Thermostat,  !- Name
  Perimeter_top_ZN_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_4 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_4,  !- Zone Name
  Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name
  Perimeter_top_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Perimeter_top_ZN_4 Inlet Nodes,  !- Name
  Perimeter_top_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_4 VAV Box,  !- Name
  Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_top_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_top_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  FirstFloor_Plenum,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  1.2192,  !- Ceiling Height
  2024.7603,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  No;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_East,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  3.9624,  !- X1, Y1, Z1
  49.9110,  0.0000,  2.7432,  !- X2, Y2, Z2
  49.9110,  33.2738,  2.7432,  !- X3, Y3, Z3
  49.9110,  33.2738,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_South,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.9624,  !- X1, Y1, Z1
  0.0000,  0.0000,  2.7432,  !- X2, Y2, Z2
  49.9110,  0.0000,  2.7432,  !- X3, Y3, Z3
  49.9110,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_West,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  3.9624,  !- X1, Y1, Z1
  0.0000,  33.2738,  2.7432,  !- X2, Y2, Z2
  0.0000,  0.0000,  2.7432,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_North,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  3.9624,  !- X1, Y1, Z1
  49.9110,  33.2738,  2.7432,  !- X2, Y2, Z2
  0.0000,  33.2738,  2.7432,  !- X3, Y3, Z3
  0.0000,  33.2738,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_3,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Ceililng,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  2.7432,  !- X1, Y1, Z1
  49.9110,  33.2738,  2.7432,  !- X2, Y2, Z2
  45.3375,  28.7006,  2.7432,  !- X3, Y3, Z3
  4.5732,  28.7006,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_4,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  2.7432,  !- X1, Y1, Z1
  4.5732,  4.5732,  2.7432,  !- X2, Y2, Z2
  0.0000,  0.0000,  2.7432,  !- X3, Y3, Z3
  0.0000,  33.2738,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_5,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bottom_ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  2.7432,  !- X1, Y1, Z1
  4.5732,  28.7006,  2.7432,  !- X2, Y2, Z2
  45.3375,  28.7006,  2.7432,  !- X3, Y3, Z3
  45.3375,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_2,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  2.7432,  !- X1, Y1, Z1
  45.3375,  4.5732,  2.7432,  !- X2, Y2, Z2
  45.3375,  28.7006,  2.7432,  !- X3, Y3, Z3
  49.9110,  33.2738,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_1,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  2.7432,  !- X1, Y1, Z1
  49.9110,  0.0000,  2.7432,  !- X2, Y2, Z2
  0.0000,  0.0000,  2.7432,  !- X3, Y3, Z3
  4.5732,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_5,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  3.9624,  !- X1, Y1, Z1
  45.3375,  28.7006,  3.9624,  !- X2, Y2, Z2
  4.5732,  28.7006,  3.9624,  !- X3, Y3, Z3
  4.5732,  4.5732,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_4,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  3.9624,  !- X1, Y1, Z1
  0.0000,  33.2738,  3.9624,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.9624,  !- X3, Y3, Z3
  4.5732,  4.5732,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_1,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.9624,  !- X1, Y1, Z1
  49.9110,  0.0000,  3.9624,  !- X2, Y2, Z2
  45.3375,  4.5732,  3.9624,  !- X3, Y3, Z3
  4.5732,  4.5732,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_2,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  3.9624,  !- X1, Y1, Z1
  49.9110,  33.2738,  3.9624,  !- X2, Y2, Z2
  45.3375,  28.7006,  3.9624,  !- X3, Y3, Z3
  45.3375,  4.5732,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_3,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  3.9624,  !- X1, Y1, Z1
  4.5732,  28.7006,  3.9624,  !- X2, Y2, Z2
  45.3375,  28.7006,  3.9624,  !- X3, Y3, Z3
  49.9110,  33.2738,  3.9624;  !- X4, Y4, Z4

ZoneInfiltration,
  FirstFloor_Plenum_Infiltration,  !- Name
  FirstFloor_Plenum,  !- Zone Name
  ALWAYS_ON,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0619,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:FirstFloor_Plenum,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  FirstFloor_Plenum,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0619,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Zone,
  MidFloor_Plenum,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  1.2192,  !- Ceiling Height
  2024.7603,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  No;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_North,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  7.9248,  !- X1, Y1, Z1
  49.9110,  33.2738,  6.7056,  !- X2, Y2, Z2
  0.0000,  33.2738,  6.7056,  !- X3, Y3, Z3
  0.0000,  33.2738,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_East,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  7.9248,  !- X1, Y1, Z1
  49.9110,  0.0000,  6.7056,  !- X2, Y2, Z2
  49.9110,  33.2738,  6.7056,  !- X3, Y3, Z3
  49.9110,  33.2738,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_South,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  7.9248,  !- X1, Y1, Z1
  0.0000,  0.0000,  6.7056,  !- X2, Y2, Z2
  49.9110,  0.0000,  6.7056,  !- X3, Y3, Z3
  49.9110,  0.0000,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_West,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  7.9248,  !- X1, Y1, Z1
  0.0000,  33.2738,  6.7056,  !- X2, Y2, Z2
  0.0000,  0.0000,  6.7056,  !- X3, Y3, Z3
  0.0000,  0.0000,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_4,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  6.7056,  !- X1, Y1, Z1
  4.5732,  28.7006,  6.7056,  !- X2, Y2, Z2
  4.5732,  4.5732,  6.7056,  !- X3, Y3, Z3
  0.0000,  0.0000,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_3,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  6.7056,  !- X1, Y1, Z1
  45.3375,  28.7006,  6.7056,  !- X2, Y2, Z2
  4.5732,  28.7006,  6.7056,  !- X3, Y3, Z3
  0.0000,  33.2738,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_5,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  6.7056,  !- X1, Y1, Z1
  45.3375,  4.5732,  6.7056,  !- X2, Y2, Z2
  4.5732,  4.5732,  6.7056,  !- X3, Y3, Z3
  4.5732,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_2,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  6.7056,  !- X1, Y1, Z1
  49.9110,  0.0000,  6.7056,  !- X2, Y2, Z2
  45.3375,  4.5732,  6.7056,  !- X3, Y3, Z3
  45.3375,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_1,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.7056,  !- X1, Y1, Z1
  4.5732,  4.5732,  6.7056,  !- X2, Y2, Z2
  45.3375,  4.5732,  6.7056,  !- X3, Y3, Z3
  49.9110,  0.0000,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_1,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  7.9248,  !- X1, Y1, Z1
  45.3375,  4.5732,  7.9248,  !- X2, Y2, Z2
  4.5732,  4.5732,  7.9248,  !- X3, Y3, Z3
  0.0000,  0.0000,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_2,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  7.9248,  !- X1, Y1, Z1
  45.3375,  28.7006,  7.9248,  !- X2, Y2, Z2
  45.3375,  4.5732,  7.9248,  !- X3, Y3, Z3
  49.9110,  0.0000,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_4,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  7.9248,  !- X1, Y1, Z1
  4.5732,  28.7006,  7.9248,  !- X2, Y2, Z2
  0.0000,  33.2738,  7.9248,  !- X3, Y3, Z3
  0.0000,  0.0000,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_5,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  7.9248,  !- X1, Y1, Z1
  45.3375,  28.7006,  7.9248,  !- X2, Y2, Z2
  4.5732,  28.7006,  7.9248,  !- X3, Y3, Z3
  4.5732,  4.5732,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_3,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  7.9248,  !- X1, Y1, Z1
  0.0000,  33.2738,  7.9248,  !- X2, Y2, Z2
  4.5732,  28.7006,  7.9248,  !- X3, Y3, Z3
  45.3375,  28.7006,  7.9248;  !- X4, Y4, Z4

ZoneInfiltration,
  MidFloor_Plenum_Infiltration,  !- Name
  MidFloor_Plenum,  !- Zone Name
  ALWAYS_ON,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0619,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:MidFloor_Plenum,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  MidFloor_Plenum,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0619,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Zone,
  TopFloor_Plenum,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  1.2192,  !- Ceiling Height
  2024.7603,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  No;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Building_Roof,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  11.8872,  !- X1, Y1, Z1
  49.9110,  33.2738,  11.8872,  !- X2, Y2, Z2
  0.0000,  33.2738,  11.8872,  !- X3, Y3, Z3
  0.0000,  0.0000,  11.8872;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_North,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  11.8872,  !- X1, Y1, Z1
  49.9110,  33.2738,  10.6680,  !- X2, Y2, Z2
  0.0000,  33.2738,  10.6680,  !- X3, Y3, Z3
  0.0000,  33.2738,  11.8872;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_East,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  11.8872,  !- X1, Y1, Z1
  49.9110,  0.0000,  10.6680,  !- X2, Y2, Z2
  49.9110,  33.2738,  10.6680,  !- X3, Y3, Z3
  49.9110,  33.2738,  11.8872;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_South,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  11.8872,  !- X1, Y1, Z1
  0.0000,  0.0000,  10.6680,  !- X2, Y2, Z2
  49.9110,  0.0000,  10.6680,  !- X3, Y3, Z3
  49.9110,  0.0000,  11.8872;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_West,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  11.8872,  !- X1, Y1, Z1
  0.0000,  33.2738,  10.6680,  !- X2, Y2, Z2
  0.0000,  0.0000,  10.6680,  !- X3, Y3, Z3
  0.0000,  0.0000,  11.8872;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_4,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  10.6680,  !- X1, Y1, Z1
  0.0000,  33.2738,  10.6680,  !- X2, Y2, Z2
  4.5732,  28.7006,  10.6680,  !- X3, Y3, Z3
  4.5732,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_1,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  10.6680,  !- X1, Y1, Z1
  4.5732,  4.5732,  10.6680,  !- X2, Y2, Z2
  45.3375,  4.5732,  10.6680,  !- X3, Y3, Z3
  49.9110,  0.0000,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_3,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  10.6680,  !- X1, Y1, Z1
  49.9110,  33.2738,  10.6680,  !- X2, Y2, Z2
  45.3375,  28.7006,  10.6680,  !- X3, Y3, Z3
  4.5732,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_5,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  10.6680,  !- X1, Y1, Z1
  45.3375,  28.7006,  10.6680,  !- X2, Y2, Z2
  45.3375,  4.5732,  10.6680,  !- X3, Y3, Z3
  4.5732,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_2,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  10.6680,  !- X1, Y1, Z1
  45.3375,  4.5732,  10.6680,  !- X2, Y2, Z2
  45.3375,  28.7006,  10.6680,  !- X3, Y3, Z3
  49.9110,  33.2738,  10.6680;  !- X4, Y4, Z4

ZoneInfiltration,
  TopFloor_Plenum_Infiltration,  !- Name
  TopFloor_Plenum,  !- Zone Name
  ALWAYS_ON,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.5624,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:TopFloor_Plenum,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  TopFloor_Plenum,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.5624,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Air Loop: VAV_1 *****

AirLoopHVAC,
  VAV_1,  !- Name
  ,  !- Controller List Name
  VAV_1 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_1 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:Scheduled,
  VAV_1 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature| others }
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_1_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_1_HeatC-VAV_1 FanNode,  !- Fan inlet node name
  VAV_1 Supply Equipment Outlet Node,  !- Fan outlet node name
  VAV_1_CoolC-VAV_1_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  VAV_1_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_1_HeatC-VAV_1 FanNode,  !- Fan Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_1_HeatC-VAV_1 FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  VAV_1,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  VAV_1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  VAV_1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  VAV_1 Air Loop Branches,  !- Name
  VAV_1 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  VAV_1 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_1_OA,  !- Component 1 Name
  VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  VAV_1_CoolC,  !- Component 2 Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  VAV_1_HeatC,  !- Component 3 Name
  VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_1_HeatC-VAV_1 FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  VAV_1 Fan,  !- Component 4 Name
  VAV_1_HeatC-VAV_1 FanNode,  !- Component 4 Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  VAV_1_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  VAV_1_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_1_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  VAV_1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_1_OA,  !- Name
  VAV_1_OA_Controllers,  !- Controller List Name
  VAV_1_OA_Equipment,  !- Outdoor Air Equipment List Name
  VAV_1 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  VAV_1_OANode List;  !- Node or NodeList Name 1

NodeList,
  VAV_1_OANode List,  !- Name
  VAV_1_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  VAV_1_OAMixing Box,  !- Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Node Name
  VAV_1_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_1_OARelief Node,  !- Relief Air Stream Node Name
  VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  VAV_1_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_1_HeatC-VAV_1 FanNode,  !- Fan Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_1_OA-VAV_1_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  VAV_1_OA_Controller,  !- Name
  VAV_1_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Node Name
  VAV_1_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  VAV_1_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  VAV_1_OA-VAV_1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  VAV_1_CoolC-VAV_1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  VAV_1_CoolC-VAV_1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type
  VAV_1_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  VAV_1_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  VAV_1_OA-VAV_1_CoolCNode,  !- Air Inlet Node Name
  VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Outlet Node Name
  VAV_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  VAV_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  VAV_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  VAV_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  VAV_1_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
  VariableSpeedFanAndCompressor,  !- Supply Air Fan Operating Mode
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate
  VAV_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  VAV_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Low Speed Total Cooling Capacity Function of Flow Fraction Curve Name
  VAV_1_CoolC Cond OA node;  !- Condenser Air Inlet Node Name

OutdoorAir:Node,
  VAV_1_CoolC Cond OA node;  !- node name

Curve:Biquadratic,
  VAV_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performancecurve_BiQuadratic.nb]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  VAV_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performancecurve_BiQuadratic.nb]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  VAV_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performanceCurve_quadratic.nb]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  VAV_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performanceCurve_quadratic.nb]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  VAV_1_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  VAV_1_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  VAV_1_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Inlet Node Name
  VAV_1_HeatC-VAV_1 FanNode,  !- Air Outlet Node Name
  VAV_1_HeatC-VAV_1 FanNode;  !- Temperature Setpoint Node Name

Fan:VariableVolume,
  VAV_1 Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.186126,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AUTOSIZE,  !- Minimum Flow Rate {m3/s}
  0.8250,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  0.35071223,  !- Fan Coefficient 1
  0.30850535,  !- Fan Coefficient 2
  -0.54137364,  !- Fan Coefficient 3
  0.87198823,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_1_HeatC-VAV_1 FanNode,  !- Air Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  VAV_1,  !- Name
  VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  VAV_1 Supply Air Splitter,  !- Name
  VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Core_bottom VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Perimeter_bot_ZN_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Perimeter_bot_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Perimeter_bot_ZN_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Perimeter_bot_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

AirLoopHVAC:ReturnPath,
  VAV_1 Return Air Path,  !- Name
  VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,  !- Component 1 Object Type
  VAV_1 Return Plenum,  !- Component 1 Name
  AirLoopHVAC:ZoneMixer,  !- Component 2 Object Type
  VAV_1 Return Air Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPlenum,
  VAV_1 Return Plenum,  !- Name
  FIRSTFLOOR_PLENUM,  !- Zone Name
  FIRSTFLOOR_PLENUMPlenumNode,  !- Zone Node Name
  FIRSTFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
  Core_bottom Return Air Node Name,  !- Inlet 1 Node Name
  Perimeter_bot_ZN_1 Return Air Node Name,  !- Inlet 2 Node Name
  Perimeter_bot_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
  Perimeter_bot_ZN_3 Return Air Node Name,  !- Inlet 4 Node Name
  Perimeter_bot_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_1 Return Air Mixer,  !- Name
  VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
  FIRSTFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name
!***** Air Loop: VAV_2 *****

AirLoopHVAC,
  VAV_2,  !- Name
  ,  !- Controller List Name
  VAV_2 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_2 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:Scheduled,
  VAV_2 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature| others }
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_2_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_2_HeatC-VAV_2 FanNode,  !- Fan inlet node name
  VAV_2 Supply Equipment Outlet Node,  !- Fan outlet node name
  VAV_2_CoolC-VAV_2_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  VAV_2_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_2_HeatC-VAV_2 FanNode,  !- Fan Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_2_HeatC-VAV_2 FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  VAV_2,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  VAV_2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  VAV_2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  VAV_2 Air Loop Branches,  !- Name
  VAV_2 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  VAV_2 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_2_OA,  !- Component 1 Name
  VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  VAV_2_CoolC,  !- Component 2 Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  VAV_2_HeatC,  !- Component 3 Name
  VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_2_HeatC-VAV_2 FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  VAV_2 Fan,  !- Component 4 Name
  VAV_2_HeatC-VAV_2 FanNode,  !- Component 4 Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  VAV_2_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  VAV_2_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_2_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  VAV_2_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_2_OA,  !- Name
  VAV_2_OA_Controllers,  !- Controller List Name
  VAV_2_OA_Equipment,  !- Outdoor Air Equipment List Name
  VAV_2 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  VAV_2_OANode List;  !- Node or NodeList Name 1

NodeList,
  VAV_2_OANode List,  !- Name
  VAV_2_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  VAV_2_OAMixing Box,  !- Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Mixed Air Node Name
  VAV_2_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_2_OARelief Node,  !- Relief Air Stream Node Name
  VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  VAV_2_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_2_HeatC-VAV_2 FanNode,  !- Fan Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_2_OA-VAV_2_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  VAV_2_OA_Controller,  !- Name
  VAV_2_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Mixed Air Node Name
  VAV_2_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  VAV_2_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  VAV_2_OA-VAV_2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  VAV_2_CoolC-VAV_2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  VAV_2_CoolC-VAV_2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type
  VAV_2_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  VAV_2_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  VAV_2_OA-VAV_2_CoolCNode,  !- Air Inlet Node Name
  VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Outlet Node Name
  VAV_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  VAV_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  VAV_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  VAV_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  VAV_2_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
  VariableSpeedFanAndCompressor,  !- Supply Air Fan Operating Mode
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate
  VAV_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  VAV_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Low Speed Total Cooling Capacity Function of Flow Fraction Curve Name
  VAV_2_CoolC Cond OA node;  !- Condenser Air Inlet Node Name

OutdoorAir:Node,
  VAV_2_CoolC Cond OA node;  !- node name

Curve:Biquadratic,
  VAV_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performancecurve_BiQuadratic.nb]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  VAV_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performancecurve_BiQuadratic.nb]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  VAV_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performanceCurve_quadratic.nb]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  VAV_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performanceCurve_quadratic.nb]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  VAV_2_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  VAV_2_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  VAV_2_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Inlet Node Name
  VAV_2_HeatC-VAV_2 FanNode,  !- Air Outlet Node Name
  VAV_2_HeatC-VAV_2 FanNode;  !- Temperature Setpoint Node Name

Fan:VariableVolume,
  VAV_2 Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.186126,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AUTOSIZE,  !- Minimum Flow Rate {m3/s}
  0.8250,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  0.35071223,  !- Fan Coefficient 1
  0.30850535,  !- Fan Coefficient 2
  -0.54137364,  !- Fan Coefficient 3
  0.87198823,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_2_HeatC-VAV_2 FanNode,  !- Air Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  VAV_2,  !- Name
  VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  VAV_2 Supply Air Splitter,  !- Name
  VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
  Core_mid VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Perimeter_mid_ZN_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Perimeter_mid_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Perimeter_mid_ZN_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Perimeter_mid_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

AirLoopHVAC:ReturnPath,
  VAV_2 Return Air Path,  !- Name
  VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,  !- Component 1 Object Type
  VAV_2 Return Plenum,  !- Component 1 Name
  AirLoopHVAC:ZoneMixer,  !- Component 2 Object Type
  VAV_2 Return Air Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPlenum,
  VAV_2 Return Plenum,  !- Name
  MIDFLOOR_PLENUM,  !- Zone Name
  MIDFLOOR_PLENUMPlenumNode,  !- Zone Node Name
  MIDFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
  Core_mid Return Air Node Name,  !- Inlet 1 Node Name
  Perimeter_mid_ZN_1 Return Air Node Name,  !- Inlet 2 Node Name
  Perimeter_mid_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
  Perimeter_mid_ZN_3 Return Air Node Name,  !- Inlet 4 Node Name
  Perimeter_mid_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_2 Return Air Mixer,  !- Name
  VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
  MIDFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name
!***** Air Loop: VAV_3 *****

AirLoopHVAC,
  VAV_3,  !- Name
  ,  !- Controller List Name
  VAV_3 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_3 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  VAV_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:Scheduled,
  VAV_3 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature| others }
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_3_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_3_HeatC-VAV_3 FanNode,  !- Fan inlet node name
  VAV_3 Supply Equipment Outlet Node,  !- Fan outlet node name
  VAV_3_CoolC-VAV_3_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  VAV_3_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_3_HeatC-VAV_3 FanNode,  !- Fan Inlet Node Name
  VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_3_HeatC-VAV_3 FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  VAV_3,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  VAV_3 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  VAV_3 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  VAV_3 Air Loop Branches,  !- Name
  VAV_3 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  VAV_3 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_3_OA,  !- Component 1 Name
  VAV_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_3_OA-VAV_3_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  VAV_3_CoolC,  !- Component 2 Name
  VAV_3_OA-VAV_3_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_3_CoolC-VAV_3_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  VAV_3_HeatC,  !- Component 3 Name
  VAV_3_CoolC-VAV_3_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_3_HeatC-VAV_3 FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  VAV_3 Fan,  !- Component 4 Name
  VAV_3_HeatC-VAV_3 FanNode,  !- Component 4 Inlet Node Name
  VAV_3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  VAV_3_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  VAV_3_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_3_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  VAV_3_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_3_OA,  !- Name
  VAV_3_OA_Controllers,  !- Controller List Name
  VAV_3_OA_Equipment,  !- Outdoor Air Equipment List Name
  VAV_3 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  VAV_3_OANode List;  !- Node or NodeList Name 1

NodeList,
  VAV_3_OANode List,  !- Name
  VAV_3_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  VAV_3_OAMixing Box,  !- Name
  VAV_3_OA-VAV_3_CoolCNode,  !- Mixed Air Node Name
  VAV_3_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_3_OARelief Node,  !- Relief Air Stream Node Name
  VAV_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  VAV_3_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_3_HeatC-VAV_3 FanNode,  !- Fan Inlet Node Name
  VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_3_OA-VAV_3_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  VAV_3_OA_Controller,  !- Name
  VAV_3_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_3 Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_3_OA-VAV_3_CoolCNode,  !- Mixed Air Node Name
  VAV_3_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  VAV_3_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  VAV_3_OA-VAV_3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  VAV_3_CoolC-VAV_3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  VAV_3_CoolC-VAV_3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type
  VAV_3_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  VAV_3_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  VAV_3_OA-VAV_3_CoolCNode,  !- Air Inlet Node Name
  VAV_3_CoolC-VAV_3_HeatCNode,  !- Air Outlet Node Name
  VAV_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  VAV_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  VAV_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  VAV_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  VAV_3_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
  VariableSpeedFanAndCompressor,  !- Supply Air Fan Operating Mode
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio
  3,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate
  VAV_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  VAV_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Low Speed Total Cooling Capacity Function of Flow Fraction Curve Name
  VAV_3_CoolC Cond OA node;  !- Condenser Air Inlet Node Name

OutdoorAir:Node,
  VAV_3_CoolC Cond OA node;  !- node name

Curve:Biquadratic,
  VAV_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performancecurve_BiQuadratic.nb]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  VAV_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performancecurve_BiQuadratic.nb]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  VAV_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performanceCurve_quadratic.nb]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  VAV_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name  [Fit from catalog Performance data using Mathematica see notebook performanceCurve_quadratic.nb]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  VAV_3_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  VAV_3_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  VAV_3_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  VAV_3_CoolC-VAV_3_HeatCNode,  !- Air Inlet Node Name
  VAV_3_HeatC-VAV_3 FanNode,  !- Air Outlet Node Name
  VAV_3_HeatC-VAV_3 FanNode;  !- Temperature Setpoint Node Name

Fan:VariableVolume,
  VAV_3 Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.186126,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AUTOSIZE,  !- Minimum Flow Rate {m3/s}
  0.8250,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  0.35071223,  !- Fan Coefficient 1
  0.30850535,  !- Fan Coefficient 2
  -0.54137364,  !- Fan Coefficient 3
  0.87198823,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_3_HeatC-VAV_3 FanNode,  !- Air Inlet Node Name
  VAV_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  VAV_3,  !- Name
  VAV_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_3 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  VAV_3 Supply Air Splitter,  !- Name
  VAV_3 Zone Equipment Inlet Node,  !- Inlet Node Name
  Core_top VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Perimeter_top_ZN_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Perimeter_top_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Perimeter_top_ZN_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Perimeter_top_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

AirLoopHVAC:ReturnPath,
  VAV_3 Return Air Path,  !- Name
  VAV_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,  !- Component 1 Object Type
  VAV_3 Return Plenum,  !- Component 1 Name
  AirLoopHVAC:ZoneMixer,  !- Component 2 Object Type
  VAV_3 Return Air Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPlenum,
  VAV_3 Return Plenum,  !- Name
  TOPFLOOR_PLENUM,  !- Zone Name
  TOPFLOOR_PLENUMPlenumNode,  !- Zone Node Name
  TOPFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
  Core_top Return Air Node Name,  !- Inlet 1 Node Name
  Perimeter_top_ZN_1 Return Air Node Name,  !- Inlet 2 Node Name
  Perimeter_top_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
  Perimeter_top_ZN_3 Return Air Node Name,  !- Inlet 4 Node Name
  Perimeter_top_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_3 Return Air Mixer,  !- Name
  VAV_3 Zone Equipment Outlet Node,  !- Outlet Node Name
  TOPFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name
!***** Plant Loop: SHWSys1 *****

PlantLoop,
  SHWSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  SHWSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SHWSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  SHWSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  SHWSys1 Supply Branches,  !- Supply Side Branch List Name
  SHWSys1 Supply Connectors,  !- Supply Side Connector List Name
  SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  SHWSys1 Demand Branches,  !- Demand Side Branch List Name
  SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  SHWSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SHWSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
  SHWSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  SHWSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SHWSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SHWSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SHWSys1 Equipment List;  !- Priority Control 1 Equipment List Name

Schedule:Compact,
  SHWSys1-Loop-Temp-Schedule,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60;  !- Field 4

PlantEquipmentList,
  SHWSys1 Equipment List,  !- Name
  WaterHeater:Mixed,  !- Equipment 2 Object Type
  SHWSys1 Water Heater;  !- Equipment 2 Name

BranchList,
  SHWSys1 Supply Branches,  !- Name
  SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
  SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
  SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SHWSys1 Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  SHWSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SHWSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SHWSys1 Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
  SHWSys1 Supply Splitter,  !- Name
  SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SHWSys1 Supply Mixer,  !- Name
  SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Branch,
  SHWSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pump:ConstantSpeed,  !- Component 1 Object Type
  SHWSys1 Pump,  !- Component 1 Name
  SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SHWSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterHeater:Mixed,  !- Component 2 Object Type
  SHWSys1 Water Heater,  !- Component 2 Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 2 Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Pump:ConstantSpeed,
  SHWSys1 Pump,  !- Name
  SHWSys1 Supply Inlet Node,  !- Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.85,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

WaterHeater:Mixed,
  SHWSys1 Water Heater,  !- Name
  0.3785,  !- Tank Volume {m3}
  SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type
  0.8,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type
  0.8,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SHWSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,  !- Ambient Temperature Zone Name
  ,  !- Ambient Temperature Outdoor Air Node Name
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,  !- Use Side Effectiveness
  ,  !- Source Side Inlet Node Name
  ,  !- Source Side Outlet Node Name
  1.0,  !- Source Side Effectiveness
  AUTOSIZE,  !- Use Side Design Flow Rate
  AUTOSIZE,  !- Source Side Design Flow Rate
  1.5;  !- Indirect Water Heater Recovery Time

Schedule:Compact,
  SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
  SHWSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  22.0;  !- Field 4

Branch,
  SHWSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  SHWSys1 Supply Equipment Bypass Pipe,  !- Name
  SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Branch,
  SHWSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Pipe:Adiabatic,
  SHWSys1 Supply Outlet Pipe,  !- Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SHWSys1 Supply Outlet Node;  !- Outlet Node Name

BranchList,
  SHWSys1 Demand Branches,  !- Name
  SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
  SHWSys1 Demand Load Branch 1,  !- Name 2 Name
  SHWSys1 Demand Load Branch 2,  !- Name 3 Name
  SHWSys1 Demand Load Branch 3,  !- Name 4 Name
  SHWSys1 Demand Bypass Branch,  !- Name 5 Name
  SHWSys1 Demand Outlet Branch;  !- Name 6 Name

ConnectorList,
  SHWSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SHWSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SHWSys1 Demand Mixer;  !- Connector 2 Name

Connector:Splitter,
  SHWSys1 Demand Splitter,  !- Name
  SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  SHWSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name

Connector:Mixer,
  SHWSys1 Demand Mixer,  !- Name
  SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  SHWSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name

Branch,
  SHWSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
  SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Pipe:Adiabatic,
  SHWSys1 Demand Inlet Pipe,  !- Name
  SHWSys1 Demand Inlet Node,  !- Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 1 Object Type
  Core_bottom Water Equipment,  !- Component 1 Name
  Core_bottom Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Core_bottom Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  SHWSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 2 Object Type
  Core_mid Water Equipment,  !- Component 2 Name
  Core_mid Water Equipment Water Inlet Node,  !- Component 2 Inlet Node Name
  Core_mid Water Equipment Water Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  SHWSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 3 Object Type
  Core_top Water Equipment,  !- Component 3 Name
  Core_top Water Equipment Water Inlet Node,  !- Component 3 Inlet Node Name
  Core_top Water Equipment Water Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  SHWSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  SHWSys1 Demand Bypass Pipe,  !- Name
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
  SHWSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Pipe:Adiabatic,
  SHWSys1 Demand Outlet Pipe,  !- Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SHWSys1 Demand Outlet Node;  !- Outlet Node Name
!***** Plant Loop: HeatSys1 *****

PlantLoop,
  HeatSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  HeatSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  100.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  HeatSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  HeatSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  HeatSys1 Supply Branches,  !- Supply Side Branch List Name
  HeatSys1 Supply Connectors,  !- Supply Side Connector List Name
  HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  HeatSys1 Demand Branches,  !- Demand Side Branch List Name
  HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  HeatSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  82.0,  !- Design Loop Exit Temperature {C}
  11.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  HeatSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  HW-Loop-Temp-Schedule,  !- Schedule Name
  HeatSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  HeatSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  HeatSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  HeatSys1 Equipment List;  !- Priority Control 1 Equipment List Name

PlantEquipmentList,
  HeatSys1 Equipment List,  !- Name
  Boiler:HotWater,  !- Equipment 2 Object Type
  HeatSys1 Boiler;  !- Equipment 2 Name

BranchList,
  HeatSys1 Supply Branches,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
  HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
  HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  HeatSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  HeatSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  HeatSys1 Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
  HeatSys1 Supply Splitter,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  HeatSys1 Supply Mixer,  !- Name
  HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Branch,
  HeatSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pump:VariableSpeed,  !- Component 1 Object Type
  HeatSys1 Pump,  !- Component 1 Name
  HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  HeatSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Boiler:HotWater,  !- Component 2 Object Type
  HeatSys1 Boiler,  !- Component 2 Name
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 2 Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Pump:VariableSpeed,
  HeatSys1 Pump,  !- Name
  HeatSys1 Supply Inlet Node,  !- Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.85,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

Boiler:HotWater,
  HeatSys1 Boiler,  !- Name
  NATURALGAS,  !- Fuel Type
  AUTOSIZE,  !- Nominal Capacity {W}
  0.8,  !- Nominal Thermal Efficiency
  ,  !- Normalized Boiler Efficiency Curve Name
  81.0,  !- Design Water Outlet Temperature {C}
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  0.0,  !- Minimum Part Load Ratio
  1.2,  !- Maximum Part Load Ratio
  1.0,  !- Optimum Part Load Ratio
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
  95.0,  !- Water Outlet Upper Temperature Limit {C}
  VariableFlow,  !- Boiler Flow Mode
  0.0000,  !- Parasitic Electric Load
  1.0000;  !- Sizing Factor

Branch,
  HeatSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  HeatSys1 Supply Equipment Bypass Pipe,  !- Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Branch,
  HeatSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Pipe:Adiabatic,
  HeatSys1 Supply Outlet Pipe,  !- Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Supply Outlet Node;  !- Outlet Node Name

BranchList,
  HeatSys1 Demand Branches,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
  HeatSys1 Demand Load Branch 1,  !- Name 2 Name
  HeatSys1 Demand Load Branch 2,  !- Name 3 Name
  HeatSys1 Demand Load Branch 3,  !- Name 4 Name
  HeatSys1 Demand Load Branch 4,  !- Name 5 Name
  HeatSys1 Demand Load Branch 5,  !- Name 6 Name
  HeatSys1 Demand Load Branch 6,  !- Name 7 Name
  HeatSys1 Demand Load Branch 7,  !- Name 8 Name
  HeatSys1 Demand Load Branch 8,  !- Name 9 Name
  HeatSys1 Demand Load Branch 9,  !- Name 10 Name
  HeatSys1 Demand Load Branch 10,  !- Name 11 Name
  HeatSys1 Demand Load Branch 11,  !- Name 12 Name
  HeatSys1 Demand Load Branch 12,  !- Name 13 Name
  HeatSys1 Demand Load Branch 13,  !- Name 14 Name
  HeatSys1 Demand Load Branch 14,  !- Name 15 Name
  HeatSys1 Demand Load Branch 15,  !- Name 16 Name
  HeatSys1 Demand Bypass Branch,  !- Name 17 Name
  HeatSys1 Demand Outlet Branch;  !- Name 18 Name

ConnectorList,
  HeatSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  HeatSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  HeatSys1 Demand Mixer;  !- Connector 2 Name

Connector:Splitter,
  HeatSys1 Demand Splitter,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  HeatSys1 Demand Bypass Branch;  !- Outlet Branch 16 Name

Connector:Mixer,
  HeatSys1 Demand Mixer,  !- Name
  HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  HeatSys1 Demand Bypass Branch;  !- Inlet Branch 16 Name

Branch,
  HeatSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Pipe:Adiabatic,
  HeatSys1 Demand Inlet Pipe,  !- Name
  HeatSys1 Demand Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Coil:Heating:Water,  !- Component 1 Object Type
  Core_bottom VAV Box Reheat Coil,  !- Component 1 Name
  Core_bottom VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Core_bottom VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Coil:Heating:Water,  !- Component 2 Object Type
  Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Component 2 Name
  Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 2 Inlet Node Name
  Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  HeatSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Coil:Heating:Water,  !- Component 3 Object Type
  Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Component 3 Name
  Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 3 Inlet Node Name
  Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  HeatSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Coil:Heating:Water,  !- Component 4 Object Type
  Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Component 4 Name
  Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 4 Inlet Node Name
  Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  HeatSys1 Demand Load Branch 5,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Coil:Heating:Water,  !- Component 5 Object Type
  Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Component 5 Name
  Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 5 Inlet Node Name
  Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Control Type

Branch,
  HeatSys1 Demand Load Branch 6,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Coil:Heating:Water,  !- Component 6 Object Type
  Core_mid VAV Box Reheat Coil,  !- Component 6 Name
  Core_mid VAV Box Reheat CoilDemand Inlet Node,  !- Component 6 Inlet Node Name
  Core_mid VAV Box Reheat CoilDemand Outlet Node,  !- Component 6 Outlet Node Name
  Active;  !- Component 6 Control Type

Branch,
  HeatSys1 Demand Load Branch 7,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Coil:Heating:Water,  !- Component 7 Object Type
  Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Component 7 Name
  Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 7 Inlet Node Name
  Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 7 Outlet Node Name
  Active;  !- Component 7 Control Type

Branch,
  HeatSys1 Demand Load Branch 8,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Coil:Heating:Water,  !- Component 8 Object Type
  Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Component 8 Name
  Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 8 Inlet Node Name
  Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 8 Outlet Node Name
  Active;  !- Component 8 Control Type

Branch,
  HeatSys1 Demand Load Branch 9,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Coil:Heating:Water,  !- Component 9 Object Type
  Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Component 9 Name
  Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 9 Inlet Node Name
  Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 9 Outlet Node Name
  Active;  !- Component 9 Control Type

Branch,
  HeatSys1 Demand Load Branch 10,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Coil:Heating:Water,  !- Component 10 Object Type
  Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Component 10 Name
  Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 10 Inlet Node Name
  Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 10 Outlet Node Name
  Active;  !- Component 10 Control Type

Branch,
  HeatSys1 Demand Load Branch 11,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Coil:Heating:Water,  !- Component 11 Object Type
  Core_top VAV Box Reheat Coil,  !- Component 11 Name
  Core_top VAV Box Reheat CoilDemand Inlet Node,  !- Component 11 Inlet Node Name
  Core_top VAV Box Reheat CoilDemand Outlet Node,  !- Component 11 Outlet Node Name
  Active;  !- Component 11 Control Type

Branch,
  HeatSys1 Demand Load Branch 12,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Coil:Heating:Water,  !- Component 12 Object Type
  Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Component 12 Name
  Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 12 Inlet Node Name
  Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 12 Outlet Node Name
  Active;  !- Component 12 Control Type

Branch,
  HeatSys1 Demand Load Branch 13,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Coil:Heating:Water,  !- Component 13 Object Type
  Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Component 13 Name
  Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 13 Inlet Node Name
  Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 13 Outlet Node Name
  Active;  !- Component 13 Control Type

Branch,
  HeatSys1 Demand Load Branch 14,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Coil:Heating:Water,  !- Component 14 Object Type
  Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Component 14 Name
  Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 14 Inlet Node Name
  Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 14 Outlet Node Name
  Active;  !- Component 14 Control Type

Branch,
  HeatSys1 Demand Load Branch 15,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Coil:Heating:Water,  !- Component 15 Object Type
  Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Component 15 Name
  Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 15 Inlet Node Name
  Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 15 Outlet Node Name
  Active;  !- Component 15 Control Type

Branch,
  HeatSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  HeatSys1 Demand Bypass Pipe,  !- Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
  HeatSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Pipe:Adiabatic,
  HeatSys1 Demand Outlet Pipe,  !- Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Demand Outlet Node;  !- Outlet Node Name

Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  2729.1269,  !- Design Level
  AstronomicalClock,  !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory

!  MN_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  NorthernStatesPow_A-10_SmallGeneral,  Source TAP,  effective 2003-05-26
!  NorthernStatesPow_A-14_GeneralService, Source TAP, effective 2003-05-26
! Minnesota electricity source and emission factors based on Deru and Torcellini 2007
 
  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.437,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    2.192E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    8.389E+02,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    4.806E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.000E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    6.306E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    6.556E-01,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.322E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.042E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    4.778E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.344E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.4309556,               !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  Schedule:Compact,
    NorthernStatesPowSeasonSchedule,  !- Name
    number,                  !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    3,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12
 
  UtilityCost:Tariff,
    NorthernStatesPow_A-14_GeneralService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    NorthernStatesPowSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    22.04,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name
 
  UtilityCost:Charge:Block,
    annualEnergyCharge,      !- Charge Variable Name
    NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    400,                     !- Block Size 1 Value or Variable Name
    0.0331,                  !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.0261;                  !- Block 2 Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    WinterBasicDemandCharge, !- Charge Variable Name
    NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Winter,                  !- Season
    DemandCharges,           !- Category Variable Name
    6.61;                    !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    SummerBasicDemandCharge, !- Charge Variable Name
    NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Summer,                  !- Season
    DemandCharges,           !- Category Variable Name
    9.26;                    !- Cost per Unit Value or Variable Name
 
  UtilityCost:Qualify,
    MinDemand25kw,           !- Name
    NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    25,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months
 
  UtilityCost:Charge:Simple,
    TaxofSixPercent,         !- Charge Variable Name
    NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name
 
!end  NorthernStatesPow_A-14_GeneralService
 
  UtilityCost:Tariff,
    NorthernStatesPow_A-10_SmallGeneral,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    NorthernStatesPowSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    6.88,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name
 
  UtilityCost:Charge:Simple,
    SummerBasicEnergyCharge, !- Charge Variable Name
    NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0758;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    WinterBasicEnergyCharge, !- Charge Variable Name
    NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0658;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Qualify,
    MaxDemand25kw,           !- Name
    NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    25,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months
 
  UtilityCost:Charge:Simple,
    TaxofSixPercent,         !- Charge Variable Name
    NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name
 
!end  NorthernStatesPow_A-10_SmallGeneral
 
  UtilityCost:Tariff,
    MN_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name
 
  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Charge Variable Name
    MN_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    MN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
  UtilityCost:Variable,
    MN_MonthlyGasRates,      !- Name
    MN_EIAMonthlyRateGas,    !- Tariff Name
    8.22,                    !- January Value
    8.30,                    !- February Value
    7.55,                    !- March Value
    7.59,                    !- April Value
    8.50,                    !- May Value
    9.10,                    !- June Value
    8.54,                    !- July Value
    8.23,                    !- August Value
    7.64,                    !- September Value
    7.35,                    !- October Value
    7.23,                    !- November Value
    7.56;                    !- December Value
 
  UtilityCost:Charge:Simple,
    TaxofSixPercent,         !- Charge Variable Name
    MN_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
    !
 
  FuelFactors,
    FuelOil#1,               !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    38.656E+09,              !- Energy per Unit Factor
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    7.06E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.68E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.19E-04,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.67E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.70E-04,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.06E-01,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    5.82E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.14E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    25.362E+09,              !- Energy per Unit Factor
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    6.27E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.03E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.03E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.41E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.61E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.0,                     !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.31E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.79E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

 
  Output:Reports,
    surfaces,                !- Type of Report
    DXF;                     !- Report Name
 
  Output:Reports,
    surfaces,                !- Type of Report
    Details;                 !- Report Name
 
  Output:Reports,
    VariableDictionary,      !- Type of Report
    IDF;                     !- Report Name
 
  Output:Reports,
    Constructions;           !- Type of Report
 
  OutputControl:Table:Style,
    HTML;                    !- Column Separator
 
  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,  !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,         !- Report 6 Name
    HVACSizingSummary,         !- Report 7 Name
    SystemSummary;         !- Report 8 Name
 
  Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    Zone People Number of Occupants,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Air Temperature,!- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    ThermalComfortMRT,       !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    FANGERPMV,               !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
 
  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency
 
  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
 
  Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
  Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Number of Occupants,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Number Of Occupants,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
 
  Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8
 
  Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
  Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
 
  Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone/Sys Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Outdoor Dry Bulb,        !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Outdoor Wet Bulb,        !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Outdoor Dry Bulb,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Outdoor Wet Bulb,        !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
 
  Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone/Sys Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Outdoor Dry Bulb,        !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
 
  Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Consumption,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Consumption,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Consumption,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4
 
  Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heat Gain,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5
 
  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4
 
  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14
 
  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6
 
  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8
 
  Output:Meter,
    Electricity:Facility,    !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    Electricity:Building,    !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    ElectricityNet:Facility, !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    Electricity:HVAC,        !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    Gas:Facility,            !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Variable,
    *,                       !- Key Value
    Diffuse Solar,           !- Variable Name
    hourly;                  !- Reporting Frequency
 
  Output:Variable,
    *,                       !- Key Value
    Direct Solar,            !- Variable Name
    hourly;                  !- Reporting Frequency
 
  Output:Variable,
    *,                       !- Key Value
    Ground Reflected Solar,  !- Variable Name
    hourly;                  !- Reporting Frequency
 
