<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Medium Office New V1.1_3.1 HELENA MT USA TMY2-24144 WMO#=727720
  2009-04-24
  18:20:44 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.1</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Medium Office New V1.1_3.1</b></p>
<p>Environment: <b>HELENA MT USA TMY2-24144 WMO#=727720</b></p>
<p>Simulation Timestamp: <b>2009-04-24
  18:20:44</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     3059.08</td>
    <td align="right">      614.00</td>
    <td align="right">      614.00</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     3059.08</td>
    <td align="right">      614.00</td>
    <td align="right">      614.00</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     7273.00</td>
    <td align="right">     1459.80</td>
    <td align="right">     1459.80</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     7273.00</td>
    <td align="right">     1459.80</td>
    <td align="right">     1459.80</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Converstion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.476</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.832</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.158</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.151</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1365.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      134.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      552.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       42.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      806.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      110.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       43.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.77</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1649.53</td>
    <td align="right">     1409.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.77</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     1329.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">       36.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      134.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      552.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       42.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      641.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      110.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        2.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       43.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.77</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      119.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       49.80</td>
    <td align="right">      282.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      161.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      331.09</td>
    <td align="right">      282.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      119.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       49.80</td>
    <td align="right">      282.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      161.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      331.09</td>
    <td align="right">      282.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1649.53</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1649.53</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1649.53</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1649.53</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      174.77</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      174.77</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      174.77</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">      282.25</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3102.75</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_MID">CORE_MID</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_TOP">CORE_TOP</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_BOTTOMPEOPLE">CORE_BOTTOM PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_1PEOPLE">PERIMETER_BOT_ZN_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_2PEOPLE">PERIMETER_BOT_ZN_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_3PEOPLE">PERIMETER_BOT_ZN_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_4PEOPLE">PERIMETER_BOT_ZN_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_MIDPEOPLE">CORE_MID PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_1PEOPLE">PERIMETER_MID_ZN_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_2PEOPLE">PERIMETER_MID_ZN_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_3PEOPLE">PERIMETER_MID_ZN_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_4PEOPLE">PERIMETER_MID_ZN_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_TOPPEOPLE">CORE_TOP PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_1PEOPLE">PERIMETER_TOP_ZN_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_2PEOPLE">PERIMETER_TOP_ZN_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_3PEOPLE">PERIMETER_TOP_ZN_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_4PEOPLE">PERIMETER_TOP_ZN_4 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_MID">CORE_MID</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_TOP">CORE_TOP</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#OUTDOORAIRSUMMARY::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#OUTDOORAIRSUMMARY::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_MID">CORE_MID</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_TOP">CORE_TOP</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_1">VAV_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_2">VAV_2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_3">VAV_3</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_MID">CORE_MID</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_TOP">CORE_TOP</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_MID">CORE_MID</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_MID">CORE_MID</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_MID">CORE_MID</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SPACELOADS::CORE_MID">CORE_MID</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#SPACELOADS::CORE_TOP">CORE_TOP</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SPACELOADS::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SPACELOADS::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SPACELOADS::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHWESTERNENERGY_GS-1_GENERALSERVICEDEMAND">NORTHWESTERNENERGY_GS-1_GENERALSERVICEDEMAND</a>   |  
<a href="#TariffReport::NORTHWESTERNENERGY_GS-1_GENERALSERVICE">NORTHWESTERNENERGY_GS-1_GENERALSERVICE</a>   |  
<a href="#TariffReport::MT_EIAMONTHLYRATEGAS">MT_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.1</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">HELENA MT USA TMY2-24144 WMO#=727720</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       46.60</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -112.0</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1188.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      652.83</td>
    <td align="right">      195.85</td>
    <td align="right">      130.57</td>
    <td align="right">      195.85</td>
    <td align="right">      130.57</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       33.01</td>
    <td align="right">       33.01</td>
    <td align="right">       33.01</td>
    <td align="right">       33.01</td>
    <td align="right">       33.01</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1660.73</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">     40.7174</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.28</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.52</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.28</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.52</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.28</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.52</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.28</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.52</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.28</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.52</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.28</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.52</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9964.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19741.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1977.67</td>
    <td align="right">      652.83</td>
    <td align="right">      5.3800</td>
    <td align="right">       37.17</td>
    <td align="right">      7.2575</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">      652.83</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">     14.5149</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6074.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">      608.51</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -27.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.30</td>
    <td align="right">WETBULB</td>
    <td align="right">        1.70</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       32.80</td>
    <td align="right">       15.70</td>
    <td align="right">       16.10</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.90</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       28.40</td>
    <td align="right">       15.70</td>
    <td align="right">       17.70</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.90</td>
    <td align="right">      290.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      983.54</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      136.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      207.34</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       91.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      131.26</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       91.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      131.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      136.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       91.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       91.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      136.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       91.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       91.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      652.83</td>
    <td align="right">        3.18</td>
    <td align="right">       0.432</td>
    <td align="right">       0.533</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      195.85</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      456.98</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   436248.08</td>
    <td align="right">        0.75</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   125318.32</td>
    <td align="right">   100086.14</td>
    <td align="right">    25232.19</td>
    <td align="right">        0.80</td>
    <td align="right">        5.58</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   157930.92</td>
    <td align="right">   126132.36</td>
    <td align="right">    31798.56</td>
    <td align="right">        0.80</td>
    <td align="right">        4.86</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   157828.17</td>
    <td align="right">   126050.30</td>
    <td align="right">    31777.87</td>
    <td align="right">        0.80</td>
    <td align="right">        4.86</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    35034.39</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    32369.84</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    32387.25</td>
    <td align="right">        0.99</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1572.42</td>
    <td align="right">        7.57</td>
    <td align="right">    19820.09</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1388.30</td>
    <td align="right">        9.54</td>
    <td align="right">    21911.10</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1388.30</td>
    <td align="right">        9.53</td>
    <td align="right">    21896.85</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">        8.45</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">     2566.59</td>
    <td align="right">        0.85</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.38</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        1.81</td>
    <td align="right">        0.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    36230.06</td>
    <td align="right">       2.834</td>
    <td align="right">       3.401</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       21.65</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    14162.53</td>
    <td align="right">       1.108</td>
    <td align="right">       1.329</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       32.33</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     9757.51</td>
    <td align="right">       0.763</td>
    <td align="right">       0.916</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       24.01</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8329.07</td>
    <td align="right">       0.651</td>
    <td align="right">       0.782</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:15:00</td>
    <td align="right">       26.95</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    12181.64</td>
    <td align="right">       0.953</td>
    <td align="right">       1.143</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       30.37</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">    51027.44</td>
    <td align="right">       3.548</td>
    <td align="right">       4.257</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       18.20</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    17888.06</td>
    <td align="right">       1.399</td>
    <td align="right">       1.679</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       32.33</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    12345.10</td>
    <td align="right">       0.965</td>
    <td align="right">       1.159</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">       23.42</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    11505.93</td>
    <td align="right">       0.900</td>
    <td align="right">       1.080</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:15:00</td>
    <td align="right">       26.95</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    14558.32</td>
    <td align="right">       1.139</td>
    <td align="right">       1.366</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       30.37</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    47853.09</td>
    <td align="right">       3.344</td>
    <td align="right">       4.012</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       18.20</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    18448.68</td>
    <td align="right">       1.443</td>
    <td align="right">       1.731</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       32.56</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    11807.06</td>
    <td align="right">       0.923</td>
    <td align="right">       1.108</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       24.01</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    13060.83</td>
    <td align="right">       1.021</td>
    <td align="right">       1.226</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:15:00</td>
    <td align="right">       26.95</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    15523.32</td>
    <td align="right">       1.214</td>
    <td align="right">       1.457</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       29.93</td>
    <td align="right">     0.00637</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     9121.23</td>
    <td align="right">       0.376</td>
    <td align="right">       0.529</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    12682.21</td>
    <td align="right">       0.522</td>
    <td align="right">       0.627</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8443.36</td>
    <td align="right">       0.348</td>
    <td align="right">       0.417</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    12420.69</td>
    <td align="right">       0.512</td>
    <td align="right">       0.614</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8404.14</td>
    <td align="right">       0.346</td>
    <td align="right">       0.415</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">    11713.03</td>
    <td align="right">       0.483</td>
    <td align="right">       0.579</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    13530.50</td>
    <td align="right">       0.557</td>
    <td align="right">       0.669</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8998.67</td>
    <td align="right">       0.371</td>
    <td align="right">       0.445</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    13290.54</td>
    <td align="right">       0.547</td>
    <td align="right">       0.657</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8949.72</td>
    <td align="right">       0.369</td>
    <td align="right">       0.442</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    60817.40</td>
    <td align="right">       2.505</td>
    <td align="right">       3.006</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    24188.97</td>
    <td align="right">       0.996</td>
    <td align="right">       1.195</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    15674.44</td>
    <td align="right">       0.645</td>
    <td align="right">       0.775</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    23999.25</td>
    <td align="right">       0.988</td>
    <td align="right">       1.186</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    15623.32</td>
    <td align="right">       0.643</td>
    <td align="right">       0.772</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">        7.57</td>
    <td align="right">        7.57</td>
    <td align="right">        2.60</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">        9.54</td>
    <td align="right">        9.54</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">        9.53</td>
    <td align="right">        9.53</td>
    <td align="right">        6.93</td>
    <td align="right">        6.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.89</td>
    <td align="right">        7.57</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.89</td>
    <td align="right">        9.54</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.89</td>
    <td align="right">        9.53</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     1172.75</td>
    <td align="right">     4658.50</td>
    <td align="right">     1164.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     2490.25</td>
    <td align="right">     4320.00</td>
    <td align="right">     2052.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     2800.75</td>
    <td align="right">     4493.00</td>
    <td align="right">     2403.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     2660.25</td>
    <td align="right">     4711.75</td>
    <td align="right">     2581.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     2729.50</td>
    <td align="right">     4656.25</td>
    <td align="right">     2437.75</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     1985.75</td>
    <td align="right">     4616.50</td>
    <td align="right">     1866.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     2558.00</td>
    <td align="right">     4181.75</td>
    <td align="right">     1975.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     2915.75</td>
    <td align="right">     4321.25</td>
    <td align="right">     2374.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     2893.75</td>
    <td align="right">     4434.75</td>
    <td align="right">     2541.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     2762.00</td>
    <td align="right">     4536.50</td>
    <td align="right">     2370.50</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     3046.50</td>
    <td align="right">     4576.75</td>
    <td align="right">     2821.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     3020.00</td>
    <td align="right">     4296.00</td>
    <td align="right">     2459.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     3313.00</td>
    <td align="right">     4337.25</td>
    <td align="right">     2755.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     3320.25</td>
    <td align="right">     4530.00</td>
    <td align="right">     2971.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     3225.00</td>
    <td align="right">     4558.00</td>
    <td align="right">     2824.75</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4105.50</td>
    <td align="right">     4975.50</td>
    <td align="right">     3102.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       32.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      236.25</td>
    <td align="right">        3.75</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      322.50</td>
    <td align="right">        2.25</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      425.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      271.50</td>
    <td align="right">        1.25</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      266.00</td>
    <td align="right">        5.00</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      379.25</td>
    <td align="right">        4.00</td>
    <td align="right">       26.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      461.25</td>
    <td align="right">        0.00</td>
    <td align="right">       62.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      339.00</td>
    <td align="right">        4.25</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      658.75</td>
    <td align="right">        0.00</td>
    <td align="right">      114.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      764.00</td>
    <td align="right">        3.00</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      874.75</td>
    <td align="right">        5.00</td>
    <td align="right">      114.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     1168.25</td>
    <td align="right">        0.00</td>
    <td align="right">      269.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      751.25</td>
    <td align="right">        7.50</td>
    <td align="right">       72.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1345.50</td>
    <td align="right">       32.50</td>
    <td align="right">      282.25</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX COMPONENT</td>
    <td align="right">        3.40</td>
    <td align="right">    0.001211</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">        1.33</td>
    <td align="right">    0.000473</td>
    <td align="right">    0.398752</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">    0.915753</td>
    <td align="right">    0.000326</td>
    <td align="right">    0.274726</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">    0.781711</td>
    <td align="right">    0.000278</td>
    <td align="right">    0.234513</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">        1.14</td>
    <td align="right">    0.000407</td>
    <td align="right">    0.342977</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX COMPONENT</td>
    <td align="right">        4.26</td>
    <td align="right">    0.001516</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">        1.68</td>
    <td align="right">    0.000598</td>
    <td align="right">    0.503644</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">        1.16</td>
    <td align="right">    0.000413</td>
    <td align="right">    0.347579</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">        1.08</td>
    <td align="right">    0.000385</td>
    <td align="right">    0.323958</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">        1.37</td>
    <td align="right">    0.000487</td>
    <td align="right">    0.409892</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX COMPONENT</td>
    <td align="right">        4.01</td>
    <td align="right">    0.001429</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">        1.73</td>
    <td align="right">    0.000617</td>
    <td align="right">    0.519419</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">        1.11</td>
    <td align="right">    0.000395</td>
    <td align="right">    0.332424</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">        1.23</td>
    <td align="right">    0.000436</td>
    <td align="right">    0.367728</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">        1.46</td>
    <td align="right">    0.000519</td>
    <td align="right">    0.437054</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">    0.001211</td>
    <td align="right">    55675.38</td>
    <td align="right">     1971.15</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000473</td>
    <td align="right">    21761.66</td>
    <td align="right">      770.46</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000326</td>
    <td align="right">    14993.00</td>
    <td align="right">      530.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000278</td>
    <td align="right">    12798.41</td>
    <td align="right">      453.12</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000407</td>
    <td align="right">    18717.77</td>
    <td align="right">      662.69</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">    0.001516</td>
    <td align="right">    69697.42</td>
    <td align="right">     2467.59</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000598</td>
    <td align="right">    27486.04</td>
    <td align="right">      973.12</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000413</td>
    <td align="right">    18968.90</td>
    <td align="right">      671.58</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000385</td>
    <td align="right">    17679.78</td>
    <td align="right">      625.94</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000487</td>
    <td align="right">    22369.60</td>
    <td align="right">      791.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">    0.001429</td>
    <td align="right">    65690.90</td>
    <td align="right">     2325.74</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000617</td>
    <td align="right">    28346.93</td>
    <td align="right">     1003.60</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000395</td>
    <td align="right">    18141.85</td>
    <td align="right">      642.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000436</td>
    <td align="right">    20068.51</td>
    <td align="right">      710.51</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000519</td>
    <td align="right">    23851.93</td>
    <td align="right">      844.46</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        7.57</td>
  </tr>
  <tr>
    <td align="right">VAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        9.54</td>
  </tr>
  <tr>
    <td align="right">VAV_3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        9.53</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">        7.57</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">        9.54</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">        9.53</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">        7.57</td>
    <td align="right">    0.893472</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">        9.54</td>
    <td align="right">    0.893472</td>
  </tr>
  <tr>
    <td align="right">VAV_3_OA_CONTROLLER</td>
    <td align="right">        9.53</td>
    <td align="right">    0.893472</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated High Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated High Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated High Speed Sensible Heat Ratio</td>
    <td align="right">Rated Low Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated Low Speed Total Cooling Capacity (gross) [W]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC DXCOIL</td>
    <td align="right">        7.57</td>
    <td align="right">   125318.32</td>
    <td align="right">    0.798655</td>
    <td align="right">        2.52</td>
    <td align="right">    41768.60</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC DXCOIL</td>
    <td align="right">        9.54</td>
    <td align="right">   157930.92</td>
    <td align="right">    0.798655</td>
    <td align="right">        3.18</td>
    <td align="right">    52638.38</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC DXCOIL</td>
    <td align="right">        9.53</td>
    <td align="right">   157828.17</td>
    <td align="right">    0.798655</td>
    <td align="right">        3.18</td>
    <td align="right">    52604.13</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">    35034.39</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">    32369.84</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">    32387.25</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">        7.57</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">        9.54</td>
  </tr>
  <tr>
    <td align="right">VAV_3_FAN</td>
    <td align="right">        9.53</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000031</td>
    <td align="right">    0.035137</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.009488</td>
    <td align="right">       10.67</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000031</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">   436248.08</td>
    <td align="right">    0.009488</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000031</td>
    <td align="right">        8.45</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.009488</td>
    <td align="right">     2566.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   352967.74</td>
    <td align="right">   352967.74</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   352967.74</td>
    <td align="right">   352967.74</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       70.85</td>
    <td align="right">       70.85</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     9964.37</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     9964.37</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">     4982.19</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">    49821.86</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">      195.85</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    42297.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">      130.57</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    28198.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">      195.85</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">    41074.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">      130.57</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    28198.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:IEAD_R-15 CI_ROOF</td>
    <td align="right">     1660.73</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">    57113.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:STANDARD_INT-WALL</td>
    <td align="right">     1280.97</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1280.97</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">     1324.84</td>
    <td align="right">m2</td>
    <td align="right">       40.26</td>
    <td align="right">    53337.65</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">     1660.73</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">    41285.71</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:MASS_R-8.3 CI_EXPOSEDFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">DOOR:SWINGING_NR_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING_NR_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">PEOPLE:CORE_BOTTOM</td>
    <td align="right">       52.91</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       52.91</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">LIGHTING EQUIP:CORE_BOTTOM</td>
    <td align="right">       10.58</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       10.58</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">ELECTRICEQUIPMENT:CORE_BOTTOM:PLUGMISC</td>
    <td align="right">        7.94</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">ELECTRICEQUIPMENT:CORE_BOTTOM:ELEVATORS</td>
    <td align="right">       32.11</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">INFILTRATION:PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">PEOPLE:PERIMETER_BOT_ZN_1</td>
    <td align="right">       11.15</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_BOT_ZN_1</td>
    <td align="right">        2.23</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.23</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_BOT_ZN_1:PLUGMISC</td>
    <td align="right">        1.67</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">INFILTRATION:PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">PEOPLE:PERIMETER_BOT_ZN_2</td>
    <td align="right">        7.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_BOT_ZN_2</td>
    <td align="right">        1.41</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_BOT_ZN_2:PLUGMISC</td>
    <td align="right">        1.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">INFILTRATION:PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">PEOPLE:PERIMETER_BOT_ZN_3</td>
    <td align="right">       11.15</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_BOT_ZN_3</td>
    <td align="right">        2.23</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.23</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_BOT_ZN_3:PLUGMISC</td>
    <td align="right">        1.67</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">INFILTRATION:PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">PEOPLE:PERIMETER_BOT_ZN_4</td>
    <td align="right">        7.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_BOT_ZN_4</td>
    <td align="right">        1.41</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_BOT_ZN_4:PLUGMISC</td>
    <td align="right">        1.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">PEOPLE:CORE_MID</td>
    <td align="right">       52.91</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       52.91</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">LIGHTING EQUIP:CORE_MID</td>
    <td align="right">       10.58</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       10.58</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">ELECTRICEQUIPMENT:CORE_MID:PLUGMISC</td>
    <td align="right">        7.94</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">INFILTRATION:PERIMETER_MID_ZN_1</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">PEOPLE:PERIMETER_MID_ZN_1</td>
    <td align="right">       11.15</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_MID_ZN_1</td>
    <td align="right">        2.23</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.23</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_MID_ZN_1:PLUGMISC</td>
    <td align="right">        1.67</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          50</td>
    <td align="right">INFILTRATION:PERIMETER_MID_ZN_2</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          51</td>
    <td align="right">PEOPLE:PERIMETER_MID_ZN_2</td>
    <td align="right">        7.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          52</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_MID_ZN_2</td>
    <td align="right">        1.41</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          53</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_MID_ZN_2:PLUGMISC</td>
    <td align="right">        1.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          54</td>
    <td align="right">INFILTRATION:PERIMETER_MID_ZN_3</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          55</td>
    <td align="right">PEOPLE:PERIMETER_MID_ZN_3</td>
    <td align="right">       11.15</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          56</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_MID_ZN_3</td>
    <td align="right">        2.23</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.23</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          57</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_MID_ZN_3:PLUGMISC</td>
    <td align="right">        1.67</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          58</td>
    <td align="right">INFILTRATION:PERIMETER_MID_ZN_4</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          59</td>
    <td align="right">PEOPLE:PERIMETER_MID_ZN_4</td>
    <td align="right">        7.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          60</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_MID_ZN_4</td>
    <td align="right">        1.41</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          61</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_MID_ZN_4:PLUGMISC</td>
    <td align="right">        1.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          62</td>
    <td align="right">INFILTRATION:CORE_TOP</td>
    <td align="right">        0.30</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          63</td>
    <td align="right">PEOPLE:CORE_TOP</td>
    <td align="right">       52.91</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       52.91</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          64</td>
    <td align="right">LIGHTING EQUIP:CORE_TOP</td>
    <td align="right">       10.58</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       10.58</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          65</td>
    <td align="right">ELECTRICEQUIPMENT:CORE_TOP:PLUGMISC</td>
    <td align="right">        7.94</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          66</td>
    <td align="right">INFILTRATION:PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          67</td>
    <td align="right">PEOPLE:PERIMETER_TOP_ZN_1</td>
    <td align="right">       11.15</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          68</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_TOP_ZN_1</td>
    <td align="right">        2.23</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.23</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          69</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_TOP_ZN_1:PLUGMISC</td>
    <td align="right">        1.67</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          70</td>
    <td align="right">INFILTRATION:PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          71</td>
    <td align="right">PEOPLE:PERIMETER_TOP_ZN_2</td>
    <td align="right">        7.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          72</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_TOP_ZN_2</td>
    <td align="right">        1.41</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          73</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_TOP_ZN_2:PLUGMISC</td>
    <td align="right">        1.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          74</td>
    <td align="right">INFILTRATION:PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          75</td>
    <td align="right">PEOPLE:PERIMETER_TOP_ZN_3</td>
    <td align="right">       11.15</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          76</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_TOP_ZN_3</td>
    <td align="right">        2.23</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.23</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          77</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_TOP_ZN_3:PLUGMISC</td>
    <td align="right">        1.67</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          78</td>
    <td align="right">INFILTRATION:PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          79</td>
    <td align="right">PEOPLE:PERIMETER_TOP_ZN_4</td>
    <td align="right">        7.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          80</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_TOP_ZN_4</td>
    <td align="right">        1.41</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          81</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_TOP_ZN_4:PLUGMISC</td>
    <td align="right">        1.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          82</td>
    <td align="right">INFILTRATION:FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          83</td>
    <td align="right">INFILTRATION:MIDFLOOR_PLENUM</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          84</td>
    <td align="right">INFILTRATION:TOPFLOOR_PLENUM</td>
    <td align="right">        0.56</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   352967.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_BOTTOM></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      21.305</td>
    <td align="right">      17.036</td>
    <td align="right">       0.000</td>
    <td align="right">     237.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      21.507</td>
    <td align="right">      19.201</td>
    <td align="right">       0.000</td>
    <td align="right">     190.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      21.944</td>
    <td align="right">      18.513</td>
    <td align="right">       0.000</td>
    <td align="right">     156.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      22.058</td>
    <td align="right">      21.992</td>
    <td align="right">       0.000</td>
    <td align="right">      97.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      22.496</td>
    <td align="right">      27.340</td>
    <td align="right">       0.000</td>
    <td align="right">      13.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      22.920</td>
    <td align="right">      30.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.386</td>
    <td align="right">      31.965</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.258</td>
    <td align="right">      35.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      22.693</td>
    <td align="right">      31.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      22.200</td>
    <td align="right">      23.760</td>
    <td align="right">       0.000</td>
    <td align="right">      76.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      21.787</td>
    <td align="right">      20.936</td>
    <td align="right">       0.000</td>
    <td align="right">     170.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.359</td>
    <td align="right">      16.562</td>
    <td align="right">       0.000</td>
    <td align="right">     223.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.256</td>
    <td align="right">      24.691</td>
    <td align="right">       0.000</td>
    <td align="right">    1164.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      21.305</td>
    <td align="right">      16.562</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.386</td>
    <td align="right">      35.456</td>
    <td align="right">       0.000</td>
    <td align="right">     237.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.117</td>
    <td align="right">      16.354</td>
    <td align="right">       0.000</td>
    <td align="right">     349.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.392</td>
    <td align="right">      18.614</td>
    <td align="right">       0.000</td>
    <td align="right">     266.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      21.045</td>
    <td align="right">      17.588</td>
    <td align="right">       0.000</td>
    <td align="right">     235.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.960</td>
    <td align="right">      21.652</td>
    <td align="right">       0.000</td>
    <td align="right">     192.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.539</td>
    <td align="right">      27.139</td>
    <td align="right">       0.000</td>
    <td align="right">     115.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      22.021</td>
    <td align="right">      30.954</td>
    <td align="right">       0.000</td>
    <td align="right">      43.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      22.898</td>
    <td align="right">      31.985</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      22.613</td>
    <td align="right">      35.879</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      22.087</td>
    <td align="right">      31.148</td>
    <td align="right">       0.000</td>
    <td align="right">      51.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.375</td>
    <td align="right">      23.012</td>
    <td align="right">       0.000</td>
    <td align="right">     174.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.553</td>
    <td align="right">      20.455</td>
    <td align="right">       0.000</td>
    <td align="right">     256.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.080</td>
    <td align="right">      15.871</td>
    <td align="right">       0.000</td>
    <td align="right">     367.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.324</td>
    <td align="right">      24.333</td>
    <td align="right">       0.000</td>
    <td align="right">    2052.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.080</td>
    <td align="right">      15.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      22.898</td>
    <td align="right">      35.879</td>
    <td align="right">       0.000</td>
    <td align="right">     367.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.891</td>
    <td align="right">      16.482</td>
    <td align="right">       0.000</td>
    <td align="right">     410.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.043</td>
    <td align="right">      18.934</td>
    <td align="right">       0.000</td>
    <td align="right">     324.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.419</td>
    <td align="right">      18.124</td>
    <td align="right">       0.000</td>
    <td align="right">     288.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.611</td>
    <td align="right">      21.924</td>
    <td align="right">       0.000</td>
    <td align="right">     190.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.462</td>
    <td align="right">      27.132</td>
    <td align="right">       0.000</td>
    <td align="right">     103.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      22.135</td>
    <td align="right">      30.580</td>
    <td align="right">       0.000</td>
    <td align="right">      41.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.131</td>
    <td align="right">      31.488</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      22.586</td>
    <td align="right">      35.899</td>
    <td align="right">       0.000</td>
    <td align="right">       2.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.646</td>
    <td align="right">      31.886</td>
    <td align="right">       0.000</td>
    <td align="right">      70.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.649</td>
    <td align="right">      23.894</td>
    <td align="right">       0.000</td>
    <td align="right">     213.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.093</td>
    <td align="right">      20.887</td>
    <td align="right">       0.000</td>
    <td align="right">     348.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.927</td>
    <td align="right">      15.943</td>
    <td align="right">       0.000</td>
    <td align="right">     410.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.069</td>
    <td align="right">      24.540</td>
    <td align="right">       0.000</td>
    <td align="right">    2403.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.891</td>
    <td align="right">      15.943</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.131</td>
    <td align="right">      35.899</td>
    <td align="right">       0.000</td>
    <td align="right">     410.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.905</td>
    <td align="right">      17.085</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.082</td>
    <td align="right">      19.529</td>
    <td align="right">       0.000</td>
    <td align="right">     351.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.430</td>
    <td align="right">      18.829</td>
    <td align="right">       0.000</td>
    <td align="right">     349.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.626</td>
    <td align="right">      22.550</td>
    <td align="right">       0.000</td>
    <td align="right">     239.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.426</td>
    <td align="right">      27.907</td>
    <td align="right">       0.000</td>
    <td align="right">      83.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      22.424</td>
    <td align="right">      30.967</td>
    <td align="right">       0.000</td>
    <td align="right">      19.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.407</td>
    <td align="right">      31.834</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      22.725</td>
    <td align="right">      36.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.547</td>
    <td align="right">      32.840</td>
    <td align="right">       0.000</td>
    <td align="right">      63.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.647</td>
    <td align="right">      24.650</td>
    <td align="right">       0.000</td>
    <td align="right">     253.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.204</td>
    <td align="right">      21.481</td>
    <td align="right">       0.000</td>
    <td align="right">     386.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.966</td>
    <td align="right">      16.547</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.136</td>
    <td align="right">      25.175</td>
    <td align="right">       0.000</td>
    <td align="right">    2581.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.905</td>
    <td align="right">      16.547</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.407</td>
    <td align="right">      36.557</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.873</td>
    <td align="right">      16.349</td>
    <td align="right">       0.000</td>
    <td align="right">     407.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.029</td>
    <td align="right">      18.802</td>
    <td align="right">       0.000</td>
    <td align="right">     321.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.527</td>
    <td align="right">      17.858</td>
    <td align="right">       0.000</td>
    <td align="right">     303.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.740</td>
    <td align="right">      21.623</td>
    <td align="right">       0.000</td>
    <td align="right">     227.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.336</td>
    <td align="right">      27.220</td>
    <td align="right">       0.000</td>
    <td align="right">     100.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      21.850</td>
    <td align="right">      31.048</td>
    <td align="right">       0.000</td>
    <td align="right">      32.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      22.495</td>
    <td align="right">      32.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      22.054</td>
    <td align="right">      36.964</td>
    <td align="right">       0.000</td>
    <td align="right">       1.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.328</td>
    <td align="right">      32.383</td>
    <td align="right">       0.000</td>
    <td align="right">      71.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.641</td>
    <td align="right">      23.756</td>
    <td align="right">       0.000</td>
    <td align="right">     233.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.082</td>
    <td align="right">      20.732</td>
    <td align="right">       0.000</td>
    <td align="right">     336.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.909</td>
    <td align="right">      15.804</td>
    <td align="right">       0.000</td>
    <td align="right">     401.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      20.922</td>
    <td align="right">      24.714</td>
    <td align="right">       0.000</td>
    <td align="right">    2437.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.873</td>
    <td align="right">      15.804</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      22.495</td>
    <td align="right">      36.964</td>
    <td align="right">       0.000</td>
    <td align="right">     407.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_MID></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.460</td>
    <td align="right">      16.993</td>
    <td align="right">       0.000</td>
    <td align="right">     397.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.583</td>
    <td align="right">      19.400</td>
    <td align="right">       0.000</td>
    <td align="right">     298.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.879</td>
    <td align="right">      18.781</td>
    <td align="right">       0.000</td>
    <td align="right">     244.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.942</td>
    <td align="right">      22.521</td>
    <td align="right">       0.000</td>
    <td align="right">     116.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.574</td>
    <td align="right">      28.040</td>
    <td align="right">       0.000</td>
    <td align="right">      12.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      22.409</td>
    <td align="right">      30.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.570</td>
    <td align="right">      31.383</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.113</td>
    <td align="right">      35.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      22.002</td>
    <td align="right">      32.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.045</td>
    <td align="right">      24.492</td>
    <td align="right">       0.000</td>
    <td align="right">     112.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.682</td>
    <td align="right">      21.135</td>
    <td align="right">       0.000</td>
    <td align="right">     289.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.504</td>
    <td align="right">      16.454</td>
    <td align="right">       0.000</td>
    <td align="right">     395.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.498</td>
    <td align="right">      24.940</td>
    <td align="right">       0.000</td>
    <td align="right">    1866.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.460</td>
    <td align="right">      16.454</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.570</td>
    <td align="right">      35.601</td>
    <td align="right">       0.000</td>
    <td align="right">     397.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.972</td>
    <td align="right">      16.081</td>
    <td align="right">       0.000</td>
    <td align="right">     371.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.227</td>
    <td align="right">      18.385</td>
    <td align="right">       0.000</td>
    <td align="right">     277.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.961</td>
    <td align="right">      17.313</td>
    <td align="right">       0.000</td>
    <td align="right">     229.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.920</td>
    <td align="right">      21.326</td>
    <td align="right">       0.000</td>
    <td align="right">     182.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.674</td>
    <td align="right">      26.683</td>
    <td align="right">       0.000</td>
    <td align="right">      67.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      22.231</td>
    <td align="right">      30.160</td>
    <td align="right">       0.000</td>
    <td align="right">      22.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.242</td>
    <td align="right">      30.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      22.877</td>
    <td align="right">      34.922</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      22.259</td>
    <td align="right">      30.547</td>
    <td align="right">       0.000</td>
    <td align="right">      21.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.357</td>
    <td align="right">      22.733</td>
    <td align="right">       0.000</td>
    <td align="right">     154.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.381</td>
    <td align="right">      20.072</td>
    <td align="right">       0.000</td>
    <td align="right">     271.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.944</td>
    <td align="right">      15.564</td>
    <td align="right">       0.000</td>
    <td align="right">     377.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.358</td>
    <td align="right">      23.822</td>
    <td align="right">       0.000</td>
    <td align="right">    1975.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.944</td>
    <td align="right">      15.564</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.242</td>
    <td align="right">      34.922</td>
    <td align="right">       0.000</td>
    <td align="right">     377.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.813</td>
    <td align="right">      16.177</td>
    <td align="right">       0.000</td>
    <td align="right">     415.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      19.980</td>
    <td align="right">      18.634</td>
    <td align="right">       0.000</td>
    <td align="right">     343.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.368</td>
    <td align="right">      17.829</td>
    <td align="right">       0.000</td>
    <td align="right">     292.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.567</td>
    <td align="right">      21.601</td>
    <td align="right">       0.000</td>
    <td align="right">     184.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.592</td>
    <td align="right">      26.694</td>
    <td align="right">       0.000</td>
    <td align="right">      64.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      22.326</td>
    <td align="right">      29.835</td>
    <td align="right">       0.000</td>
    <td align="right">      24.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.445</td>
    <td align="right">      30.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      22.825</td>
    <td align="right">      34.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.796</td>
    <td align="right">      31.301</td>
    <td align="right">       0.000</td>
    <td align="right">      39.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.617</td>
    <td align="right">      23.637</td>
    <td align="right">       0.000</td>
    <td align="right">     217.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.022</td>
    <td align="right">      20.417</td>
    <td align="right">       0.000</td>
    <td align="right">     377.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.845</td>
    <td align="right">      15.610</td>
    <td align="right">       0.000</td>
    <td align="right">     413.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.121</td>
    <td align="right">      24.027</td>
    <td align="right">       0.000</td>
    <td align="right">    2374.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.813</td>
    <td align="right">      15.610</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.445</td>
    <td align="right">      34.977</td>
    <td align="right">       0.000</td>
    <td align="right">     415.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.836</td>
    <td align="right">      16.550</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.029</td>
    <td align="right">      18.987</td>
    <td align="right">       0.000</td>
    <td align="right">     364.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.396</td>
    <td align="right">      18.272</td>
    <td align="right">       0.000</td>
    <td align="right">     352.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.587</td>
    <td align="right">      21.989</td>
    <td align="right">       0.000</td>
    <td align="right">     240.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.535</td>
    <td align="right">      27.234</td>
    <td align="right">       0.000</td>
    <td align="right">      49.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      22.631</td>
    <td align="right">      29.837</td>
    <td align="right">       0.000</td>
    <td align="right">       8.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.783</td>
    <td align="right">      30.252</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.038</td>
    <td align="right">      35.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.703</td>
    <td align="right">      31.952</td>
    <td align="right">       0.000</td>
    <td align="right">      34.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.614</td>
    <td align="right">      24.133</td>
    <td align="right">       0.000</td>
    <td align="right">     254.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.129</td>
    <td align="right">      20.761</td>
    <td align="right">       0.000</td>
    <td align="right">     400.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.885</td>
    <td align="right">      15.980</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.203</td>
    <td align="right">      24.361</td>
    <td align="right">       0.000</td>
    <td align="right">    2541.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.836</td>
    <td align="right">      15.980</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.783</td>
    <td align="right">      35.121</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.803</td>
    <td align="right">      16.098</td>
    <td align="right">       0.000</td>
    <td align="right">     410.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      19.975</td>
    <td align="right">      18.552</td>
    <td align="right">       0.000</td>
    <td align="right">     341.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.502</td>
    <td align="right">      17.604</td>
    <td align="right">       0.000</td>
    <td align="right">     297.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.715</td>
    <td align="right">      21.351</td>
    <td align="right">       0.000</td>
    <td align="right">     219.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.444</td>
    <td align="right">      26.888</td>
    <td align="right">       0.000</td>
    <td align="right">      57.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      22.065</td>
    <td align="right">      30.339</td>
    <td align="right">       0.000</td>
    <td align="right">      14.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      22.819</td>
    <td align="right">      31.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      22.285</td>
    <td align="right">      36.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.459</td>
    <td align="right">      31.911</td>
    <td align="right">       0.000</td>
    <td align="right">      39.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.636</td>
    <td align="right">      23.527</td>
    <td align="right">       0.000</td>
    <td align="right">     231.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.018</td>
    <td align="right">      20.319</td>
    <td align="right">       0.000</td>
    <td align="right">     351.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.835</td>
    <td align="right">      15.524</td>
    <td align="right">       0.000</td>
    <td align="right">     407.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      20.982</td>
    <td align="right">      24.261</td>
    <td align="right">       0.000</td>
    <td align="right">    2370.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.803</td>
    <td align="right">      15.524</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      22.819</td>
    <td align="right">      36.137</td>
    <td align="right">       0.000</td>
    <td align="right">     410.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_TOP></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.754</td>
    <td align="right">      16.904</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      19.990</td>
    <td align="right">      19.440</td>
    <td align="right">       0.000</td>
    <td align="right">     378.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.376</td>
    <td align="right">      18.814</td>
    <td align="right">       0.000</td>
    <td align="right">     401.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.551</td>
    <td align="right">      22.746</td>
    <td align="right">       0.000</td>
    <td align="right">     347.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.199</td>
    <td align="right">      28.541</td>
    <td align="right">       0.000</td>
    <td align="right">      98.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      22.185</td>
    <td align="right">      31.615</td>
    <td align="right">       0.000</td>
    <td align="right">      28.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.568</td>
    <td align="right">      31.849</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      22.876</td>
    <td align="right">      36.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.544</td>
    <td align="right">      33.095</td>
    <td align="right">       0.000</td>
    <td align="right">      36.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.626</td>
    <td align="right">      24.879</td>
    <td align="right">       0.000</td>
    <td align="right">     284.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.114</td>
    <td align="right">      21.308</td>
    <td align="right">       0.000</td>
    <td align="right">     410.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.822</td>
    <td align="right">      16.313</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.071</td>
    <td align="right">      25.292</td>
    <td align="right">       0.000</td>
    <td align="right">    2821.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.754</td>
    <td align="right">      16.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.568</td>
    <td align="right">      36.623</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.614</td>
    <td align="right">      15.826</td>
    <td align="right">       0.000</td>
    <td align="right">     398.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      19.839</td>
    <td align="right">      18.398</td>
    <td align="right">       0.000</td>
    <td align="right">     326.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.435</td>
    <td align="right">      17.473</td>
    <td align="right">       0.000</td>
    <td align="right">     287.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.456</td>
    <td align="right">      21.648</td>
    <td align="right">       0.000</td>
    <td align="right">     244.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.356</td>
    <td align="right">      27.105</td>
    <td align="right">       0.000</td>
    <td align="right">     120.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      22.053</td>
    <td align="right">      30.635</td>
    <td align="right">       0.000</td>
    <td align="right">      63.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.213</td>
    <td align="right">      31.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      22.733</td>
    <td align="right">      35.510</td>
    <td align="right">       0.000</td>
    <td align="right">       1.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.974</td>
    <td align="right">      31.096</td>
    <td align="right">       0.000</td>
    <td align="right">      61.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.879</td>
    <td align="right">      23.235</td>
    <td align="right">       0.000</td>
    <td align="right">     222.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      19.869</td>
    <td align="right">      20.285</td>
    <td align="right">       0.000</td>
    <td align="right">     337.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.654</td>
    <td align="right">      15.240</td>
    <td align="right">       0.000</td>
    <td align="right">     395.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.028</td>
    <td align="right">      24.081</td>
    <td align="right">       0.000</td>
    <td align="right">    2459.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.614</td>
    <td align="right">      15.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.213</td>
    <td align="right">      35.510</td>
    <td align="right">       0.000</td>
    <td align="right">     398.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.565</td>
    <td align="right">      15.865</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      19.723</td>
    <td align="right">      18.548</td>
    <td align="right">       0.000</td>
    <td align="right">     370.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.048</td>
    <td align="right">      17.856</td>
    <td align="right">       0.000</td>
    <td align="right">     353.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.217</td>
    <td align="right">      21.872</td>
    <td align="right">       0.000</td>
    <td align="right">     279.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.316</td>
    <td align="right">      27.108</td>
    <td align="right">       0.000</td>
    <td align="right">     103.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      22.206</td>
    <td align="right">      30.242</td>
    <td align="right">       0.000</td>
    <td align="right">      49.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.583</td>
    <td align="right">      30.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      22.822</td>
    <td align="right">      35.309</td>
    <td align="right">       0.000</td>
    <td align="right">       4.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.580</td>
    <td align="right">      31.761</td>
    <td align="right">       0.000</td>
    <td align="right">      73.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.301</td>
    <td align="right">      24.007</td>
    <td align="right">       0.000</td>
    <td align="right">     277.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      19.741</td>
    <td align="right">      20.436</td>
    <td align="right">       0.000</td>
    <td align="right">     408.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.623</td>
    <td align="right">      15.264</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      20.916</td>
    <td align="right">      24.168</td>
    <td align="right">       0.000</td>
    <td align="right">    2755.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.565</td>
    <td align="right">      15.264</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.583</td>
    <td align="right">      35.309</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.320</td>
    <td align="right">      16.165</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      19.607</td>
    <td align="right">      18.789</td>
    <td align="right">       0.000</td>
    <td align="right">     381.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.027</td>
    <td align="right">      18.119</td>
    <td align="right">       0.000</td>
    <td align="right">     413.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.260</td>
    <td align="right">      22.065</td>
    <td align="right">       0.000</td>
    <td align="right">     341.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.107</td>
    <td align="right">      27.690</td>
    <td align="right">       0.000</td>
    <td align="right">     121.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      22.228</td>
    <td align="right">      30.578</td>
    <td align="right">       0.000</td>
    <td align="right">      45.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.519</td>
    <td align="right">      30.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      22.608</td>
    <td align="right">      36.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.286</td>
    <td align="right">      32.604</td>
    <td align="right">       0.000</td>
    <td align="right">      91.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.304</td>
    <td align="right">      24.295</td>
    <td align="right">       0.000</td>
    <td align="right">     329.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      19.758</td>
    <td align="right">      20.673</td>
    <td align="right">       0.000</td>
    <td align="right">     411.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.413</td>
    <td align="right">      15.542</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      20.809</td>
    <td align="right">      24.590</td>
    <td align="right">       0.000</td>
    <td align="right">    2971.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.320</td>
    <td align="right">      15.542</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.519</td>
    <td align="right">      36.187</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.615</td>
    <td align="right">      15.727</td>
    <td align="right">       0.000</td>
    <td align="right">     418.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      19.737</td>
    <td align="right">      18.428</td>
    <td align="right">       0.000</td>
    <td align="right">     373.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.181</td>
    <td align="right">      17.575</td>
    <td align="right">       0.000</td>
    <td align="right">     360.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.368</td>
    <td align="right">      21.564</td>
    <td align="right">       0.000</td>
    <td align="right">     289.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.231</td>
    <td align="right">      27.138</td>
    <td align="right">       0.000</td>
    <td align="right">     127.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      21.905</td>
    <td align="right">      30.774</td>
    <td align="right">       0.000</td>
    <td align="right">      52.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      22.696</td>
    <td align="right">      32.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      22.128</td>
    <td align="right">      36.687</td>
    <td align="right">       0.000</td>
    <td align="right">       4.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.271</td>
    <td align="right">      32.262</td>
    <td align="right">       0.000</td>
    <td align="right">      94.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.331</td>
    <td align="right">      23.817</td>
    <td align="right">       0.000</td>
    <td align="right">     301.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      19.726</td>
    <td align="right">      20.301</td>
    <td align="right">       0.000</td>
    <td align="right">     389.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.659</td>
    <td align="right">      15.131</td>
    <td align="right">       0.000</td>
    <td align="right">     413.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      20.757</td>
    <td align="right">      24.406</td>
    <td align="right">       0.000</td>
    <td align="right">    2824.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.615</td>
    <td align="right">      15.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      22.696</td>
    <td align="right">      36.687</td>
    <td align="right">       0.000</td>
    <td align="right">     418.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MIDFLOOR_PLENUM></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TOPFLOOR_PLENUM></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_BOTTOMPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_BOTTOM PEOPLE</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_2PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_BOT_ZN_4PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_MIDPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_MID PEOPLE</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_2PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_2 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_3 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_MID_ZN_4PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_4 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_TOPPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_TOP PEOPLE</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_2PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_TOP_ZN_4PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  48213.2372</td>
    <td align="right">     71.7050</td>
    <td align="right">    101.2701</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">0.240051E+07</td>
    <td align="right">  19387.6112</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  40332.0548</td>
    <td align="right">     61.5833</td>
    <td align="right">     90.5008</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">0.214557E+07</td>
    <td align="right">  16373.0335</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  40641.1489</td>
    <td align="right">     65.5074</td>
    <td align="right">    103.6789</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">0.245868E+07</td>
    <td align="right">  16832.2049</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  34042.6917</td>
    <td align="right">     56.2122</td>
    <td align="right">     91.6937</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">0.217469E+07</td>
    <td align="right">  14228.9252</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  34685.7700</td>
    <td align="right">     59.4150</td>
    <td align="right">    101.1685</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">0.239975E+07</td>
    <td align="right">  14704.6659</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  36330.0491</td>
    <td align="right">     63.4016</td>
    <td align="right">    110.1960</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">0.261406E+07</td>
    <td align="right">  15514.8444</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  36883.4305</td>
    <td align="right">     65.2549</td>
    <td align="right">    115.0845</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">0.273016E+07</td>
    <td align="right">  15836.9652</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  38253.6549</td>
    <td align="right">     67.4641</td>
    <td align="right">    118.5822</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">0.281310E+07</td>
    <td align="right">  16404.5226</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  33687.1893</td>
    <td align="right">     58.2920</td>
    <td align="right">    100.3807</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">0.238115E+07</td>
    <td align="right">  14338.1181</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  35472.9656</td>
    <td align="right">     58.9960</td>
    <td align="right">     97.0726</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">0.230233E+07</td>
    <td align="right">  14867.5418</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  38866.7538</td>
    <td align="right">     61.7261</td>
    <td align="right">     95.8207</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">0.227216E+07</td>
    <td align="right">  16008.2618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  45483.2392</td>
    <td align="right">     68.4335</td>
    <td align="right">     98.3881</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">0.233236E+07</td>
    <td align="right">  18366.0562</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 462892.1852</td>
    <td align="right">    757.9910</td>
    <td align="right">   1223.8367</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0086</td>
    <td align="right">0.290245E+08</td>
    <td align="right"> 192862.7508</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  33687.1893</td>
    <td align="right">     56.2122</td>
    <td align="right">     90.5008</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">0.214557E+07</td>
    <td align="right">  14228.9252</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  48213.2372</td>
    <td align="right">     71.7050</td>
    <td align="right">    118.5822</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">0.281310E+07</td>
    <td align="right">  19387.6112</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_BOTTOM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      24.915</td>
    <td align="right">       0.507</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      24.744</td>
    <td align="right">       0.584</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      25.059</td>
    <td align="right">       0.741</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      24.417</td>
    <td align="right">       0.812</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      24.990</td>
    <td align="right">       1.068</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      24.990</td>
    <td align="right">       1.055</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.417</td>
    <td align="right">       1.129</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      25.059</td>
    <td align="right">       1.184</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      24.417</td>
    <td align="right">       1.104</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      24.915</td>
    <td align="right">       0.941</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      25.337</td>
    <td align="right">       0.655</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      24.417</td>
    <td align="right">       0.513</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      24.813</td>
    <td align="right">       0.863</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      24.417</td>
    <td align="right">       0.507</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      25.337</td>
    <td align="right">       1.184</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       5.252</td>
    <td align="right">       0.942</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       5.216</td>
    <td align="right">       1.096</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       5.283</td>
    <td align="right">       1.444</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.533</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       5.268</td>
    <td align="right">       2.012</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       5.268</td>
    <td align="right">       1.895</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.922</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       5.283</td>
    <td align="right">       2.146</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       2.213</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       5.252</td>
    <td align="right">       1.898</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       5.341</td>
    <td align="right">       1.222</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       0.951</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       5.231</td>
    <td align="right">       1.615</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       5.147</td>
    <td align="right">       0.942</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       5.341</td>
    <td align="right">       2.213</td>
    <td align="right">       0.085</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       3.325</td>
    <td align="right">       1.023</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       3.302</td>
    <td align="right">       1.179</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       3.344</td>
    <td align="right">       1.494</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       3.259</td>
    <td align="right">       1.638</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       3.335</td>
    <td align="right">       2.179</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       3.335</td>
    <td align="right">       2.181</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       3.259</td>
    <td align="right">       2.327</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       3.344</td>
    <td align="right">       2.342</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       3.259</td>
    <td align="right">       2.202</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       3.325</td>
    <td align="right">       1.896</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       3.381</td>
    <td align="right">       1.321</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       3.259</td>
    <td align="right">       1.035</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       3.311</td>
    <td align="right">       1.745</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       3.259</td>
    <td align="right">       1.023</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       3.381</td>
    <td align="right">       2.342</td>
    <td align="right">       0.091</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       5.252</td>
    <td align="right">       0.553</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       5.216</td>
    <td align="right">       0.637</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       5.283</td>
    <td align="right">       0.808</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       0.885</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       5.268</td>
    <td align="right">       1.152</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       5.268</td>
    <td align="right">       1.089</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.056</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       5.283</td>
    <td align="right">       1.103</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.153</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       5.252</td>
    <td align="right">       1.024</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       5.341</td>
    <td align="right">       0.714</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       0.559</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       5.231</td>
    <td align="right">       0.899</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       5.147</td>
    <td align="right">       0.553</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       5.341</td>
    <td align="right">       1.153</td>
    <td align="right">       0.085</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       3.325</td>
    <td align="right">       1.278</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       3.302</td>
    <td align="right">       1.472</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       3.344</td>
    <td align="right">       1.871</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       3.258</td>
    <td align="right">       2.046</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       3.335</td>
    <td align="right">       2.706</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       3.335</td>
    <td align="right">       2.546</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       3.258</td>
    <td align="right">       2.458</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       3.344</td>
    <td align="right">       2.615</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       3.258</td>
    <td align="right">       2.694</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       3.325</td>
    <td align="right">       2.370</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       3.381</td>
    <td align="right">       1.650</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       3.258</td>
    <td align="right">       1.292</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       3.311</td>
    <td align="right">       2.094</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       3.258</td>
    <td align="right">       1.278</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       3.381</td>
    <td align="right">       2.706</td>
    <td align="right">       0.091</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_MID></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      24.915</td>
    <td align="right">       0.542</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      24.744</td>
    <td align="right">       0.654</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      25.059</td>
    <td align="right">       0.875</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      24.417</td>
    <td align="right">       0.981</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      24.990</td>
    <td align="right">       1.300</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      24.990</td>
    <td align="right">       1.204</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.417</td>
    <td align="right">       1.116</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      25.059</td>
    <td align="right">       1.225</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      24.417</td>
    <td align="right">       1.292</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      24.915</td>
    <td align="right">       1.149</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      25.337</td>
    <td align="right">       0.759</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      24.417</td>
    <td align="right">       0.548</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      24.813</td>
    <td align="right">       0.976</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      24.417</td>
    <td align="right">       0.542</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      25.337</td>
    <td align="right">       1.300</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       5.252</td>
    <td align="right">       1.014</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       5.216</td>
    <td align="right">       1.232</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       5.283</td>
    <td align="right">       1.697</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.849</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       5.268</td>
    <td align="right">       2.486</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       5.268</td>
    <td align="right">       2.333</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       2.370</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       5.283</td>
    <td align="right">       2.627</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       2.695</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       5.252</td>
    <td align="right">       2.278</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       5.341</td>
    <td align="right">       1.420</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.024</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       5.231</td>
    <td align="right">       1.931</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.014</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       5.341</td>
    <td align="right">       2.695</td>
    <td align="right">       0.085</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       3.325</td>
    <td align="right">       1.105</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       3.302</td>
    <td align="right">       1.335</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       3.344</td>
    <td align="right">       1.785</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       3.259</td>
    <td align="right">       2.001</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       3.335</td>
    <td align="right">       2.697</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       3.335</td>
    <td align="right">       2.706</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       3.259</td>
    <td align="right">       2.879</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       3.344</td>
    <td align="right">       2.897</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       3.259</td>
    <td align="right">       2.726</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       3.325</td>
    <td align="right">       2.342</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       3.381</td>
    <td align="right">       1.548</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       3.259</td>
    <td align="right">       1.117</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       3.311</td>
    <td align="right">       2.109</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       3.259</td>
    <td align="right">       1.105</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       3.381</td>
    <td align="right">       2.897</td>
    <td align="right">       0.091</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       5.252</td>
    <td align="right">       0.652</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       5.216</td>
    <td align="right">       0.788</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       5.283</td>
    <td align="right">       1.053</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.181</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       5.268</td>
    <td align="right">       1.564</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       5.268</td>
    <td align="right">       1.505</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.480</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       5.283</td>
    <td align="right">       1.517</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.556</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       5.252</td>
    <td align="right">       1.382</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       5.341</td>
    <td align="right">       0.913</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       0.659</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       5.231</td>
    <td align="right">       1.195</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       5.147</td>
    <td align="right">       0.652</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       5.341</td>
    <td align="right">       1.564</td>
    <td align="right">       0.085</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       3.325</td>
    <td align="right">       1.303</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       3.302</td>
    <td align="right">       1.574</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       3.344</td>
    <td align="right">       2.107</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       3.258</td>
    <td align="right">       2.359</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       3.335</td>
    <td align="right">       3.172</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       3.335</td>
    <td align="right">       2.957</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       3.258</td>
    <td align="right">       2.862</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       3.344</td>
    <td align="right">       3.056</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       3.258</td>
    <td align="right">       3.139</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       3.325</td>
    <td align="right">       2.764</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       3.381</td>
    <td align="right">       1.825</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       3.258</td>
    <td align="right">       1.317</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       3.311</td>
    <td align="right">       2.384</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       3.258</td>
    <td align="right">       1.303</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       3.381</td>
    <td align="right">       3.172</td>
    <td align="right">       0.091</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_TOP></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      24.915</td>
    <td align="right">       0.514</td>
    <td align="right">       0.130</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      24.744</td>
    <td align="right">       0.614</td>
    <td align="right">       0.130</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      25.059</td>
    <td align="right">       0.821</td>
    <td align="right">       0.130</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      24.417</td>
    <td align="right">       0.918</td>
    <td align="right">       0.129</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      24.990</td>
    <td align="right">       1.223</td>
    <td align="right">       0.130</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      24.990</td>
    <td align="right">       1.144</td>
    <td align="right">       0.130</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.417</td>
    <td align="right">       1.066</td>
    <td align="right">       0.129</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      25.059</td>
    <td align="right">       1.163</td>
    <td align="right">       0.130</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      24.417</td>
    <td align="right">       1.217</td>
    <td align="right">       0.129</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      24.915</td>
    <td align="right">       1.077</td>
    <td align="right">       0.130</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      25.337</td>
    <td align="right">       0.711</td>
    <td align="right">       0.131</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      24.417</td>
    <td align="right">       0.516</td>
    <td align="right">       0.129</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      24.813</td>
    <td align="right">       0.921</td>
    <td align="right">       0.130</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      24.417</td>
    <td align="right">       0.514</td>
    <td align="right">       0.129</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      25.337</td>
    <td align="right">       1.223</td>
    <td align="right">       0.131</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       5.252</td>
    <td align="right">       1.053</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       5.216</td>
    <td align="right">       1.257</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       5.283</td>
    <td align="right">       1.696</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.879</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       5.268</td>
    <td align="right">       2.529</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       5.268</td>
    <td align="right">       2.382</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       2.377</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       5.283</td>
    <td align="right">       2.621</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       2.652</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       5.252</td>
    <td align="right">       2.254</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       5.341</td>
    <td align="right">       1.455</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.055</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       5.231</td>
    <td align="right">       1.947</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.053</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       5.341</td>
    <td align="right">       2.652</td>
    <td align="right">       0.216</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       3.325</td>
    <td align="right">       1.064</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       3.302</td>
    <td align="right">       1.271</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       3.344</td>
    <td align="right">       1.699</td>
    <td align="right">       0.218</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       3.259</td>
    <td align="right">       1.899</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       3.335</td>
    <td align="right">       2.543</td>
    <td align="right">       0.218</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       3.335</td>
    <td align="right">       2.575</td>
    <td align="right">       0.218</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       3.259</td>
    <td align="right">       2.695</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       3.344</td>
    <td align="right">       2.712</td>
    <td align="right">       0.218</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       3.259</td>
    <td align="right">       2.558</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       3.325</td>
    <td align="right">       2.228</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       3.381</td>
    <td align="right">       1.471</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       3.259</td>
    <td align="right">       1.067</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       3.311</td>
    <td align="right">       1.995</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       3.259</td>
    <td align="right">       1.064</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       3.381</td>
    <td align="right">       2.712</td>
    <td align="right">       0.219</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       5.252</td>
    <td align="right">       0.745</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       5.216</td>
    <td align="right">       0.890</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       5.283</td>
    <td align="right">       1.190</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.330</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       5.268</td>
    <td align="right">       1.772</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       5.268</td>
    <td align="right">       1.684</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.595</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       5.283</td>
    <td align="right">       1.698</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       1.764</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       5.252</td>
    <td align="right">       1.560</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       5.341</td>
    <td align="right">       1.030</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       5.147</td>
    <td align="right">       0.747</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       5.231</td>
    <td align="right">       1.342</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       5.147</td>
    <td align="right">       0.745</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       5.341</td>
    <td align="right">       1.772</td>
    <td align="right">       0.216</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       3.325</td>
    <td align="right">       1.399</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       3.302</td>
    <td align="right">       1.671</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       3.344</td>
    <td align="right">       2.234</td>
    <td align="right">       0.218</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       3.258</td>
    <td align="right">       2.497</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       3.335</td>
    <td align="right">       3.360</td>
    <td align="right">       0.218</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       3.335</td>
    <td align="right">       3.134</td>
    <td align="right">       0.218</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       3.258</td>
    <td align="right">       3.016</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       3.344</td>
    <td align="right">       3.239</td>
    <td align="right">       0.218</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       3.258</td>
    <td align="right">       3.327</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       3.325</td>
    <td align="right">       2.930</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       3.381</td>
    <td align="right">       1.934</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       3.258</td>
    <td align="right">       1.403</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       3.311</td>
    <td align="right">       2.527</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       3.258</td>
    <td align="right">       1.399</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       3.381</td>
    <td align="right">       3.360</td>
    <td align="right">       0.219</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::MIDFLOOR_PLENUM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2009-04-24
    18:20:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
