<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Midrise Apartment Building New V1.0_3.0 BOULDER CO USA TMY2-94018 WMO#=724699
  2008-11-25
  14:29:39 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 3.0.0.028, 11/25/2008 2:28 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Midrise Apartment Building New V1.0_3.0</b></p>
<p>Environment: <b>BOULDER CO USA TMY2-94018 WMO#=724699</b></p>
<p>Simulation Timestamp: <b>2008-11-25
  14:29:39</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1769.71</td>
    <td align="right">      564.57</td>
    <td align="right">      626.68</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1769.71</td>
    <td align="right">      564.57</td>
    <td align="right">      626.68</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     3880.81</td>
    <td align="right">     1238.06</td>
    <td align="right">     1374.25</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     3880.81</td>
    <td align="right">     1238.06</td>
    <td align="right">     1374.25</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3134.59</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2823.96</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      535.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      139.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      173.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      130.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      405.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      358.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1874.65</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      875.24</td>
    <td align="right">      894.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1874.65</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      535.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      139.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      173.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      130.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      405.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1874.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      358.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      107.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       58.90</td>
    <td align="right">      316.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      143.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      309.93</td>
    <td align="right">      316.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       96.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       53.06</td>
    <td align="right">      285.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      129.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      279.22</td>
    <td align="right">      285.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      875.24</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      875.24</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      875.24</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      875.24</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1874.65</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1874.65</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1874.65</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     7879.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TS2APARTMENT">T S2 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TCORRIDOR">T CORRIDOR</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GCORRIDOR">G CORRIDOR</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MCORRIDOR">M CORRIDOR</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OUTDOORAIRSUMMARY::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TS2APARTMENT">T S2 APARTMENT</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE">OFFICE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TS2APARTMENT">T S2 APARTMENT</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:1">SPLITSYSTEMAC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:2">SPLITSYSTEMAC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:3">SPLITSYSTEMAC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:4">SPLITSYSTEMAC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:5">SPLITSYSTEMAC:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:6">SPLITSYSTEMAC:6</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:7">SPLITSYSTEMAC:7</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:8">SPLITSYSTEMAC:8</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:9">SPLITSYSTEMAC:9</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:10">SPLITSYSTEMAC:10</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:11">SPLITSYSTEMAC:11</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:12">SPLITSYSTEMAC:12</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:13">SPLITSYSTEMAC:13</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:14">SPLITSYSTEMAC:14</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:15">SPLITSYSTEMAC:15</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:16">SPLITSYSTEMAC:16</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:17">SPLITSYSTEMAC:17</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:18">SPLITSYSTEMAC:18</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:19">SPLITSYSTEMAC:19</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:20">SPLITSYSTEMAC:20</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:21">SPLITSYSTEMAC:21</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:22">SPLITSYSTEMAC:22</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:23">SPLITSYSTEMAC:23</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:24">SPLITSYSTEMAC:24</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE">OFFICE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TS2APARTMENT">T S2 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TCORRIDOR">T CORRIDOR</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GCORRIDOR">G CORRIDOR</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MCORRIDOR">M CORRIDOR</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-COOLING::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TS2APARTMENT">T S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TCORRIDOR">T CORRIDOR</a>    |   
<a href="#BUILDINGLOADS-COOLING::GCORRIDOR">G CORRIDOR</a>    |   
<a href="#BUILDINGLOADS-COOLING::MCORRIDOR">M CORRIDOR</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-HEATING::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TS2APARTMENT">T S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TCORRIDOR">T CORRIDOR</a>    |   
<a href="#BUILDINGLOADS-HEATING::GCORRIDOR">G CORRIDOR</a>    |   
<a href="#BUILDINGLOADS-HEATING::MCORRIDOR">M CORRIDOR</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TS2APARTMENT">T S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TCORRIDOR">T CORRIDOR</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GCORRIDOR">G CORRIDOR</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MCORRIDOR">M CORRIDOR</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#SPACELOADS::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#SPACELOADS::OFFICE">OFFICE</a>    |   
<a href="#SPACELOADS::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#SPACELOADS::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#SPACELOADS::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#SPACELOADS::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#SPACELOADS::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#SPACELOADS::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#SPACELOADS::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#SPACELOADS::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#SPACELOADS::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#SPACELOADS::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#SPACELOADS::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#SPACELOADS::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#SPACELOADS::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#SPACELOADS::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#SPACELOADS::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#SPACELOADS::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#SPACELOADS::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#SPACELOADS::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#SPACELOADS::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#SPACELOADS::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#SPACELOADS::TS2APARTMENT">T S2 APARTMENT</a>    |   
<a href="#SPACELOADS::TCORRIDOR">T CORRIDOR</a>    |   
<a href="#SPACELOADS::GCORRIDOR">G CORRIDOR</a>    |   
<a href="#SPACELOADS::MCORRIDOR">M CORRIDOR</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL">PUBSERVCOLORADO_SG_SECONDARYGENERAL</a>   |  
<a href="#TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE">PUBSERVCOLORADO_C_COMMERCIALSERVICE</a>   |  
<a href="#TariffReport::CO_EIAMONTHLYRATEGAS">CO_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 3.0.0.028, 11/25/2008 2:28 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">BOULDER CO USA TMY2-94018 WMO#=724699</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       40.02</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">     -105.25</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">     1634.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -7.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">     1542.01</td>
    <td align="right">      564.78</td>
    <td align="right">      206.22</td>
    <td align="right">      564.78</td>
    <td align="right">      206.22</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">      231.09</td>
    <td align="right">       83.23</td>
    <td align="right">       33.42</td>
    <td align="right">       83.23</td>
    <td align="right">       31.21</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">       14.99</td>
    <td align="right">       14.74</td>
    <td align="right">       16.20</td>
    <td align="right">       14.74</td>
    <td align="right">       15.13</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">      783.65</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">     10.7600</td>
    <td align="right">       44.12</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8750</td>
    <td align="right">       35.30</td>
    <td align="right">      6.6740</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">No</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        2.23</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">No</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        4.43</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">     24.8782</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">No</td>
    <td align="right">      236.69</td>
    <td align="right">        2.00</td>
    <td align="right">       10.22</td>
    <td align="right">        2.23</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.00</td>
    <td align="right">WETBULB</td>
    <td align="right">        2.30</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       34.10</td>
    <td align="right">       15.20</td>
    <td align="right">       15.80</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.00</td>
    <td align="right">      120.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">G SWALL SWA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G WWALL SWA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SWA</td>
    <td align="right">BENCHMARKS-R_PRE1980_TABLE 8A-15_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL NWA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G WWALL NWA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NWA</td>
    <td align="right">BENCHMARKS-R_PRE1980_TABLE 8A-15_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL SEA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G EWALL SEA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SEA</td>
    <td align="right">BENCHMARKS-R_PRE1980_TABLE 8A-15_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL NEA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G EWALL NEA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NEA</td>
    <td align="right">BENCHMARKS-R_PRE1980_TABLE 8A-15_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N1A</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N1A</td>
    <td align="right">BENCHMARKS-R_PRE1980_TABLE 8A-15_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N2A</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N2A</td>
    <td align="right">BENCHMARKS-R_PRE1980_TABLE 8A-15_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S1A</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S1A</td>
    <td align="right">BENCHMARKS-R_PRE1980_TABLE 8A-15_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S2A</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S2A</td>
    <td align="right">BENCHMARKS-R_PRE1980_TABLE 8A-15_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M WWALL SWA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       46.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M SWALL SWA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M NWALL NWA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M WWALL NWA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       46.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M EWALL SEA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       46.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M SWALL SEA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M NWALL NEA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M EWALL NEA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       46.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M NWALL N1A</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M NWALL N2A</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M SWALL S1A</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M SWALL S2A</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T WWALL SWA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T SWALL SWA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SWA</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NWA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T WWALL NWA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T ROOF NWA</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T EWALL SEA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T SWALL SEA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SEA</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NEA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T EWALL NEA</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T ROOF NEA</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N1A</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N1A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N2A</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N2A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S1A</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S1A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S2A</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S2A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T WWALL C</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T EWALL C</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">        5.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T ROOF C</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G WWALL C</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G EWALL C</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">        5.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G FLOOR C</td>
    <td align="right">BENCHMARKS-R_PRE1980_TABLE 8A-15_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">       77.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M WWALL C</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       10.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M EWALL C</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       10.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">G SWALL SWA</td>
  </tr>
  <tr>
    <td align="right">GWINDOW2</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        3.34</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">G WWALL SWA</td>
  </tr>
  <tr>
    <td align="right">GWINDOW4</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_NORTH</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">G NWALL NWA</td>
  </tr>
  <tr>
    <td align="right">GWINDOW6</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        3.34</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">G WWALL NWA</td>
  </tr>
  <tr>
    <td align="right">GWINDOW3</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">G SWALL SEA</td>
  </tr>
  <tr>
    <td align="right">GWINDOW7</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">        3.34</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">G EWALL SEA</td>
  </tr>
  <tr>
    <td align="right">GWINDOW5</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_NORTH</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">G NWALL NEA</td>
  </tr>
  <tr>
    <td align="right">GWINDOW8</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">        3.34</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">G EWALL NEA</td>
  </tr>
  <tr>
    <td align="right">GWINDOW9</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_NORTH</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">G NWALL N1A</td>
  </tr>
  <tr>
    <td align="right">GWINDOW10</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_NORTH</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">G NWALL N2A</td>
  </tr>
  <tr>
    <td align="right">GWINDOW11</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">G SWALL S1A</td>
  </tr>
  <tr>
    <td align="right">GWINDOW12</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">G SWALL S2A</td>
  </tr>
  <tr>
    <td align="right">MWINDOW2</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        6.69</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">M WWALL SWA</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       10.40</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">M SWALL SWA</td>
  </tr>
  <tr>
    <td align="right">MWINDOW4</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_NORTH</td>
    <td align="right">       10.40</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">M NWALL NWA</td>
  </tr>
  <tr>
    <td align="right">MWINDOW6</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        6.69</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">M WWALL NWA</td>
  </tr>
  <tr>
    <td align="right">MWINDOW7</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">        6.69</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">M EWALL SEA</td>
  </tr>
  <tr>
    <td align="right">MWINDOW3</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       10.40</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">M SWALL SEA</td>
  </tr>
  <tr>
    <td align="right">MWINDOW5</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_NORTH</td>
    <td align="right">       10.40</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">M NWALL NEA</td>
  </tr>
  <tr>
    <td align="right">MWINDOW8</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">        6.69</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">M EWALL NEA</td>
  </tr>
  <tr>
    <td align="right">MWINDOW9</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_NORTH</td>
    <td align="right">       10.40</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">M NWALL N1A</td>
  </tr>
  <tr>
    <td align="right">MWINDOW10</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_NORTH</td>
    <td align="right">       10.40</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">M NWALL N2A</td>
  </tr>
  <tr>
    <td align="right">MWINDOW11</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       10.40</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">M SWALL S1A</td>
  </tr>
  <tr>
    <td align="right">MWINDOW12</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       10.40</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">M SWALL S2A</td>
  </tr>
  <tr>
    <td align="right">TWINDOW2</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        3.34</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">T WWALL SWA</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">T SWALL SWA</td>
  </tr>
  <tr>
    <td align="right">TWINDOW4</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_NORTH</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">T NWALL NWA</td>
  </tr>
  <tr>
    <td align="right">TWINDOW6</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        3.34</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">T WWALL NWA</td>
  </tr>
  <tr>
    <td align="right">TWINDOW7</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">        3.34</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">T EWALL SEA</td>
  </tr>
  <tr>
    <td align="right">TWINDOW3</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">T SWALL SEA</td>
  </tr>
  <tr>
    <td align="right">TWINDOW5</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_NORTH</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">T NWALL NEA</td>
  </tr>
  <tr>
    <td align="right">TWINDOW8</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">        3.34</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">T EWALL NEA</td>
  </tr>
  <tr>
    <td align="right">TWINDOW9</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_NORTH</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">T NWALL N1A</td>
  </tr>
  <tr>
    <td align="right">TWINDOW10</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_NORTH</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">T NWALL N2A</td>
  </tr>
  <tr>
    <td align="right">TWINDOW11</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">T SWALL S1A</td>
  </tr>
  <tr>
    <td align="right">TWINDOW12</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">        5.20</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">T SWALL S2A</td>
  </tr>
  <tr>
    <td align="right">TWINDOW13</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        1.11</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">T WWALL C</td>
  </tr>
  <tr>
    <td align="right">TWINDOW14</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">        1.11</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">T EWALL C</td>
  </tr>
  <tr>
    <td align="right">GWINDOW13</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        1.11</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">G WWALL C</td>
  </tr>
  <tr>
    <td align="right">EAST_DOOR</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">        3.32</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">G EWALL C</td>
  </tr>
  <tr>
    <td align="right">MWINDOW13</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        2.23</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">M WWALL C</td>
  </tr>
  <tr>
    <td align="right">MWINDOW14</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">        2.23</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">M EWALL C</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17579.87</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17579.87</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    14063.90</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17579.87</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17579.87</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17579.87</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17579.87</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17579.87</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    35159.74</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    35159.74</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    35159.74</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    35159.74</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    35159.74</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    35159.74</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    35159.74</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    35159.74</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17579.87</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17579.87</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17579.87</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17579.87</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17579.87</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17579.87</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17579.87</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17579.87</td>
    <td align="right">        3.25</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        1.06</td>
    <td align="right">      686.64</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        1.06</td>
    <td align="right">      686.64</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        0.85</td>
    <td align="right">      549.31</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        1.06</td>
    <td align="right">      686.64</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        1.06</td>
    <td align="right">      686.64</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        1.06</td>
    <td align="right">      686.64</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        1.06</td>
    <td align="right">      686.64</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        1.06</td>
    <td align="right">      686.64</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        2.12</td>
    <td align="right">     1373.28</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        2.12</td>
    <td align="right">     1373.28</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        2.12</td>
    <td align="right">     1373.28</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        2.12</td>
    <td align="right">     1373.28</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        2.12</td>
    <td align="right">     1373.28</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        2.12</td>
    <td align="right">     1373.28</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        2.12</td>
    <td align="right">     1373.28</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        2.12</td>
    <td align="right">     1373.28</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        1.06</td>
    <td align="right">      686.64</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        1.06</td>
    <td align="right">      686.64</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        1.06</td>
    <td align="right">      686.64</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        1.06</td>
    <td align="right">      686.64</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        1.06</td>
    <td align="right">      686.64</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        1.06</td>
    <td align="right">      686.64</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        1.06</td>
    <td align="right">      686.64</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">      375.00</td>
    <td align="right">        1.06</td>
    <td align="right">      686.64</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.00</td>
    <td align="right">   211500.00</td>
    <td align="right">        0.80</td>
    <td align="right">      704.88</td>
    <td align="right">        0.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     1493.61</td>
    <td align="right">       0.125</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.41</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     1622.38</td>
    <td align="right">       0.135</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       29.92</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.850</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.10</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     1053.20</td>
    <td align="right">       0.088</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">      923.41</td>
    <td align="right">       0.077</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">      912.88</td>
    <td align="right">       0.076</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">      830.43</td>
    <td align="right">       0.069</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">      851.51</td>
    <td align="right">       0.071</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     5629.67</td>
    <td align="right">       0.470</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.41</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     6010.32</td>
    <td align="right">       0.501</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.41</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     4377.47</td>
    <td align="right">       0.365</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       33.76</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     4177.47</td>
    <td align="right">       0.349</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     3925.05</td>
    <td align="right">       0.327</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     3896.38</td>
    <td align="right">       0.325</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     3657.53</td>
    <td align="right">       0.305</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     3628.48</td>
    <td align="right">       0.303</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     4022.37</td>
    <td align="right">       0.336</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.41</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     4355.49</td>
    <td align="right">       0.363</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.41</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     3129.58</td>
    <td align="right">       0.261</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       30.91</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     3164.26</td>
    <td align="right">       0.264</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     3042.04</td>
    <td align="right">       0.254</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     3023.12</td>
    <td align="right">       0.252</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       28.93</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     2846.65</td>
    <td align="right">       0.238</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       29.43</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     2828.69</td>
    <td align="right">       0.236</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       29.43</td>
    <td align="right">     0.00621</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     2029.71</td>
    <td align="right">       0.089</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     3495.29</td>
    <td align="right">       0.153</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       94.12</td>
    <td align="right">       0.003</td>
    <td align="right">       0.850</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 16:30:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     1524.51</td>
    <td align="right">       0.067</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     1992.44</td>
    <td align="right">       0.087</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     1992.20</td>
    <td align="right">       0.087</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     1125.65</td>
    <td align="right">       0.049</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     1309.04</td>
    <td align="right">       0.057</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     4679.88</td>
    <td align="right">       0.205</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     8892.80</td>
    <td align="right">       0.389</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     3471.08</td>
    <td align="right">       0.152</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     3238.84</td>
    <td align="right">       0.142</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     4978.14</td>
    <td align="right">       0.218</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     4977.38</td>
    <td align="right">       0.218</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     2454.72</td>
    <td align="right">       0.107</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     2454.54</td>
    <td align="right">       0.107</td>
    <td align="right">       2.124</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     4565.27</td>
    <td align="right">       0.200</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     7362.61</td>
    <td align="right">       0.322</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     3760.20</td>
    <td align="right">       0.164</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     3624.82</td>
    <td align="right">       0.159</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     4315.37</td>
    <td align="right">       0.189</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     4314.86</td>
    <td align="right">       0.189</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     3087.53</td>
    <td align="right">       0.135</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     3087.40</td>
    <td align="right">       0.135</td>
    <td align="right">       1.062</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:1</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:2</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:3</td>
    <td align="right">        0.85</td>
    <td align="right">        0.85</td>
    <td align="right">        0.85</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:4</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:5</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:6</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:7</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:8</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:9</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     3894.50</td>
    <td align="right">     7701.25</td>
    <td align="right">     3742.75</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     2890.50</td>
    <td align="right">     8343.25</td>
    <td align="right">     2867.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      212.50</td>
    <td align="right">     1711.25</td>
    <td align="right">       93.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     7021.75</td>
    <td align="right">     8213.75</td>
    <td align="right">     6958.00</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     2582.25</td>
    <td align="right">     8518.00</td>
    <td align="right">     2581.50</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     2561.75</td>
    <td align="right">     8503.25</td>
    <td align="right">     2561.25</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     6758.00</td>
    <td align="right">     8065.75</td>
    <td align="right">     6699.25</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     6689.50</td>
    <td align="right">     7993.00</td>
    <td align="right">     6614.25</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     1375.50</td>
    <td align="right">     4525.75</td>
    <td align="right">      416.25</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     2523.75</td>
    <td align="right">     6548.25</td>
    <td align="right">     1870.25</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     2415.25</td>
    <td align="right">     3466.25</td>
    <td align="right">     1245.50</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     4074.75</td>
    <td align="right">     4650.50</td>
    <td align="right">     3124.50</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     1624.75</td>
    <td align="right">     6203.25</td>
    <td align="right">      963.75</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     1599.50</td>
    <td align="right">     6148.75</td>
    <td align="right">      930.25</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     1033.00</td>
    <td align="right">     3139.75</td>
    <td align="right">      198.75</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     1027.25</td>
    <td align="right">     3082.25</td>
    <td align="right">      187.25</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     3350.75</td>
    <td align="right">     5935.25</td>
    <td align="right">     2228.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     4381.00</td>
    <td align="right">     6943.75</td>
    <td align="right">     3625.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     4166.50</td>
    <td align="right">     5450.50</td>
    <td align="right">     2801.25</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     5173.00</td>
    <td align="right">     6005.75</td>
    <td align="right">     3988.50</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     3847.50</td>
    <td align="right">     6585.00</td>
    <td align="right">     3081.75</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     3830.25</td>
    <td align="right">     6538.50</td>
    <td align="right">     3049.75</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     3965.75</td>
    <td align="right">     5535.00</td>
    <td align="right">     2832.75</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     3953.50</td>
    <td align="right">     5504.50</td>
    <td align="right">     2810.25</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     8331.75</td>
    <td align="right">     8626.00</td>
    <td align="right">     7879.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT DIRECT AIR</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT DIRECT AIR</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.849600</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT DIRECT AIR</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT DIRECT AIR</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT DIRECT AIR</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT DIRECT AIR</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT DIRECT AIR</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT DIRECT AIR</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT DIRECT AIR</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT DIRECT AIR</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT DIRECT AIR</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT DIRECT AIR</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT DIRECT AIR</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT DIRECT AIR</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT DIRECT AIR</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT DIRECT AIR</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT DIRECT AIR</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT DIRECT AIR</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT DIRECT AIR</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT DIRECT AIR</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT DIRECT AIR</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT DIRECT AIR</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT DIRECT AIR</td>
    <td align="right">        1.06</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.849600</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.06</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:1</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:2</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:3</td>
    <td align="right">    0.849600</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:4</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:5</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:6</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:7</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:8</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:9</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">        1.06</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:1_OA_CONTROLLER</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:2_OA_CONTROLLER</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:3_OA_CONTROLLER</td>
    <td align="right">    0.849600</td>
    <td align="right">    0.849600</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:4_OA_CONTROLLER</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:5_OA_CONTROLLER</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:6_OA_CONTROLLER</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:7_OA_CONTROLLER</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:8_OA_CONTROLLER</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:9_OA_CONTROLLER</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_OA_CONTROLLER</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_OA_CONTROLLER</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_OA_CONTROLLER</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_OA_CONTROLLER</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_OA_CONTROLLER</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_OA_CONTROLLER</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_OA_CONTROLLER</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_OA_CONTROLLER</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_OA_CONTROLLER</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_OA_CONTROLLER</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_OA_CONTROLLER</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_OA_CONTROLLER</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_OA_CONTROLLER</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_OA_CONTROLLER</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_OA_CONTROLLER</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17579.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17579.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.849600</td>
    <td align="right">    14063.90</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17579.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17579.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17579.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17579.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17579.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        2.12</td>
    <td align="right">    35159.74</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        2.12</td>
    <td align="right">    35159.74</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        2.12</td>
    <td align="right">    35159.74</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        2.12</td>
    <td align="right">    35159.74</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        2.12</td>
    <td align="right">    35159.74</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        2.12</td>
    <td align="right">    35159.74</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        2.12</td>
    <td align="right">    35159.74</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        2.12</td>
    <td align="right">    35159.74</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17579.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17579.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17579.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17579.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17579.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17579.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17579.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.06</td>
    <td align="right">    17579.87</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:1_UNITARY_PACKAGE</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    63298.51</td>
    <td align="right">        1.00</td>
    <td align="right">    17579.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:2_UNITARY_PACKAGE</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    63298.51</td>
    <td align="right">        1.00</td>
    <td align="right">    17579.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:3_UNITARY_PACKAGE</td>
    <td align="right">    0.849600</td>
    <td align="right">    0.849600</td>
    <td align="right">    0.849600</td>
    <td align="right">    0.849600</td>
    <td align="right">    50638.81</td>
    <td align="right">        1.00</td>
    <td align="right">    14063.90</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:4_UNITARY_PACKAGE</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    63298.51</td>
    <td align="right">        1.00</td>
    <td align="right">    17579.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:5_UNITARY_PACKAGE</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    63298.51</td>
    <td align="right">        1.00</td>
    <td align="right">    17579.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:6_UNITARY_PACKAGE</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    63298.51</td>
    <td align="right">        1.00</td>
    <td align="right">    17579.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:7_UNITARY_PACKAGE</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    63298.51</td>
    <td align="right">        1.00</td>
    <td align="right">    17579.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:8_UNITARY_PACKAGE</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    63298.51</td>
    <td align="right">        1.00</td>
    <td align="right">    17579.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:9_UNITARY_PACKAGE</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">   126597.02</td>
    <td align="right">        1.00</td>
    <td align="right">    35159.74</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">   126597.02</td>
    <td align="right">        1.00</td>
    <td align="right">    35159.74</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">   126597.02</td>
    <td align="right">        1.00</td>
    <td align="right">    35159.74</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">   126597.02</td>
    <td align="right">        1.00</td>
    <td align="right">    35159.74</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">   126597.02</td>
    <td align="right">        1.00</td>
    <td align="right">    35159.74</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">   126597.02</td>
    <td align="right">        1.00</td>
    <td align="right">    35159.74</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">   126597.02</td>
    <td align="right">        1.00</td>
    <td align="right">    35159.74</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">   126597.02</td>
    <td align="right">        1.00</td>
    <td align="right">    35159.74</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    63298.51</td>
    <td align="right">        1.00</td>
    <td align="right">    17579.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    63298.51</td>
    <td align="right">        1.00</td>
    <td align="right">    17579.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    63298.51</td>
    <td align="right">        1.00</td>
    <td align="right">    17579.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    63298.51</td>
    <td align="right">        1.00</td>
    <td align="right">    17579.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    63298.51</td>
    <td align="right">        1.00</td>
    <td align="right">    17579.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    63298.51</td>
    <td align="right">        1.00</td>
    <td align="right">    17579.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    63298.51</td>
    <td align="right">        1.00</td>
    <td align="right">    17579.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    63298.51</td>
    <td align="right">        1.00</td>
    <td align="right">    17579.87</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.849600</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.06</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    63298.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    63298.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    50638.81</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    63298.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    63298.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    63298.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    63298.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    63298.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   126597.02</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   126597.02</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   126597.02</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   126597.02</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   126597.02</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   126597.02</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   126597.02</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   126597.02</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    63298.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    63298.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    63298.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    63298.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    63298.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    63298.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    63298.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    63298.51</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.127584</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000113</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   614102.29</td>
    <td align="right">   614102.29</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   614102.29</td>
    <td align="right">   614102.29</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      217.46</td>
    <td align="right">      217.46</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     6269.18</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     6269.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">     2350.94</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">    35264.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       83.23</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    17975.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       33.42</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     7216.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_NORTH</td>
    <td align="right">       83.23</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    17975.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       31.21</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     6740.73</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:IEAD_R-15 CI_ROOF</td>
    <td align="right">      783.65</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">    26949.97</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:STANDARD_INT-WALL</td>
    <td align="right">     1686.92</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1686.92</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">     1310.92</td>
    <td align="right">m2</td>
    <td align="right">       41.54</td>
    <td align="right">    54449.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:BENCHMARKS-R_PRE1980_TABLE 8A-15_UNHEATED_EXT-SLAB</td>
    <td align="right">      783.65</td>
    <td align="right">m2</td>
    <td align="right">      560.79</td>
    <td align="right">   439459.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:MASS_R-10.4 CI_EXPOSEDFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       36.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">INFILTRATION:G SW APARTMENT</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">PEOPLE:G SW APARTMENT</td>
    <td align="right">        2.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">LIGHTING EQUIP:G SW APARTMENT</td>
    <td align="right">        0.34</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">ELECTRICEQUIPMENT:G SW APARTMENT:PLUGMISC</td>
    <td align="right">        0.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">INFILTRATION:G NW APARTMENT</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">PEOPLE:G NW APARTMENT</td>
    <td align="right">        2.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">LIGHTING EQUIP:G NW APARTMENT</td>
    <td align="right">        0.34</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">ELECTRICEQUIPMENT:G NW APARTMENT:PLUGMISC</td>
    <td align="right">        0.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">INFILTRATION:OFFICE</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">PEOPLE:OFFICE</td>
    <td align="right">        2.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">LIGHTING EQUIP:OFFICE</td>
    <td align="right">        0.95</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE:PLUGMISC</td>
    <td align="right">        0.71</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">INFILTRATION:G NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">PEOPLE:G NE APARTMENT</td>
    <td align="right">        2.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">LIGHTING EQUIP:G NE APARTMENT</td>
    <td align="right">        0.34</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">ELECTRICEQUIPMENT:G NE APARTMENT:PLUGMISC</td>
    <td align="right">        0.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">INFILTRATION:G N1 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">PEOPLE:G N1 APARTMENT</td>
    <td align="right">        2.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">LIGHTING EQUIP:G N1 APARTMENT</td>
    <td align="right">        0.34</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">ELECTRICEQUIPMENT:G N1 APARTMENT:PLUGMISC</td>
    <td align="right">        0.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">INFILTRATION:G N2 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">PEOPLE:G N2 APARTMENT</td>
    <td align="right">        2.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">LIGHTING EQUIP:G N2 APARTMENT</td>
    <td align="right">        0.34</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">ELECTRICEQUIPMENT:G N2 APARTMENT:PLUGMISC</td>
    <td align="right">        0.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">INFILTRATION:G S1 APARTMENT</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">PEOPLE:G S1 APARTMENT</td>
    <td align="right">        2.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">LIGHTING EQUIP:G S1 APARTMENT</td>
    <td align="right">        0.34</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">ELECTRICEQUIPMENT:G S1 APARTMENT:PLUGMISC</td>
    <td align="right">        0.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">INFILTRATION:G S2 APARTMENT</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          50</td>
    <td align="right">PEOPLE:G S2 APARTMENT</td>
    <td align="right">        2.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          51</td>
    <td align="right">LIGHTING EQUIP:G S2 APARTMENT</td>
    <td align="right">        0.34</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          52</td>
    <td align="right">ELECTRICEQUIPMENT:G S2 APARTMENT:PLUGMISC</td>
    <td align="right">        0.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          53</td>
    <td align="right">INFILTRATION:M SW APARTMENT</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          54</td>
    <td align="right">PEOPLE:M SW APARTMENT</td>
    <td align="right">        5.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          55</td>
    <td align="right">LIGHTING EQUIP:M SW APARTMENT</td>
    <td align="right">        0.68</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          56</td>
    <td align="right">ELECTRICEQUIPMENT:M SW APARTMENT:PLUGMISC</td>
    <td align="right">        1.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          57</td>
    <td align="right">INFILTRATION:M NW APARTMENT</td>
    <td align="right">        0.11</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          58</td>
    <td align="right">PEOPLE:M NW APARTMENT</td>
    <td align="right">        5.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          59</td>
    <td align="right">LIGHTING EQUIP:M NW APARTMENT</td>
    <td align="right">        0.68</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          60</td>
    <td align="right">ELECTRICEQUIPMENT:M NW APARTMENT:PLUGMISC</td>
    <td align="right">        1.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          61</td>
    <td align="right">INFILTRATION:M SE APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          62</td>
    <td align="right">PEOPLE:M SE APARTMENT</td>
    <td align="right">        5.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          63</td>
    <td align="right">LIGHTING EQUIP:M SE APARTMENT</td>
    <td align="right">        0.68</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          64</td>
    <td align="right">ELECTRICEQUIPMENT:M SE APARTMENT:PLUGMISC</td>
    <td align="right">        1.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          65</td>
    <td align="right">INFILTRATION:M NE APARTMENT</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          66</td>
    <td align="right">PEOPLE:M NE APARTMENT</td>
    <td align="right">        5.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          67</td>
    <td align="right">LIGHTING EQUIP:M NE APARTMENT</td>
    <td align="right">        0.68</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          68</td>
    <td align="right">ELECTRICEQUIPMENT:M NE APARTMENT:PLUGMISC</td>
    <td align="right">        1.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          69</td>
    <td align="right">INFILTRATION:M N1 APARTMENT</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          70</td>
    <td align="right">PEOPLE:M N1 APARTMENT</td>
    <td align="right">        5.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          71</td>
    <td align="right">LIGHTING EQUIP:M N1 APARTMENT</td>
    <td align="right">        0.68</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          72</td>
    <td align="right">ELECTRICEQUIPMENT:M N1 APARTMENT:PLUGMISC</td>
    <td align="right">        1.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          73</td>
    <td align="right">INFILTRATION:M N2 APARTMENT</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          74</td>
    <td align="right">PEOPLE:M N2 APARTMENT</td>
    <td align="right">        5.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          75</td>
    <td align="right">LIGHTING EQUIP:M N2 APARTMENT</td>
    <td align="right">        0.68</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          76</td>
    <td align="right">ELECTRICEQUIPMENT:M N2 APARTMENT:PLUGMISC</td>
    <td align="right">        1.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          77</td>
    <td align="right">INFILTRATION:M S1 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          78</td>
    <td align="right">PEOPLE:M S1 APARTMENT</td>
    <td align="right">        5.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          79</td>
    <td align="right">LIGHTING EQUIP:M S1 APARTMENT</td>
    <td align="right">        0.68</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          80</td>
    <td align="right">ELECTRICEQUIPMENT:M S1 APARTMENT:PLUGMISC</td>
    <td align="right">        1.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          81</td>
    <td align="right">INFILTRATION:M S2 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          82</td>
    <td align="right">PEOPLE:M S2 APARTMENT</td>
    <td align="right">        5.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          83</td>
    <td align="right">LIGHTING EQUIP:M S2 APARTMENT</td>
    <td align="right">        0.68</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          84</td>
    <td align="right">ELECTRICEQUIPMENT:M S2 APARTMENT:PLUGMISC</td>
    <td align="right">        1.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          85</td>
    <td align="right">INFILTRATION:T SW APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          86</td>
    <td align="right">PEOPLE:T SW APARTMENT</td>
    <td align="right">        2.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          87</td>
    <td align="right">LIGHTING EQUIP:T SW APARTMENT</td>
    <td align="right">        0.34</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          88</td>
    <td align="right">ELECTRICEQUIPMENT:T SW APARTMENT:PLUGMISC</td>
    <td align="right">        0.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          89</td>
    <td align="right">INFILTRATION:T NW APARTMENT</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          90</td>
    <td align="right">PEOPLE:T NW APARTMENT</td>
    <td align="right">        2.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          91</td>
    <td align="right">LIGHTING EQUIP:T NW APARTMENT</td>
    <td align="right">        0.34</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          92</td>
    <td align="right">ELECTRICEQUIPMENT:T NW APARTMENT:PLUGMISC</td>
    <td align="right">        0.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          93</td>
    <td align="right">INFILTRATION:T SE APARTMENT</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          94</td>
    <td align="right">PEOPLE:T SE APARTMENT</td>
    <td align="right">        2.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          95</td>
    <td align="right">LIGHTING EQUIP:T SE APARTMENT</td>
    <td align="right">        0.34</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          96</td>
    <td align="right">ELECTRICEQUIPMENT:T SE APARTMENT:PLUGMISC</td>
    <td align="right">        0.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          97</td>
    <td align="right">INFILTRATION:T NE APARTMENT</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          98</td>
    <td align="right">PEOPLE:T NE APARTMENT</td>
    <td align="right">        2.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          99</td>
    <td align="right">LIGHTING EQUIP:T NE APARTMENT</td>
    <td align="right">        0.34</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         100</td>
    <td align="right">ELECTRICEQUIPMENT:T NE APARTMENT:PLUGMISC</td>
    <td align="right">        0.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         101</td>
    <td align="right">INFILTRATION:T N1 APARTMENT</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         102</td>
    <td align="right">PEOPLE:T N1 APARTMENT</td>
    <td align="right">        2.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         103</td>
    <td align="right">LIGHTING EQUIP:T N1 APARTMENT</td>
    <td align="right">        0.34</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         104</td>
    <td align="right">ELECTRICEQUIPMENT:T N1 APARTMENT:PLUGMISC</td>
    <td align="right">        0.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         105</td>
    <td align="right">INFILTRATION:T N2 APARTMENT</td>
    <td align="right">        0.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         106</td>
    <td align="right">PEOPLE:T N2 APARTMENT</td>
    <td align="right">        2.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         107</td>
    <td align="right">LIGHTING EQUIP:T N2 APARTMENT</td>
    <td align="right">        0.34</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         108</td>
    <td align="right">ELECTRICEQUIPMENT:T N2 APARTMENT:PLUGMISC</td>
    <td align="right">        0.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         109</td>
    <td align="right">INFILTRATION:T S1 APARTMENT</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         110</td>
    <td align="right">PEOPLE:T S1 APARTMENT</td>
    <td align="right">        2.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         111</td>
    <td align="right">LIGHTING EQUIP:T S1 APARTMENT</td>
    <td align="right">        0.34</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         112</td>
    <td align="right">ELECTRICEQUIPMENT:T S1 APARTMENT:PLUGMISC</td>
    <td align="right">        0.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         113</td>
    <td align="right">INFILTRATION:T S2 APARTMENT</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         114</td>
    <td align="right">PEOPLE:T S2 APARTMENT</td>
    <td align="right">        2.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         115</td>
    <td align="right">LIGHTING EQUIP:T S2 APARTMENT</td>
    <td align="right">        0.34</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         116</td>
    <td align="right">ELECTRICEQUIPMENT:T S2 APARTMENT:PLUGMISC</td>
    <td align="right">        0.59</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         117</td>
    <td align="right">LIGHTING EQUIP:T CORRIDOR</td>
    <td align="right">        0.42</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         118</td>
    <td align="right">LIGHTING EQUIP:G CORRIDOR</td>
    <td align="right">        0.42</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         119</td>
    <td align="right">ELECTRICEQUIPMENT:G CORRIDOR:ELEVATORS</td>
    <td align="right">        1.93</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         120</td>
    <td align="right">LIGHTING EQUIP:M CORRIDOR</td>
    <td align="right">        0.84</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   614102.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GSWAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G SW APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.542</td>
    <td align="right">      41.977</td>
    <td align="right">      21.188</td>
    <td align="right">     559.000</td>
    <td align="right">      -0.344</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.732</td>
    <td align="right">      45.733</td>
    <td align="right">      21.461</td>
    <td align="right">     439.500</td>
    <td align="right">      -0.267</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.062</td>
    <td align="right">      49.089</td>
    <td align="right">      21.912</td>
    <td align="right">     448.500</td>
    <td align="right">      -0.155</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.668</td>
    <td align="right">      54.101</td>
    <td align="right">      22.541</td>
    <td align="right">     604.000</td>
    <td align="right">       0.027</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.124</td>
    <td align="right">      56.468</td>
    <td align="right">      22.990</td>
    <td align="right">     865.500</td>
    <td align="right">      -0.875</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.567</td>
    <td align="right">      54.446</td>
    <td align="right">      23.480</td>
    <td align="right">     761.500</td>
    <td align="right">      -0.729</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.856</td>
    <td align="right">      54.914</td>
    <td align="right">      23.895</td>
    <td align="right">     769.000</td>
    <td align="right">      -0.608</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.808</td>
    <td align="right">      54.289</td>
    <td align="right">      23.866</td>
    <td align="right">     802.500</td>
    <td align="right">      -0.626</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.521</td>
    <td align="right">      49.187</td>
    <td align="right">      23.544</td>
    <td align="right">     548.000</td>
    <td align="right">      -0.765</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.947</td>
    <td align="right">      53.018</td>
    <td align="right">      22.877</td>
    <td align="right">     625.500</td>
    <td align="right">       0.094</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.973</td>
    <td align="right">      51.724</td>
    <td align="right">      21.786</td>
    <td align="right">     518.000</td>
    <td align="right">      -0.165</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.471</td>
    <td align="right">      40.876</td>
    <td align="right">      21.136</td>
    <td align="right">     544.500</td>
    <td align="right">      -0.367</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.695</td>
    <td align="right">      50.504</td>
    <td align="right">      22.562</td>
    <td align="right">    7485.500</td>
    <td align="right">      -0.399</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.471</td>
    <td align="right">      40.876</td>
    <td align="right">      21.136</td>
    <td align="right">     439.500</td>
    <td align="right">      -0.875</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.856</td>
    <td align="right">      56.468</td>
    <td align="right">      23.895</td>
    <td align="right">     865.500</td>
    <td align="right">       0.094</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GNWAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G NW APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.128</td>
    <td align="right">      20.548</td>
    <td align="right">      20.478</td>
    <td align="right">    1011.500</td>
    <td align="right">      -0.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.122</td>
    <td align="right">      22.618</td>
    <td align="right">      20.603</td>
    <td align="right">     809.500</td>
    <td align="right">      -0.576</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.260</td>
    <td align="right">      25.200</td>
    <td align="right">      20.966</td>
    <td align="right">     596.500</td>
    <td align="right">      -0.507</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.684</td>
    <td align="right">      32.897</td>
    <td align="right">      21.635</td>
    <td align="right">     120.500</td>
    <td align="right">      -0.337</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      22.325</td>
    <td align="right">      40.738</td>
    <td align="right">      22.352</td>
    <td align="right">      84.000</td>
    <td align="right">      -1.225</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.137</td>
    <td align="right">      45.079</td>
    <td align="right">      23.140</td>
    <td align="right">     187.500</td>
    <td align="right">      -0.926</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.711</td>
    <td align="right">      51.122</td>
    <td align="right">      23.685</td>
    <td align="right">     578.000</td>
    <td align="right">      -0.693</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.509</td>
    <td align="right">      50.161</td>
    <td align="right">      23.431</td>
    <td align="right">     549.500</td>
    <td align="right">      -0.776</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      22.699</td>
    <td align="right">      40.086</td>
    <td align="right">      22.646</td>
    <td align="right">      38.500</td>
    <td align="right">      -1.115</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.737</td>
    <td align="right">      35.138</td>
    <td align="right">      21.644</td>
    <td align="right">      82.000</td>
    <td align="right">      -0.315</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.164</td>
    <td align="right">      26.487</td>
    <td align="right">      20.790</td>
    <td align="right">     547.000</td>
    <td align="right">      -0.530</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.100</td>
    <td align="right">      18.983</td>
    <td align="right">      20.430</td>
    <td align="right">    1131.000</td>
    <td align="right">      -0.617</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.054</td>
    <td align="right">      34.160</td>
    <td align="right">      21.824</td>
    <td align="right">    5735.500</td>
    <td align="right">      -0.685</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.100</td>
    <td align="right">      18.983</td>
    <td align="right">      20.430</td>
    <td align="right">      38.500</td>
    <td align="right">      -1.225</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.711</td>
    <td align="right">      51.122</td>
    <td align="right">      23.685</td>
    <td align="right">    1131.000</td>
    <td align="right">      -0.315</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     189.000</td>
    <td align="right">      22.726</td>
    <td align="right">      18.555</td>
    <td align="right">      22.189</td>
    <td align="right">      61.500</td>
    <td align="right">      -0.225</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     171.000</td>
    <td align="right">      22.789</td>
    <td align="right">      19.340</td>
    <td align="right">      22.333</td>
    <td align="right">      44.000</td>
    <td align="right">      -0.199</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     207.000</td>
    <td align="right">      23.424</td>
    <td align="right">      19.342</td>
    <td align="right">      23.236</td>
    <td align="right">      10.000</td>
    <td align="right">      -0.024</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     180.000</td>
    <td align="right">      23.707</td>
    <td align="right">      22.573</td>
    <td align="right">      23.774</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     198.000</td>
    <td align="right">      23.828</td>
    <td align="right">      26.890</td>
    <td align="right">      23.992</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.793</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     198.000</td>
    <td align="right">      23.873</td>
    <td align="right">      33.640</td>
    <td align="right">      24.461</td>
    <td align="right">       1.500</td>
    <td align="right">      -0.673</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     180.000</td>
    <td align="right">      23.899</td>
    <td align="right">      40.026</td>
    <td align="right">      24.949</td>
    <td align="right">      24.000</td>
    <td align="right">      -0.556</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     207.000</td>
    <td align="right">      23.899</td>
    <td align="right">      35.756</td>
    <td align="right">      24.998</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.579</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     180.000</td>
    <td align="right">      23.890</td>
    <td align="right">      25.023</td>
    <td align="right">      24.529</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.720</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     189.000</td>
    <td align="right">      23.825</td>
    <td align="right">      22.048</td>
    <td align="right">      24.098</td>
    <td align="right">       0.000</td>
    <td align="right">       0.133</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     189.000</td>
    <td align="right">      23.433</td>
    <td align="right">      22.394</td>
    <td align="right">      23.068</td>
    <td align="right">       0.500</td>
    <td align="right">      -0.019</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     180.000</td>
    <td align="right">      22.858</td>
    <td align="right">      18.713</td>
    <td align="right">      22.302</td>
    <td align="right">      44.500</td>
    <td align="right">      -0.195</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2268.000</td>
    <td align="right">      23.522</td>
    <td align="right">      25.460</td>
    <td align="right">      23.679</td>
    <td align="right">     186.000</td>
    <td align="right">      -0.317</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     171.000</td>
    <td align="right">      22.726</td>
    <td align="right">      18.555</td>
    <td align="right">      22.189</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.793</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     207.000</td>
    <td align="right">      23.899</td>
    <td align="right">      40.026</td>
    <td align="right">      24.998</td>
    <td align="right">      61.500</td>
    <td align="right">       0.133</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GNEAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G NE APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.303</td>
    <td align="right">      58.234</td>
    <td align="right">      20.585</td>
    <td align="right">    1049.000</td>
    <td align="right">      -0.341</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.370</td>
    <td align="right">      66.187</td>
    <td align="right">      20.762</td>
    <td align="right">     991.500</td>
    <td align="right">      -0.267</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.806</td>
    <td align="right">      76.177</td>
    <td align="right">      21.303</td>
    <td align="right">    1277.500</td>
    <td align="right">      -0.086</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.693</td>
    <td align="right">      83.568</td>
    <td align="right">      22.256</td>
    <td align="right">    1394.500</td>
    <td align="right">       0.191</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.312</td>
    <td align="right">      76.423</td>
    <td align="right">      22.944</td>
    <td align="right">    1310.000</td>
    <td align="right">      -0.710</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.676</td>
    <td align="right">      63.273</td>
    <td align="right">      23.500</td>
    <td align="right">    1016.500</td>
    <td align="right">      -0.644</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.873</td>
    <td align="right">      57.723</td>
    <td align="right">      23.877</td>
    <td align="right">     936.000</td>
    <td align="right">      -0.587</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.833</td>
    <td align="right">      61.554</td>
    <td align="right">      23.683</td>
    <td align="right">    1080.500</td>
    <td align="right">      -0.596</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.514</td>
    <td align="right">      72.324</td>
    <td align="right">      23.124</td>
    <td align="right">    1148.000</td>
    <td align="right">      -0.669</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.670</td>
    <td align="right">      86.722</td>
    <td align="right">      22.184</td>
    <td align="right">    1475.500</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.553</td>
    <td align="right">      75.578</td>
    <td align="right">      21.020</td>
    <td align="right">    1200.000</td>
    <td align="right">      -0.158</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.191</td>
    <td align="right">      57.239</td>
    <td align="right">      20.486</td>
    <td align="right">    1037.000</td>
    <td align="right">      -0.374</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.573</td>
    <td align="right">      69.566</td>
    <td align="right">      22.152</td>
    <td align="right">   13916.000</td>
    <td align="right">      -0.338</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.191</td>
    <td align="right">      57.239</td>
    <td align="right">      20.486</td>
    <td align="right">     936.000</td>
    <td align="right">      -0.710</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.873</td>
    <td align="right">      86.722</td>
    <td align="right">      23.877</td>
    <td align="right">    1475.500</td>
    <td align="right">       0.201</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GN1APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G N1 APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.166</td>
    <td align="right">      27.762</td>
    <td align="right">      20.720</td>
    <td align="right">     657.000</td>
    <td align="right">      -0.529</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.151</td>
    <td align="right">      30.475</td>
    <td align="right">      20.797</td>
    <td align="right">     395.500</td>
    <td align="right">      -0.508</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.334</td>
    <td align="right">      34.098</td>
    <td align="right">      21.100</td>
    <td align="right">     270.000</td>
    <td align="right">      -0.431</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.879</td>
    <td align="right">      42.903</td>
    <td align="right">      21.741</td>
    <td align="right">      63.500</td>
    <td align="right">      -0.237</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      22.604</td>
    <td align="right">      49.574</td>
    <td align="right">      22.415</td>
    <td align="right">     330.000</td>
    <td align="right">      -1.104</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.350</td>
    <td align="right">      51.700</td>
    <td align="right">      23.097</td>
    <td align="right">     543.000</td>
    <td align="right">      -0.844</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.789</td>
    <td align="right">      55.180</td>
    <td align="right">      23.525</td>
    <td align="right">     797.000</td>
    <td align="right">      -0.671</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.654</td>
    <td align="right">      55.581</td>
    <td align="right">      23.328</td>
    <td align="right">     880.500</td>
    <td align="right">      -0.723</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      22.961</td>
    <td align="right">      48.345</td>
    <td align="right">      22.680</td>
    <td align="right">     284.000</td>
    <td align="right">      -1.003</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.955</td>
    <td align="right">      45.254</td>
    <td align="right">      21.781</td>
    <td align="right">      73.000</td>
    <td align="right">      -0.208</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.235</td>
    <td align="right">      35.591</td>
    <td align="right">      20.989</td>
    <td align="right">     205.000</td>
    <td align="right">      -0.448</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      26.174</td>
    <td align="right">      20.671</td>
    <td align="right">     664.500</td>
    <td align="right">      -0.552</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.189</td>
    <td align="right">      41.950</td>
    <td align="right">      21.910</td>
    <td align="right">    5163.000</td>
    <td align="right">      -0.605</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.104</td>
    <td align="right">      26.174</td>
    <td align="right">      20.671</td>
    <td align="right">      63.500</td>
    <td align="right">      -1.104</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.789</td>
    <td align="right">      55.581</td>
    <td align="right">      23.525</td>
    <td align="right">     880.500</td>
    <td align="right">      -0.208</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GN2APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G N2 APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.171</td>
    <td align="right">      27.805</td>
    <td align="right">      20.729</td>
    <td align="right">     652.500</td>
    <td align="right">      -0.527</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.156</td>
    <td align="right">      30.553</td>
    <td align="right">      20.810</td>
    <td align="right">     392.500</td>
    <td align="right">      -0.506</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.351</td>
    <td align="right">      34.217</td>
    <td align="right">      21.131</td>
    <td align="right">     268.500</td>
    <td align="right">      -0.425</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.929</td>
    <td align="right">      42.965</td>
    <td align="right">      21.809</td>
    <td align="right">      61.000</td>
    <td align="right">      -0.223</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      22.661</td>
    <td align="right">      49.427</td>
    <td align="right">      22.483</td>
    <td align="right">     329.500</td>
    <td align="right">      -1.084</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.377</td>
    <td align="right">      51.464</td>
    <td align="right">      23.135</td>
    <td align="right">     535.500</td>
    <td align="right">      -0.835</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.794</td>
    <td align="right">      55.027</td>
    <td align="right">      23.540</td>
    <td align="right">     791.500</td>
    <td align="right">      -0.669</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.666</td>
    <td align="right">      55.350</td>
    <td align="right">      23.351</td>
    <td align="right">     873.500</td>
    <td align="right">      -0.719</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.009</td>
    <td align="right">      48.150</td>
    <td align="right">      22.735</td>
    <td align="right">     283.000</td>
    <td align="right">      -0.987</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.003</td>
    <td align="right">      45.266</td>
    <td align="right">      21.841</td>
    <td align="right">      74.000</td>
    <td align="right">      -0.195</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.246</td>
    <td align="right">      35.698</td>
    <td align="right">      21.012</td>
    <td align="right">     200.500</td>
    <td align="right">      -0.443</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      26.213</td>
    <td align="right">      20.675</td>
    <td align="right">     660.500</td>
    <td align="right">      -0.551</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.212</td>
    <td align="right">      41.908</td>
    <td align="right">      21.944</td>
    <td align="right">    5122.500</td>
    <td align="right">      -0.598</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.104</td>
    <td align="right">      26.213</td>
    <td align="right">      20.675</td>
    <td align="right">      61.000</td>
    <td align="right">      -1.084</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.794</td>
    <td align="right">      55.350</td>
    <td align="right">      23.540</td>
    <td align="right">     873.500</td>
    <td align="right">      -0.195</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GS1APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G S1 APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.981</td>
    <td align="right">      63.428</td>
    <td align="right">      21.686</td>
    <td align="right">    1094.000</td>
    <td align="right">      -0.100</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.218</td>
    <td align="right">      65.950</td>
    <td align="right">      21.941</td>
    <td align="right">    1141.500</td>
    <td align="right">      -0.024</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.564</td>
    <td align="right">      66.790</td>
    <td align="right">      22.306</td>
    <td align="right">    1259.500</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.081</td>
    <td align="right">      67.806</td>
    <td align="right">      22.772</td>
    <td align="right">    1284.000</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.399</td>
    <td align="right">      67.079</td>
    <td align="right">      23.056</td>
    <td align="right">    1241.000</td>
    <td align="right">      -0.738</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.685</td>
    <td align="right">      62.028</td>
    <td align="right">      23.390</td>
    <td align="right">    1036.000</td>
    <td align="right">      -0.665</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.877</td>
    <td align="right">      58.704</td>
    <td align="right">      23.727</td>
    <td align="right">     988.500</td>
    <td align="right">      -0.600</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.857</td>
    <td align="right">      58.220</td>
    <td align="right">      23.742</td>
    <td align="right">     977.000</td>
    <td align="right">      -0.606</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.703</td>
    <td align="right">      55.119</td>
    <td align="right">      23.561</td>
    <td align="right">     797.000</td>
    <td align="right">      -0.685</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.347</td>
    <td align="right">      62.033</td>
    <td align="right">      23.137</td>
    <td align="right">    1098.500</td>
    <td align="right">       0.239</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.560</td>
    <td align="right">      69.489</td>
    <td align="right">      22.291</td>
    <td align="right">    1328.000</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.954</td>
    <td align="right">      63.575</td>
    <td align="right">      21.680</td>
    <td align="right">    1153.500</td>
    <td align="right">      -0.104</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.023</td>
    <td align="right">      63.327</td>
    <td align="right">      22.778</td>
    <td align="right">   13398.500</td>
    <td align="right">      -0.246</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.954</td>
    <td align="right">      55.119</td>
    <td align="right">      21.680</td>
    <td align="right">     797.000</td>
    <td align="right">      -0.738</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.877</td>
    <td align="right">      69.489</td>
    <td align="right">      23.742</td>
    <td align="right">    1328.000</td>
    <td align="right">       0.239</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GS2APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G S2 APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.986</td>
    <td align="right">      62.730</td>
    <td align="right">      21.680</td>
    <td align="right">    1096.000</td>
    <td align="right">      -0.104</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.230</td>
    <td align="right">      65.703</td>
    <td align="right">      21.954</td>
    <td align="right">    1142.000</td>
    <td align="right">      -0.022</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.595</td>
    <td align="right">      66.511</td>
    <td align="right">      22.343</td>
    <td align="right">    1255.500</td>
    <td align="right">       0.076</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.113</td>
    <td align="right">      67.386</td>
    <td align="right">      22.814</td>
    <td align="right">    1270.000</td>
    <td align="right">       0.207</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.426</td>
    <td align="right">      66.497</td>
    <td align="right">      23.098</td>
    <td align="right">    1218.500</td>
    <td align="right">      -0.730</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.700</td>
    <td align="right">      61.275</td>
    <td align="right">      23.428</td>
    <td align="right">    1015.500</td>
    <td align="right">      -0.662</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.881</td>
    <td align="right">      57.898</td>
    <td align="right">      23.768</td>
    <td align="right">     955.000</td>
    <td align="right">      -0.599</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.862</td>
    <td align="right">      57.534</td>
    <td align="right">      23.777</td>
    <td align="right">     943.000</td>
    <td align="right">      -0.605</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.716</td>
    <td align="right">      54.460</td>
    <td align="right">      23.598</td>
    <td align="right">     775.500</td>
    <td align="right">      -0.681</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.360</td>
    <td align="right">      61.462</td>
    <td align="right">      23.165</td>
    <td align="right">    1075.000</td>
    <td align="right">       0.240</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.579</td>
    <td align="right">      69.232</td>
    <td align="right">      22.314</td>
    <td align="right">    1319.000</td>
    <td align="right">       0.088</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.965</td>
    <td align="right">      63.243</td>
    <td align="right">      21.683</td>
    <td align="right">    1163.500</td>
    <td align="right">      -0.104</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.038</td>
    <td align="right">      62.801</td>
    <td align="right">      22.806</td>
    <td align="right">   13228.500</td>
    <td align="right">      -0.243</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.965</td>
    <td align="right">      54.460</td>
    <td align="right">      21.680</td>
    <td align="right">     775.500</td>
    <td align="right">      -0.730</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.881</td>
    <td align="right">      69.232</td>
    <td align="right">      23.777</td>
    <td align="right">    1319.000</td>
    <td align="right">       0.240</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MSWAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M SW APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.114</td>
    <td align="right">      31.317</td>
    <td align="right">      22.297</td>
    <td align="right">     210.500</td>
    <td align="right">      -0.220</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.458</td>
    <td align="right">      33.420</td>
    <td align="right">      22.794</td>
    <td align="right">     113.500</td>
    <td align="right">      -0.111</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.972</td>
    <td align="right">      33.169</td>
    <td align="right">      23.478</td>
    <td align="right">      37.500</td>
    <td align="right">       0.027</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.592</td>
    <td align="right">      33.801</td>
    <td align="right">      24.269</td>
    <td align="right">       0.000</td>
    <td align="right">       0.197</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.812</td>
    <td align="right">      35.689</td>
    <td align="right">      24.619</td>
    <td align="right">       5.000</td>
    <td align="right">      -0.649</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.881</td>
    <td align="right">      37.423</td>
    <td align="right">      24.871</td>
    <td align="right">      23.000</td>
    <td align="right">      -0.588</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      42.457</td>
    <td align="right">      25.104</td>
    <td align="right">     184.000</td>
    <td align="right">      -0.518</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      40.381</td>
    <td align="right">      25.097</td>
    <td align="right">       8.500</td>
    <td align="right">      -0.533</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.877</td>
    <td align="right">      32.454</td>
    <td align="right">      24.958</td>
    <td align="right">       2.000</td>
    <td align="right">      -0.611</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.701</td>
    <td align="right">      33.021</td>
    <td align="right">      24.503</td>
    <td align="right">       0.000</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.914</td>
    <td align="right">      35.918</td>
    <td align="right">      23.340</td>
    <td align="right">      23.500</td>
    <td align="right">       0.023</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      22.110</td>
    <td align="right">      31.775</td>
    <td align="right">      22.271</td>
    <td align="right">     225.000</td>
    <td align="right">      -0.220</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.272</td>
    <td align="right">      35.084</td>
    <td align="right">      23.972</td>
    <td align="right">     832.500</td>
    <td align="right">      -0.249</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.110</td>
    <td align="right">      31.317</td>
    <td align="right">      22.271</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.649</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      42.457</td>
    <td align="right">      25.104</td>
    <td align="right">     225.000</td>
    <td align="right">       0.231</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MNWAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M NW APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.169</td>
    <td align="right">      17.879</td>
    <td align="right">      20.905</td>
    <td align="right">     846.000</td>
    <td align="right">      -0.569</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.154</td>
    <td align="right">      19.787</td>
    <td align="right">      21.087</td>
    <td align="right">     624.000</td>
    <td align="right">      -0.543</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.423</td>
    <td align="right">      21.566</td>
    <td align="right">      21.643</td>
    <td align="right">     387.000</td>
    <td align="right">      -0.442</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.161</td>
    <td align="right">      27.303</td>
    <td align="right">      22.766</td>
    <td align="right">      38.000</td>
    <td align="right">      -0.195</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      22.997</td>
    <td align="right">      33.158</td>
    <td align="right">      23.784</td>
    <td align="right">       5.000</td>
    <td align="right">      -0.943</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.655</td>
    <td align="right">      36.939</td>
    <td align="right">      24.614</td>
    <td align="right">      32.500</td>
    <td align="right">      -0.673</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      43.479</td>
    <td align="right">      24.990</td>
    <td align="right">     329.500</td>
    <td align="right">      -0.527</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.872</td>
    <td align="right">      41.806</td>
    <td align="right">      24.838</td>
    <td align="right">     141.000</td>
    <td align="right">      -0.565</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.412</td>
    <td align="right">      32.134</td>
    <td align="right">      24.187</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.813</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.301</td>
    <td align="right">      29.132</td>
    <td align="right">      22.821</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.268</td>
    <td align="right">      23.063</td>
    <td align="right">      21.393</td>
    <td align="right">     353.000</td>
    <td align="right">      -0.479</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      16.538</td>
    <td align="right">      20.782</td>
    <td align="right">     984.500</td>
    <td align="right">      -0.598</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.375</td>
    <td align="right">      28.623</td>
    <td align="right">      22.827</td>
    <td align="right">    3740.500</td>
    <td align="right">      -0.542</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      16.538</td>
    <td align="right">      20.782</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.943</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      43.479</td>
    <td align="right">      24.990</td>
    <td align="right">     984.500</td>
    <td align="right">      -0.159</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MSEAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M SE APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.647</td>
    <td align="right">      47.045</td>
    <td align="right">      22.712</td>
    <td align="right">     481.000</td>
    <td align="right">      -0.005</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.081</td>
    <td align="right">      46.414</td>
    <td align="right">      23.283</td>
    <td align="right">     429.000</td>
    <td align="right">       0.111</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.472</td>
    <td align="right">      42.757</td>
    <td align="right">      23.913</td>
    <td align="right">     266.500</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.820</td>
    <td align="right">      36.996</td>
    <td align="right">      24.500</td>
    <td align="right">     123.500</td>
    <td align="right">       0.275</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.883</td>
    <td align="right">      36.319</td>
    <td align="right">      24.723</td>
    <td align="right">      30.500</td>
    <td align="right">      -0.616</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.895</td>
    <td align="right">      37.410</td>
    <td align="right">      24.939</td>
    <td align="right">      46.500</td>
    <td align="right">      -0.576</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      41.766</td>
    <td align="right">      25.199</td>
    <td align="right">     103.000</td>
    <td align="right">      -0.510</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      39.676</td>
    <td align="right">      25.164</td>
    <td align="right">       1.000</td>
    <td align="right">      -0.529</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.893</td>
    <td align="right">      32.674</td>
    <td align="right">      24.998</td>
    <td align="right">      12.500</td>
    <td align="right">      -0.601</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.847</td>
    <td align="right">      35.658</td>
    <td align="right">      24.629</td>
    <td align="right">     124.000</td>
    <td align="right">       0.282</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.441</td>
    <td align="right">      46.440</td>
    <td align="right">      23.739</td>
    <td align="right">     390.500</td>
    <td align="right">       0.208</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      22.771</td>
    <td align="right">      48.291</td>
    <td align="right">      22.788</td>
    <td align="right">     483.000</td>
    <td align="right">       0.031</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.547</td>
    <td align="right">      40.937</td>
    <td align="right">      24.220</td>
    <td align="right">    2491.000</td>
    <td align="right">      -0.146</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.647</td>
    <td align="right">      32.674</td>
    <td align="right">      22.712</td>
    <td align="right">       1.000</td>
    <td align="right">      -0.616</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      48.291</td>
    <td align="right">      25.199</td>
    <td align="right">     483.000</td>
    <td align="right">       0.282</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MNEAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M NE APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.836</td>
    <td align="right">      49.956</td>
    <td align="right">      21.400</td>
    <td align="right">     958.500</td>
    <td align="right">      -0.231</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.081</td>
    <td align="right">      59.132</td>
    <td align="right">      21.803</td>
    <td align="right">     987.500</td>
    <td align="right">      -0.100</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.872</td>
    <td align="right">      56.665</td>
    <td align="right">      22.803</td>
    <td align="right">     996.500</td>
    <td align="right">       0.099</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.770</td>
    <td align="right">      45.164</td>
    <td align="right">      24.099</td>
    <td align="right">     434.000</td>
    <td align="right">       0.284</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.880</td>
    <td align="right">      38.781</td>
    <td align="right">      24.551</td>
    <td align="right">     105.000</td>
    <td align="right">      -0.624</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.896</td>
    <td align="right">      37.892</td>
    <td align="right">      24.858</td>
    <td align="right">      68.000</td>
    <td align="right">      -0.584</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      42.021</td>
    <td align="right">      25.082</td>
    <td align="right">     105.500</td>
    <td align="right">      -0.524</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      40.529</td>
    <td align="right">      24.928</td>
    <td align="right">       2.000</td>
    <td align="right">      -0.556</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.893</td>
    <td align="right">      36.133</td>
    <td align="right">      24.607</td>
    <td align="right">      43.000</td>
    <td align="right">      -0.631</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.776</td>
    <td align="right">      46.626</td>
    <td align="right">      24.012</td>
    <td align="right">     433.000</td>
    <td align="right">       0.287</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.573</td>
    <td align="right">      62.509</td>
    <td align="right">      22.396</td>
    <td align="right">    1094.000</td>
    <td align="right">       0.051</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.515</td>
    <td align="right">      52.428</td>
    <td align="right">      21.083</td>
    <td align="right">    1022.000</td>
    <td align="right">      -0.296</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.162</td>
    <td align="right">      47.243</td>
    <td align="right">      23.476</td>
    <td align="right">    6249.000</td>
    <td align="right">      -0.237</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.515</td>
    <td align="right">      36.133</td>
    <td align="right">      21.083</td>
    <td align="right">       2.000</td>
    <td align="right">      -0.631</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      62.509</td>
    <td align="right">      25.082</td>
    <td align="right">    1094.000</td>
    <td align="right">       0.287</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MN1APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M N1 APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.304</td>
    <td align="right">      22.651</td>
    <td align="right">      21.297</td>
    <td align="right">     530.000</td>
    <td align="right">      -0.484</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.250</td>
    <td align="right">      25.002</td>
    <td align="right">      21.399</td>
    <td align="right">     260.500</td>
    <td align="right">      -0.469</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.671</td>
    <td align="right">      27.055</td>
    <td align="right">      21.953</td>
    <td align="right">     143.500</td>
    <td align="right">      -0.344</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.808</td>
    <td align="right">      31.749</td>
    <td align="right">      23.273</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.025</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.543</td>
    <td align="right">      35.320</td>
    <td align="right">      24.149</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.770</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.849</td>
    <td align="right">      37.718</td>
    <td align="right">      24.646</td>
    <td align="right">      21.500</td>
    <td align="right">      -0.624</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      43.405</td>
    <td align="right">      24.840</td>
    <td align="right">     282.000</td>
    <td align="right">      -0.549</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      41.859</td>
    <td align="right">      24.724</td>
    <td align="right">      73.500</td>
    <td align="right">      -0.575</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.780</td>
    <td align="right">      33.846</td>
    <td align="right">      24.393</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.699</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.949</td>
    <td align="right">      33.239</td>
    <td align="right">      23.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.558</td>
    <td align="right">      28.777</td>
    <td align="right">      21.826</td>
    <td align="right">      73.000</td>
    <td align="right">      -0.362</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.117</td>
    <td align="right">      21.383</td>
    <td align="right">      21.120</td>
    <td align="right">     543.500</td>
    <td align="right">      -0.536</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.643</td>
    <td align="right">      31.877</td>
    <td align="right">      23.090</td>
    <td align="right">    1927.500</td>
    <td align="right">      -0.452</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.117</td>
    <td align="right">      21.383</td>
    <td align="right">      21.120</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.770</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      43.405</td>
    <td align="right">      24.840</td>
    <td align="right">     543.500</td>
    <td align="right">       0.012</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MN2APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M N2 APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.349</td>
    <td align="right">      22.709</td>
    <td align="right">      21.361</td>
    <td align="right">     516.500</td>
    <td align="right">      -0.472</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.287</td>
    <td align="right">      25.169</td>
    <td align="right">      21.473</td>
    <td align="right">     244.500</td>
    <td align="right">      -0.456</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.755</td>
    <td align="right">      27.166</td>
    <td align="right">      22.086</td>
    <td align="right">     129.500</td>
    <td align="right">      -0.319</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.951</td>
    <td align="right">      31.558</td>
    <td align="right">      23.460</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.618</td>
    <td align="right">      35.043</td>
    <td align="right">      24.255</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.742</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.858</td>
    <td align="right">      37.619</td>
    <td align="right">      24.667</td>
    <td align="right">      20.500</td>
    <td align="right">      -0.620</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      43.389</td>
    <td align="right">      24.844</td>
    <td align="right">     281.500</td>
    <td align="right">      -0.548</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      41.829</td>
    <td align="right">      24.729</td>
    <td align="right">      72.000</td>
    <td align="right">      -0.574</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.802</td>
    <td align="right">      33.671</td>
    <td align="right">      24.437</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.690</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.079</td>
    <td align="right">      32.941</td>
    <td align="right">      23.521</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.639</td>
    <td align="right">      28.913</td>
    <td align="right">      21.949</td>
    <td align="right">      66.000</td>
    <td align="right">      -0.338</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.122</td>
    <td align="right">      21.497</td>
    <td align="right">      21.144</td>
    <td align="right">     530.000</td>
    <td align="right">      -0.532</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.695</td>
    <td align="right">      31.834</td>
    <td align="right">      23.169</td>
    <td align="right">    1860.500</td>
    <td align="right">      -0.436</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.122</td>
    <td align="right">      21.497</td>
    <td align="right">      21.144</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.742</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      43.389</td>
    <td align="right">      24.844</td>
    <td align="right">     530.000</td>
    <td align="right">       0.045</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MS1APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M S1 APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.960</td>
    <td align="right">      41.664</td>
    <td align="right">      23.245</td>
    <td align="right">      46.000</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.311</td>
    <td align="right">      39.957</td>
    <td align="right">      23.677</td>
    <td align="right">      48.000</td>
    <td align="right">       0.140</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.630</td>
    <td align="right">      37.338</td>
    <td align="right">      24.146</td>
    <td align="right">       5.000</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.856</td>
    <td align="right">      34.673</td>
    <td align="right">      24.520</td>
    <td align="right">       7.500</td>
    <td align="right">       0.266</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.893</td>
    <td align="right">      35.748</td>
    <td align="right">      24.646</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.629</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.898</td>
    <td align="right">      37.575</td>
    <td align="right">      24.777</td>
    <td align="right">      15.500</td>
    <td align="right">      -0.597</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      42.565</td>
    <td align="right">      24.962</td>
    <td align="right">     131.000</td>
    <td align="right">      -0.537</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      40.334</td>
    <td align="right">      24.981</td>
    <td align="right">       4.500</td>
    <td align="right">      -0.550</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.897</td>
    <td align="right">      32.262</td>
    <td align="right">      24.931</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.612</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.877</td>
    <td align="right">      32.724</td>
    <td align="right">      24.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.276</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.641</td>
    <td align="right">      38.925</td>
    <td align="right">      24.103</td>
    <td align="right">      83.500</td>
    <td align="right">       0.223</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.078</td>
    <td align="right">      40.954</td>
    <td align="right">      23.334</td>
    <td align="right">      56.500</td>
    <td align="right">       0.080</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.654</td>
    <td align="right">      37.899</td>
    <td align="right">      24.340</td>
    <td align="right">     397.500</td>
    <td align="right">      -0.141</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.960</td>
    <td align="right">      32.262</td>
    <td align="right">      23.245</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.629</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      42.565</td>
    <td align="right">      24.981</td>
    <td align="right">     131.000</td>
    <td align="right">       0.276</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MS2APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M S2 APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.996</td>
    <td align="right">      41.422</td>
    <td align="right">      23.298</td>
    <td align="right">      46.500</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.348</td>
    <td align="right">      39.553</td>
    <td align="right">      23.735</td>
    <td align="right">      45.500</td>
    <td align="right">       0.149</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.657</td>
    <td align="right">      36.904</td>
    <td align="right">      24.194</td>
    <td align="right">       5.500</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.861</td>
    <td align="right">      34.423</td>
    <td align="right">      24.538</td>
    <td align="right">       6.500</td>
    <td align="right">       0.267</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.893</td>
    <td align="right">      35.658</td>
    <td align="right">      24.653</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.628</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.898</td>
    <td align="right">      37.556</td>
    <td align="right">      24.780</td>
    <td align="right">      15.000</td>
    <td align="right">      -0.597</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      42.548</td>
    <td align="right">      24.966</td>
    <td align="right">     131.000</td>
    <td align="right">      -0.537</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      40.317</td>
    <td align="right">      24.985</td>
    <td align="right">       4.000</td>
    <td align="right">      -0.550</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.897</td>
    <td align="right">      32.240</td>
    <td align="right">      24.934</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.612</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.879</td>
    <td align="right">      32.601</td>
    <td align="right">      24.728</td>
    <td align="right">       0.000</td>
    <td align="right">       0.276</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.666</td>
    <td align="right">      38.528</td>
    <td align="right">      24.147</td>
    <td align="right">      76.000</td>
    <td align="right">       0.228</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.116</td>
    <td align="right">      40.528</td>
    <td align="right">      23.396</td>
    <td align="right">      44.500</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.668</td>
    <td align="right">      37.696</td>
    <td align="right">      24.365</td>
    <td align="right">     374.500</td>
    <td align="right">      -0.138</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.996</td>
    <td align="right">      32.240</td>
    <td align="right">      23.298</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.628</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      42.548</td>
    <td align="right">      24.985</td>
    <td align="right">     131.000</td>
    <td align="right">       0.276</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TSWAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T SW APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.389</td>
    <td align="right">      24.677</td>
    <td align="right">      20.535</td>
    <td align="right">     845.500</td>
    <td align="right">      -0.531</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.577</td>
    <td align="right">      27.182</td>
    <td align="right">      20.962</td>
    <td align="right">     642.000</td>
    <td align="right">      -0.449</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.959</td>
    <td align="right">      29.556</td>
    <td align="right">      21.807</td>
    <td align="right">     412.000</td>
    <td align="right">      -0.300</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.612</td>
    <td align="right">      34.722</td>
    <td align="right">      22.936</td>
    <td align="right">     109.000</td>
    <td align="right">      -0.067</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.200</td>
    <td align="right">      39.407</td>
    <td align="right">      23.849</td>
    <td align="right">     127.500</td>
    <td align="right">      -0.853</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.660</td>
    <td align="right">      40.448</td>
    <td align="right">      24.639</td>
    <td align="right">     166.000</td>
    <td align="right">      -0.644</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      44.195</td>
    <td align="right">      25.263</td>
    <td align="right">     322.000</td>
    <td align="right">      -0.484</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.880</td>
    <td align="right">      43.000</td>
    <td align="right">      25.124</td>
    <td align="right">     223.500</td>
    <td align="right">      -0.515</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.571</td>
    <td align="right">      36.116</td>
    <td align="right">      24.491</td>
    <td align="right">      80.000</td>
    <td align="right">      -0.712</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.774</td>
    <td align="right">      36.316</td>
    <td align="right">      23.137</td>
    <td align="right">     104.500</td>
    <td align="right">      -0.014</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.687</td>
    <td align="right">      31.619</td>
    <td align="right">      21.261</td>
    <td align="right">     481.000</td>
    <td align="right">      -0.379</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.260</td>
    <td align="right">      22.951</td>
    <td align="right">      20.320</td>
    <td align="right">     943.000</td>
    <td align="right">      -0.580</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.628</td>
    <td align="right">      34.223</td>
    <td align="right">      22.871</td>
    <td align="right">    4456.000</td>
    <td align="right">      -0.461</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.260</td>
    <td align="right">      22.951</td>
    <td align="right">      20.320</td>
    <td align="right">      80.000</td>
    <td align="right">      -0.853</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      44.195</td>
    <td align="right">      25.263</td>
    <td align="right">     943.000</td>
    <td align="right">      -0.014</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TNWAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T NW APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.111</td>
    <td align="right">      16.254</td>
    <td align="right">      19.813</td>
    <td align="right">    1334.000</td>
    <td align="right">      -0.689</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.113</td>
    <td align="right">      18.069</td>
    <td align="right">      20.068</td>
    <td align="right">    1127.500</td>
    <td align="right">      -0.654</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.291</td>
    <td align="right">      19.773</td>
    <td align="right">      20.767</td>
    <td align="right">     914.500</td>
    <td align="right">      -0.553</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.805</td>
    <td align="right">      25.883</td>
    <td align="right">      21.965</td>
    <td align="right">     348.500</td>
    <td align="right">      -0.330</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      22.469</td>
    <td align="right">      33.202</td>
    <td align="right">      23.117</td>
    <td align="right">      73.000</td>
    <td align="right">      -1.139</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.272</td>
    <td align="right">      37.926</td>
    <td align="right">      24.275</td>
    <td align="right">      44.500</td>
    <td align="right">      -0.790</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.844</td>
    <td align="right">      44.618</td>
    <td align="right">      25.125</td>
    <td align="right">     379.500</td>
    <td align="right">      -0.511</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.679</td>
    <td align="right">      43.082</td>
    <td align="right">      24.756</td>
    <td align="right">     199.000</td>
    <td align="right">      -0.607</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      22.831</td>
    <td align="right">      32.704</td>
    <td align="right">      23.526</td>
    <td align="right">      20.500</td>
    <td align="right">      -1.016</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.802</td>
    <td align="right">      28.045</td>
    <td align="right">      21.819</td>
    <td align="right">     267.000</td>
    <td align="right">      -0.332</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.144</td>
    <td align="right">      21.130</td>
    <td align="right">      20.278</td>
    <td align="right">    1082.500</td>
    <td align="right">      -0.612</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.100</td>
    <td align="right">      14.905</td>
    <td align="right">      19.677</td>
    <td align="right">    1459.500</td>
    <td align="right">      -0.711</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.129</td>
    <td align="right">      28.031</td>
    <td align="right">      22.111</td>
    <td align="right">    7250.000</td>
    <td align="right">      -0.662</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.100</td>
    <td align="right">      14.905</td>
    <td align="right">      19.677</td>
    <td align="right">      20.500</td>
    <td align="right">      -1.139</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.844</td>
    <td align="right">      44.618</td>
    <td align="right">      25.125</td>
    <td align="right">    1459.500</td>
    <td align="right">      -0.330</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TSEAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T SE APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.543</td>
    <td align="right">      36.671</td>
    <td align="right">      20.643</td>
    <td align="right">     902.500</td>
    <td align="right">      -0.426</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.813</td>
    <td align="right">      40.384</td>
    <td align="right">      21.143</td>
    <td align="right">     652.500</td>
    <td align="right">      -0.317</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.295</td>
    <td align="right">      43.364</td>
    <td align="right">      22.083</td>
    <td align="right">     502.500</td>
    <td align="right">      -0.139</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.006</td>
    <td align="right">      44.918</td>
    <td align="right">      23.289</td>
    <td align="right">     378.500</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.520</td>
    <td align="right">      45.019</td>
    <td align="right">      24.144</td>
    <td align="right">     412.500</td>
    <td align="right">      -0.711</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.747</td>
    <td align="right">      41.676</td>
    <td align="right">      24.769</td>
    <td align="right">     192.000</td>
    <td align="right">      -0.601</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      43.188</td>
    <td align="right">      25.362</td>
    <td align="right">     237.000</td>
    <td align="right">      -0.477</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.896</td>
    <td align="right">      42.087</td>
    <td align="right">      25.210</td>
    <td align="right">     141.000</td>
    <td align="right">      -0.506</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.751</td>
    <td align="right">      38.956</td>
    <td align="right">      24.658</td>
    <td align="right">     248.500</td>
    <td align="right">      -0.634</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.109</td>
    <td align="right">      45.114</td>
    <td align="right">      23.407</td>
    <td align="right">     408.000</td>
    <td align="right">       0.117</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.951</td>
    <td align="right">      45.849</td>
    <td align="right">      21.450</td>
    <td align="right">     631.500</td>
    <td align="right">      -0.235</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.400</td>
    <td align="right">      34.356</td>
    <td align="right">      20.414</td>
    <td align="right">     896.000</td>
    <td align="right">      -0.483</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.832</td>
    <td align="right">      41.799</td>
    <td align="right">      23.058</td>
    <td align="right">    5602.500</td>
    <td align="right">      -0.361</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.400</td>
    <td align="right">      34.356</td>
    <td align="right">      20.414</td>
    <td align="right">     141.000</td>
    <td align="right">      -0.711</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      45.849</td>
    <td align="right">      25.362</td>
    <td align="right">     902.500</td>
    <td align="right">       0.117</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TNEAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T NE APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.206</td>
    <td align="right">      32.634</td>
    <td align="right">      19.872</td>
    <td align="right">    1095.000</td>
    <td align="right">      -0.573</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.271</td>
    <td align="right">      38.202</td>
    <td align="right">      20.174</td>
    <td align="right">     860.000</td>
    <td align="right">      -0.502</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.800</td>
    <td align="right">      47.068</td>
    <td align="right">      21.152</td>
    <td align="right">     890.500</td>
    <td align="right">      -0.277</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.795</td>
    <td align="right">      53.404</td>
    <td align="right">      22.765</td>
    <td align="right">     703.000</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.475</td>
    <td align="right">      49.481</td>
    <td align="right">      23.928</td>
    <td align="right">     566.000</td>
    <td align="right">      -0.721</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.750</td>
    <td align="right">      42.472</td>
    <td align="right">      24.693</td>
    <td align="right">     201.500</td>
    <td align="right">      -0.606</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      43.318</td>
    <td align="right">      25.257</td>
    <td align="right">     236.000</td>
    <td align="right">      -0.491</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.896</td>
    <td align="right">      42.928</td>
    <td align="right">      24.992</td>
    <td align="right">     165.000</td>
    <td align="right">      -0.530</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.694</td>
    <td align="right">      44.591</td>
    <td align="right">      24.216</td>
    <td align="right">     399.500</td>
    <td align="right">      -0.669</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.712</td>
    <td align="right">      58.198</td>
    <td align="right">      22.509</td>
    <td align="right">     890.500</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.368</td>
    <td align="right">      45.462</td>
    <td align="right">      20.429</td>
    <td align="right">     901.500</td>
    <td align="right">      -0.420</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.105</td>
    <td align="right">      27.463</td>
    <td align="right">      19.673</td>
    <td align="right">    1068.500</td>
    <td align="right">      -0.637</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.588</td>
    <td align="right">      43.784</td>
    <td align="right">      22.485</td>
    <td align="right">    7977.000</td>
    <td align="right">      -0.442</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.105</td>
    <td align="right">      27.463</td>
    <td align="right">      19.673</td>
    <td align="right">     165.000</td>
    <td align="right">      -0.721</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      58.198</td>
    <td align="right">      25.257</td>
    <td align="right">    1095.000</td>
    <td align="right">       0.063</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TN1APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T N1 APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.142</td>
    <td align="right">      20.765</td>
    <td align="right">      20.025</td>
    <td align="right">    1154.000</td>
    <td align="right">      -0.638</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.144</td>
    <td align="right">      23.106</td>
    <td align="right">      20.233</td>
    <td align="right">     969.000</td>
    <td align="right">      -0.605</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.425</td>
    <td align="right">      26.331</td>
    <td align="right">      20.926</td>
    <td align="right">     703.500</td>
    <td align="right">      -0.480</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.175</td>
    <td align="right">      33.510</td>
    <td align="right">      22.228</td>
    <td align="right">     153.000</td>
    <td align="right">      -0.205</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      22.993</td>
    <td align="right">      38.758</td>
    <td align="right">      23.430</td>
    <td align="right">      97.500</td>
    <td align="right">      -0.956</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.624</td>
    <td align="right">      40.230</td>
    <td align="right">      24.421</td>
    <td align="right">     101.000</td>
    <td align="right">      -0.683</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      44.559</td>
    <td align="right">      25.033</td>
    <td align="right">     352.000</td>
    <td align="right">      -0.513</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.874</td>
    <td align="right">      43.851</td>
    <td align="right">      24.776</td>
    <td align="right">     262.500</td>
    <td align="right">      -0.559</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.355</td>
    <td align="right">      37.421</td>
    <td align="right">      23.820</td>
    <td align="right">      54.000</td>
    <td align="right">      -0.840</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.162</td>
    <td align="right">      36.220</td>
    <td align="right">      22.077</td>
    <td align="right">     162.000</td>
    <td align="right">      -0.205</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.201</td>
    <td align="right">      27.084</td>
    <td align="right">      20.450</td>
    <td align="right">     813.500</td>
    <td align="right">      -0.553</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.100</td>
    <td align="right">      18.794</td>
    <td align="right">      19.887</td>
    <td align="right">    1341.500</td>
    <td align="right">      -0.669</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.348</td>
    <td align="right">      32.608</td>
    <td align="right">      22.287</td>
    <td align="right">    6163.500</td>
    <td align="right">      -0.575</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.100</td>
    <td align="right">      18.794</td>
    <td align="right">      19.887</td>
    <td align="right">      54.000</td>
    <td align="right">      -0.956</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      44.559</td>
    <td align="right">      25.033</td>
    <td align="right">    1341.500</td>
    <td align="right">      -0.205</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TN2APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T N2 APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.144</td>
    <td align="right">      20.782</td>
    <td align="right">      20.031</td>
    <td align="right">    1147.500</td>
    <td align="right">      -0.637</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.147</td>
    <td align="right">      23.136</td>
    <td align="right">      20.242</td>
    <td align="right">     966.500</td>
    <td align="right">      -0.603</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.445</td>
    <td align="right">      26.373</td>
    <td align="right">      20.963</td>
    <td align="right">     687.500</td>
    <td align="right">      -0.473</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.230</td>
    <td align="right">      33.490</td>
    <td align="right">      22.318</td>
    <td align="right">     141.500</td>
    <td align="right">      -0.189</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.047</td>
    <td align="right">      38.551</td>
    <td align="right">      23.519</td>
    <td align="right">      93.500</td>
    <td align="right">      -0.934</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.641</td>
    <td align="right">      40.069</td>
    <td align="right">      24.459</td>
    <td align="right">     101.000</td>
    <td align="right">      -0.676</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      44.512</td>
    <td align="right">      25.039</td>
    <td align="right">     349.000</td>
    <td align="right">      -0.513</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.877</td>
    <td align="right">      43.734</td>
    <td align="right">      24.793</td>
    <td align="right">     254.500</td>
    <td align="right">      -0.556</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.400</td>
    <td align="right">      37.173</td>
    <td align="right">      23.896</td>
    <td align="right">      52.500</td>
    <td align="right">      -0.822</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.211</td>
    <td align="right">      36.173</td>
    <td align="right">      22.156</td>
    <td align="right">     153.500</td>
    <td align="right">      -0.190</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.211</td>
    <td align="right">      27.117</td>
    <td align="right">      20.467</td>
    <td align="right">     811.500</td>
    <td align="right">      -0.550</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.100</td>
    <td align="right">      18.793</td>
    <td align="right">      19.887</td>
    <td align="right">    1341.000</td>
    <td align="right">      -0.669</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.370</td>
    <td align="right">      32.547</td>
    <td align="right">      22.326</td>
    <td align="right">    6099.500</td>
    <td align="right">      -0.568</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.100</td>
    <td align="right">      18.793</td>
    <td align="right">      19.887</td>
    <td align="right">      52.500</td>
    <td align="right">      -0.934</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      44.512</td>
    <td align="right">      25.039</td>
    <td align="right">    1341.000</td>
    <td align="right">      -0.189</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TS1APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T S1 APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.636</td>
    <td align="right">      39.246</td>
    <td align="right">      20.936</td>
    <td align="right">     818.000</td>
    <td align="right">      -0.369</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.884</td>
    <td align="right">      42.864</td>
    <td align="right">      21.370</td>
    <td align="right">     595.500</td>
    <td align="right">      -0.270</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.342</td>
    <td align="right">      45.687</td>
    <td align="right">      22.185</td>
    <td align="right">     504.500</td>
    <td align="right">      -0.109</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.048</td>
    <td align="right">      46.383</td>
    <td align="right">      23.274</td>
    <td align="right">     432.500</td>
    <td align="right">       0.103</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.554</td>
    <td align="right">      46.013</td>
    <td align="right">      24.056</td>
    <td align="right">     471.500</td>
    <td align="right">      -0.710</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.782</td>
    <td align="right">      42.803</td>
    <td align="right">      24.630</td>
    <td align="right">     270.000</td>
    <td align="right">      -0.606</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      44.000</td>
    <td align="right">      25.142</td>
    <td align="right">     269.500</td>
    <td align="right">      -0.502</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.897</td>
    <td align="right">      42.780</td>
    <td align="right">      25.038</td>
    <td align="right">     179.500</td>
    <td align="right">      -0.525</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.793</td>
    <td align="right">      39.189</td>
    <td align="right">      24.605</td>
    <td align="right">     258.500</td>
    <td align="right">      -0.631</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.222</td>
    <td align="right">      45.544</td>
    <td align="right">      23.516</td>
    <td align="right">     443.500</td>
    <td align="right">       0.147</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.075</td>
    <td align="right">      48.085</td>
    <td align="right">      21.710</td>
    <td align="right">     565.000</td>
    <td align="right">      -0.179</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.490</td>
    <td align="right">      37.796</td>
    <td align="right">      20.726</td>
    <td align="right">     857.500</td>
    <td align="right">      -0.420</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.890</td>
    <td align="right">      43.362</td>
    <td align="right">      23.108</td>
    <td align="right">    5665.500</td>
    <td align="right">      -0.340</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.490</td>
    <td align="right">      37.796</td>
    <td align="right">      20.726</td>
    <td align="right">     179.500</td>
    <td align="right">      -0.710</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      48.085</td>
    <td align="right">      25.142</td>
    <td align="right">     857.500</td>
    <td align="right">       0.147</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TS2APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T S2 APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.644</td>
    <td align="right">      39.244</td>
    <td align="right">      20.949</td>
    <td align="right">     817.000</td>
    <td align="right">      -0.367</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.897</td>
    <td align="right">      42.896</td>
    <td align="right">      21.391</td>
    <td align="right">     594.000</td>
    <td align="right">      -0.266</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.361</td>
    <td align="right">      45.669</td>
    <td align="right">      22.216</td>
    <td align="right">     505.000</td>
    <td align="right">      -0.103</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.071</td>
    <td align="right">      46.245</td>
    <td align="right">      23.312</td>
    <td align="right">     433.000</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.570</td>
    <td align="right">      45.735</td>
    <td align="right">      24.086</td>
    <td align="right">     462.000</td>
    <td align="right">      -0.704</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.785</td>
    <td align="right">      42.722</td>
    <td align="right">      24.639</td>
    <td align="right">     264.500</td>
    <td align="right">      -0.604</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      43.971</td>
    <td align="right">      25.147</td>
    <td align="right">     269.500</td>
    <td align="right">      -0.501</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.897</td>
    <td align="right">      42.732</td>
    <td align="right">      25.043</td>
    <td align="right">     173.000</td>
    <td align="right">      -0.524</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.798</td>
    <td align="right">      39.028</td>
    <td align="right">      24.620</td>
    <td align="right">     250.000</td>
    <td align="right">      -0.629</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.239</td>
    <td align="right">      45.360</td>
    <td align="right">      23.545</td>
    <td align="right">     433.000</td>
    <td align="right">       0.151</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.088</td>
    <td align="right">      48.070</td>
    <td align="right">      21.731</td>
    <td align="right">     561.500</td>
    <td align="right">      -0.175</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.497</td>
    <td align="right">      37.875</td>
    <td align="right">      20.737</td>
    <td align="right">     858.000</td>
    <td align="right">      -0.417</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.901</td>
    <td align="right">      43.291</td>
    <td align="right">      23.127</td>
    <td align="right">    5620.500</td>
    <td align="right">      -0.337</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.497</td>
    <td align="right">      37.875</td>
    <td align="right">      20.737</td>
    <td align="right">     173.000</td>
    <td align="right">      -0.704</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      48.070</td>
    <td align="right">      25.147</td>
    <td align="right">     858.000</td>
    <td align="right">       0.151</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TCORRIDOR></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T CORRIDOR</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GCORRIDOR></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G CORRIDOR</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MCORRIDOR></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M CORRIDOR</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  26225.2315</td>
    <td align="right">     38.2777</td>
    <td align="right">     78.4461</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  81523.0033</td>
    <td align="right">  10496.2220</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  21780.9638</td>
    <td align="right">     32.6729</td>
    <td align="right">     69.9260</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  72677.2063</td>
    <td align="right">   8803.9894</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  21734.4005</td>
    <td align="right">     33.9679</td>
    <td align="right">     77.1635</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  80211.7830</td>
    <td align="right">   8919.0406</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  19097.6579</td>
    <td align="right">     31.4454</td>
    <td align="right">     76.4535</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  79486.8536</td>
    <td align="right">   7993.7980</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  20384.1626</td>
    <td align="right">     34.2721</td>
    <td align="right">     85.4383</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  88833.2447</td>
    <td align="right">   8601.7887</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  22508.2323</td>
    <td align="right">     38.2678</td>
    <td align="right">     96.6386</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 100481.5290</td>
    <td align="right">   9539.7482</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  29487.2304</td>
    <td align="right">     50.5701</td>
    <td align="right">    128.9667</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 134098.0967</td>
    <td align="right">  12540.5231</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  26721.2022</td>
    <td align="right">     45.7433</td>
    <td align="right">    116.4196</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 121051.2363</td>
    <td align="right">  11356.0232</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  22043.5974</td>
    <td align="right">     37.5002</td>
    <td align="right">     94.7647</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  98533.2900</td>
    <td align="right">   9345.0136</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  20296.2612</td>
    <td align="right">     33.8369</td>
    <td align="right">     83.5141</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  86830.5697</td>
    <td align="right">   8536.5004</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  21286.8631</td>
    <td align="right">     33.2912</td>
    <td align="right">     75.6980</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  78688.6263</td>
    <td align="right">   8737.6239</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  26450.0197</td>
    <td align="right">     38.4876</td>
    <td align="right">     78.4790</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  81555.9996</td>
    <td align="right">  10574.5995</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 278015.8225</td>
    <td align="right">    448.3331</td>
    <td align="right">   1061.9081</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0042</td>
    <td align="right">1103971.4385</td>
    <td align="right"> 115444.8705</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  19097.6579</td>
    <td align="right">     31.4454</td>
    <td align="right">     69.9260</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  72677.2063</td>
    <td align="right">   7993.7980</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  29487.2304</td>
    <td align="right">     50.5701</td>
    <td align="right">    128.9667</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 134098.0967</td>
    <td align="right">  12540.5231</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::GSWAPARTMENT></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> G SW APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.182</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.137</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.080</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.058</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.109</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.241</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.541</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.456</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.274</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.097</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.068</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.187</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.203</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.058</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.541</td>
    <td align="right">       0.173</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::GNWAPARTMENT></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> G NW APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.739</td>
    <td align="right">       0.521</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.623</td>
    <td align="right">       0.521</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.438</td>
    <td align="right">       0.521</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.180</td>
    <td align="right">       0.521</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.103</td>
    <td align="right">       0.521</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.187</td>
    <td align="right">       0.521</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.484</td>
    <td align="right">       0.521</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.296</td>
    <td align="right">       0.521</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.128</td>
    <td align="right">       0.521</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.147</td>
    <td align="right">       0.521</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.462</td>
    <td align="right">       0.521</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.767</td>
    <td align="right">       0.521</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.379</td>
    <td align="right">       0.521</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.103</td>
    <td align="right">       0.521</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.767</td>
    <td align="right">       0.521</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::OFFICE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     189.000</td>
    <td align="right">       1.889</td>
    <td align="right">       0.073</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     171.000</td>
    <td align="right">       1.889</td>
    <td align="right">       0.084</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     207.000</td>
    <td align="right">       1.889</td>
    <td align="right">       0.173</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     180.000</td>
    <td align="right">       1.889</td>
    <td align="right">       0.347</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     198.000</td>
    <td align="right">       1.889</td>
    <td align="right">       0.500</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     198.000</td>
    <td align="right">       1.889</td>
    <td align="right">       1.027</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     180.000</td>
    <td align="right">       1.889</td>
    <td align="right">       1.841</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     207.000</td>
    <td align="right">       1.889</td>
    <td align="right">       1.733</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     180.000</td>
    <td align="right">       1.889</td>
    <td align="right">       0.969</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     189.000</td>
    <td align="right">       1.889</td>
    <td align="right">       0.503</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     189.000</td>
    <td align="right">       1.889</td>
    <td align="right">       0.098</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     180.000</td>
    <td align="right">       1.889</td>
    <td align="right">       0.048</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2268.000</td>
    <td align="right">       1.889</td>
    <td align="right">       0.624</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     171.000</td>
    <td align="right">       1.889</td>
    <td align="right">       0.048</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     207.000</td>
    <td align="right">       1.889</td>
    <td align="right">       1.841</td>
    <td align="right">       0.074</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::GNEAPARTMENT></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> G NE APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.170</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.109</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.049</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.021</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.081</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.227</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.477</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.312</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.117</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.010</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.053</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.167</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.150</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.010</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.477</td>
    <td align="right">       0.058</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::GN1APARTMENT></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> G N1 APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.352</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.278</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.180</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.049</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.033</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.111</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.315</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.179</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.059</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.033</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.181</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.357</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.177</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.033</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.357</td>
    <td align="right">       0.313</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::GN2APARTMENT></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> G N2 APARTMENT</b></p>
<p>Timestamp: <b>2008-11-25
    14:29:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.351</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.276</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.177</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.045</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.033</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.115</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.320</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.185</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.062</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.030</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.178</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.356</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
