! DOE Commercial Building Benchmark
! Midrise Apartment building, new construction
! Benchmark V 1.1_3.1
! EnergyPlus V 3.1
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Four story apartment building, 31 apartments plus office
! Form:         Area = 3,135 m2 (33,742 ft2); Number of Stories = 4; Shape = rectangle; Aspect ratio = 2.74
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004 residential.
!               Opaque constructions: Steel frame wall; Insulation entirely above deck; slab-on-grade floor
!               Windows: window-to-wall ratio = 15.0%,
!               Infiltration in perimeter zones only
!                            = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         Split system units in each apartment, office; DX cooling and gas furnace
!               No economizers
!
! Int. gains:   W/m2 (W/ft2)  lights        elec plug     gas plug
!               Apartments    3.88 (0.36)   5.38 (0.50)   0
!               Office        10.8 (1.0)    12.9 (1.20)   0
!               Corridor      5.38 (0.5)    0             0
! Elevators:    1 @ 14.61 kW
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                ZoneHVAC:UnitHeater (corridor zones))
! Air Primary Loops:              SPLITSYSTEMAC:1; SPLITSYSTEMAC:2;...
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Gas (apartment zones)
!                                 Coil:Heating:Electric (corridor zones)
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.2)
! Created on 04/21/2009 00:05:33

!***** NOTICE *****

!***** The Benchmarks were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Benchmarks imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Benchmarks. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Griffith, B.; Long, N.; Benne, K.; Torcellini, P; Halverson, M.;
! Winiarski,  D.; Liu, B.; Crawley, D. (2008). DOE Commercial Building Resarch
! Benchmarks for Commercial Buildings. Washington, DC: U.S. Department of Energy,
! Energy Efficiency and Renewable Energy, Office of Building Technologies.


! Start SimMetaData
! WeatherFileName=USA_NV_Las.Vegas_TMY2.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Steel-Framed
! End SimMetaData

Version,
  3.1.0;  !- Version

Timestep,
  4;  !- Number of Timesteps per Hour

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation
  Yes,  !- Do System Sizing Calculation
  Yes,  !- Do Plant Sizing Calculation
  No,   !- Run Simulation for Sizing Periods
  Yes;  !- Run Simulation for Weather File Run Periods

RunPeriod,
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

Sizing:Parameters,
  1.2,  !- Sizing Factor
  4;  !- Time Steps in Averaging Window

ConvergenceLimits,
  5,  !- Minimum System Timestep
  25;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System

Building,
  Benchmark Midrise Apartment New V1.1_3.1,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

! US National Holidays
 
  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
! Daylight Saving Period in US
 
  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date
 


  !  VERSION,
  !    3.1;                    !- Version Identifier

Site:Location,
  USA NV-LAS VEGAS,  !- Name
  36.07,       !- Latitude {deg}
  -115.17,       !- Longitude {deg}
  -8.00,       !- Time Zone {hr}
  664; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  18.890,  !- January Ground Temperature {C}
  18.889,  !- February Ground Temperature {C}
  18.895,  !- March Ground Temperature {C}
  20.344,  !- April Ground Temperature {C}
  20.899,  !- May Ground Temperature {C}
  20.929,  !- June Ground Temperature {C}
  20.753,  !- July Ground Temperature {C}
  20.826,  !- August Ground Temperature {C}
  21.013,  !- September Ground Temperature {C}
  20.868,  !- October Ground Temperature {C}
  19.246,  !- November Ground Temperature {C}
  18.923;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  19.48,               !- Annual Average Outdoor Air Temperature {C}
  25.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LAS_VEGAS_NV_USA Annual Heating 99.6%, MaxDB=-1.7°C
 SizingPeriod:DesignDay,
  LAS_VEGAS Ann Htg 99.6% Condns DB,     !- Name
       -1.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
       -1.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     93598.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        240,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! LAS_VEGAS_NV_USA Annual Cooling (DB=>MWB) .4%, MaxDB=42.4°C MWB=19.4°C
 SizingPeriod:DesignDay,
  LAS_VEGAS Ann Clg .4% Condns DB=>MWB,     !- Name
       42.4,      !- Maximum Dry-Bulb Temperature {C}
       13.6,      !- Daily Temp Range {C}
       19.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     93598.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        230,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! LAS_VEGAS_NV_USA Annual Cooling (WB=>MDB) .4%, MDB=34.7°C WB=21.9°C
 SizingPeriod:DesignDay,
  LAS_VEGAS Ann Clg .4% Condns WB=>MDB,     !- Name
       34.7,      !- Maximum Dry-Bulb Temperature {C}
       13.6,      !- Daily Temp Range {C}
       21.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     93598.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        230,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type




  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0:1.0,                 !- Range
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60:200,                 !- Range
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0:1,                     !- Range
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0:4,                     !- Range
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10:90,                   !- Range
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name


!------------ BLDG_LIGHT_SCH ---------
  Schedule:Compact,   ! this is the same as the apt_light_sch and copied here for standards apply methods.
    BLDG_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 04:00,
    0.067,
    Until: 05:00,
    0.187,
    Until: 06:00,
    0.394,
    Until: 07:00,
    0.440,
    Until: 08:00,
    0.393,
    Until: 09:00,
    0.172,
    Until: 15:00,
    0.119,
    Until: 16:00,
    0.206,
    Until: 17:00,
    0.439,
    Until: 18:00,
    0.616,
    Until: 19:00,
    0.829,
    Until: 20:00,
    0.986,
    Until: 21:00,
    1.0,
    Until: 22:00,
    0.692,
    Until: 23:00,
    0.384,
    Until: 24:00,
    0.160;

!------------ BLDG_LIGHT_SCH ---------
  Schedule:Compact,
    APT_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 04:00,
    0.067,
    Until: 05:00,
    0.187,
    Until: 06:00,
    0.394,
    Until: 07:00,
    0.440,
    Until: 08:00,
    0.393,
    Until: 09:00,
    0.172,
    Until: 15:00,
    0.119,
    Until: 16:00,
    0.206,
    Until: 17:00,
    0.439,
    Until: 18:00,
    0.616,
    Until: 19:00,
    0.829,
    Until: 20:00,
    0.986,
    Until: 21:00,
    1.0,
    Until: 22:00,
    0.692,
    Until: 23:00,
    0.384,
    Until: 24:00,
    0.160;

  Schedule:Compact,
    OFF_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 08:00,
    0.18,
    Until: 12:00,
    0.90,
    Until: 13:00,
    0.80,
    Until: 17:00,
    0.90,
    Until: 24:00,
    0.18,
    For: AllOtherDays,
    Until: 24:00,
    0.18;

  Schedule:Compact,
    COR_LIGHT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    APT_OCC_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 8:00,             !- Field 5
    0.85,                    !- Field 6
    Until: 9:00,             !- Field 7
    0.39,                    !- Field 8
    Until: 16:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 17:00,            !- Field 11
    0.3,                     !- Field 12
    Until: 18:00,            !- Field 13
    0.52,                    !- Field 14
    Until: 21:00,            !- Field 15
    0.87,                    !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

  Schedule:Compact,
    OFF_OCC_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 12:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 13:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 17:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For AllOtherDays,        !- Field 13
    Until: 24:00,            !- Field 14
    0.0;                     !- Field 15

  Schedule:Compact,
    APT_EQP_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.45,                    !- Field 4
    Until: 2:00,             !- Field 5
    0.41,                    !- Field 6
    Until: 3:00,             !- Field 7
    0.39,                    !- Field 8
    Until: 5:00,             !- Field 9
    0.38,                    !- Field 10
    Until: 6:00,             !- Field 11
    0.43,                    !- Field 12
    Until: 7:00,             !- Field 13
    0.54,                    !- Field 14
    Until: 8:00,             !- Field 15
    0.65,                    !- Field 16
    Until: 9:00,             !- Field 17
    0.66,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.67,                    !- Field 20
    Until: 11:00,            !- Field 21
    0.69,                    !- Field 22
    Until: 12:00,            !- Field 23
    0.70,                    !- Field 24
    Until: 13:00,            !- Field 25
    0.69,                    !- Field 26
    Until: 14:00,            !- Field 27
    0.66,                    !- Field 28
    Until: 15:00,            !- Field 29
    0.65,                    !- Field 30
    Until: 16:00,            !- Field 31
    0.68,                    !- Field 32
    Until: 17:00,            !- Field 33
    0.80,                    !- Field 34
    Until: 19:00,            !- Field 35
    1.0,                     !- Field 36
    Until: 20:00,            !- Field 37
    0.93,                    !- Field 38
    Until: 21:00,            !- Field 39
    0.89,                    !- Field 40
    Until: 22:00,            !- Field 41
    0.85,                    !- Field 42
    Until: 23:00,            !- Field 43
    0.71,                    !- Field 44
    Until: 24:00,            !- Field 45
    0.58;                    !- Field 46

  Schedule:Compact,
    OFF_EQP_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,             !- Field 3
    0.33,                    !- Field 4
    Until: 8:00,             !- Field 5
    0.5,                     !- Field 6
    Until: 12:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 13:00,            !- Field 9
    0.94,                    !- Field 10
    Until: 17:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 18:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 24:00,            !- Field 15
    0.33,                    !- Field 16
    For AllOtherDays,        !- Field 17
    Until: 24:00,            !- Field 18
    0.33;                    !- Field 19

  Schedule:Compact,
    APT_HTGSETP_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.1;                    !- Field 4

  Schedule:Compact,
    APT_CLGSETP_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    23.9;                    !- Field 4

  Schedule:Compact,
    UnitHeater_HtgSP_Sch,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    15.6;                    !- Field 4

  Schedule:Compact,
    UnitHeater_ClgSP_Sch,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    40;                    !- Field 4

  Schedule:Compact,
    OFF_HTGSETP_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:Weekdays,            !- Field 2
    UNTIL: 7:00,             !- Field 3
    15.6,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    18.3,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    21.1,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    18.3,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    15.6,                    !- Field 12
    FOR: AllOtherDays,       !- Field 13
    UNTIL: 24:00,            !- Field 14
    15.6;                    !- Field 15

  Schedule:Compact,
    OFF_CLGSETP_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:Weekdays,            !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    23.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR: AllOtherDays,       !- Field 13
    UNTIL: 24:00,            !- Field 14
    29.4;                    !- Field 15

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.5;                     !- Field 4

  Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.25;                    !- Field 4

Schedule:Compact,  ! this is the same as apt_dhw_sch.
    BLDG_SWH_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 1:00,             !- Field 3
    0.08,                    !- Field 4
    UNTIL: 2:00,             !- Field 5
    0.04,                    !- Field 6
    UNTIL: 3:00,             !- Field 7
    0.01,                    !- Field 8
    UNTIL: 4:00,             !- Field 9
    0.01,                    !- Field 10
    UNTIL: 5:00,             !- Field 11
    0.04,                    !- Field 12
    UNTIL: 6:00,             !- Field 13
    0.27,                    !- Field 14
    UNTIL: 7:00,             !- Field 15
    0.94,                    !- Field 16
    UNTIL: 8:00,             !- Field 17
    1.00,                    !- Field 18
    UNTIL: 9:00,             !- Field 19
    0.96,                    !- Field 20
    UNTIL: 10:00,            !- Field 21
    0.84,                    !- Field 22
    UNTIL: 11:00,            !- Field 23
    0.76,                    !- Field 24
    UNTIL: 12:00,            !- Field 25
    0.61,                    !- Field 26
    UNTIL: 13:00,            !- Field 27
    0.53,                    !- Field 28
    UNTIL: 14:00,            !- Field 29
    0.47,                    !- Field 30
    UNTIL: 15:00,            !- Field 31
    0.41,                    !- Field 32
    UNTIL: 16:00,            !- Field 33
    0.47,                    !- Field 34
    UNTIL: 17:00,            !- Field 35
    0.55,                    !- Field 36
    UNTIL: 18:00,            !- Field 37
    0.73,                    !- Field 38
    UNTIL: 19:00,            !- Field 39
    0.86,                    !- Field 40
    UNTIL: 20:00,            !- Field 41
    0.82,                    !- Field 42
    UNTIL: 21:00,            !- Field 43
    0.75,                    !- Field 44
    UNTIL: 22:00,            !- Field 45
    0.61,                    !- Field 46
    UNTIL: 23:00,            !- Field 47
    0.53,                    !- Field 48
    UNTIL: 24:00,            !- Field 49
    0.29;                    !- Field 50


  Schedule:Compact,
    APT_DHW_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 1:00,             !- Field 3
    0.08,                    !- Field 4
    UNTIL: 2:00,             !- Field 5
    0.04,                    !- Field 6
    UNTIL: 3:00,             !- Field 7
    0.01,                    !- Field 8
    UNTIL: 4:00,             !- Field 9
    0.01,                    !- Field 10
    UNTIL: 5:00,             !- Field 11
    0.04,                    !- Field 12
    UNTIL: 6:00,             !- Field 13
    0.27,                    !- Field 14
    UNTIL: 7:00,             !- Field 15
    0.94,                    !- Field 16
    UNTIL: 8:00,             !- Field 17
    1.00,                    !- Field 18
    UNTIL: 9:00,             !- Field 19
    0.96,                    !- Field 20
    UNTIL: 10:00,            !- Field 21
    0.84,                    !- Field 22
    UNTIL: 11:00,            !- Field 23
    0.76,                    !- Field 24
    UNTIL: 12:00,            !- Field 25
    0.61,                    !- Field 26
    UNTIL: 13:00,            !- Field 27
    0.53,                    !- Field 28
    UNTIL: 14:00,            !- Field 29
    0.47,                    !- Field 30
    UNTIL: 15:00,            !- Field 31
    0.41,                    !- Field 32
    UNTIL: 16:00,            !- Field 33
    0.47,                    !- Field 34
    UNTIL: 17:00,            !- Field 35
    0.55,                    !- Field 36
    UNTIL: 18:00,            !- Field 37
    0.73,                    !- Field 38
    UNTIL: 19:00,            !- Field 39
    0.86,                    !- Field 40
    UNTIL: 20:00,            !- Field 41
    0.82,                    !- Field 42
    UNTIL: 21:00,            !- Field 43
    0.75,                    !- Field 44
    UNTIL: 22:00,            !- Field 45
    0.61,                    !- Field 46
    UNTIL: 23:00,            !- Field 47
    0.53,                    !- Field 48
    UNTIL: 24:00,            !- Field 49
    0.29;                    !- Field 50

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4


  Schedule:Compact,
    FAN_SCH,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

  Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4


!------------ CoolingCoilAvailSched ---------

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,  !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    13.0,                    !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13.0,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    13.0;                    !- Field 12

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    16.0;                    !- Field 4

  Schedule:Compact,
    MinOA_Sched,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,  !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

   Schedule:Compact,
    MinRelHumSetSch,  
    Humidity,                 
    Through: 12/31,        
    For: AllDays,           
    Until: 24:00,             
    30;                          
    
  Schedule:Compact,
    MaxRelHumSetSch,  
    Humidity,                 
    Through: 12/31,        
    For: AllDays,           
    Until: 24:00,             
    60;

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    BLDG_ELEVATORS,            !- Name
    Fraction,                !- ScheduleType
    Through: 12/31,          !- Complex Field #1
    For: AllDays,            !- Complex Field #2
    Until: 04:00,            !- Complex Field #3
    0.05,                     !- Complex Field #4
    Until: 05:00,            !- Complex Field #5
    0.10,                    !- Complex Field #6
    Until: 06:00,            !- Complex Field #7
    0.20,                    !- Complex Field #8
    Until: 07:00,            !- Complex Field #9
    0.40,                    !- Complex Field #10
    Until: 09:00,            !- Complex Field #11
    0.50,                    !- Complex Field #12
    Until: 10:00,            !- Complex Field #13
    0.35,                    !- Complex Field #14
    Until: 16:00,            !- Complex Field #15
    0.15,                    !- Complex Field #16
    Until: 17:00,            !- Complex Field #17
    0.35,                    !- Complex Field #18
    Until: 19:00,            !- Complex Field #19
    0.50,                    !- Complex Field #20
    Until: 21:00,            !- Complex Field #21
    0.40,                    !- Complex Field #22
    Until: 22:00,            !- Complex Field #23
    0.30,                    !- Complex Field #24
    Until: 23:00,            !- Complex Field #25
    0.20,                    !- Complex Field #26
    Until: 24:00,            !- Complex Field #27
    0.10;                    !- Complex Field #28

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4


WindowMaterial:Glazing,
  Theoretical Glass [66],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.3832,  !- Solar Transmittance at Normal Incidence
  0.5668,  !- Front Side Solar Reflectance at Normal Incidence
  0.5668,  !- Back Side Solar Reflectance at Normal Incidence
  0.4950,  !- Visible Transmittance at Normal Incidence
  0.4550,  !- Front Side Visible Reflectance at Normal Incidence
  0.4550,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [67],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.4826,  !- Solar Transmittance at Normal Incidence
  0.4674,  !- Front Side Solar Reflectance at Normal Incidence
  0.4674,  !- Back Side Solar Reflectance at Normal Incidence
  0.6216,  !- Visible Transmittance at Normal Incidence
  0.3284,  !- Front Side Visible Reflectance at Normal Incidence
  0.3284,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [63],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.3461,  !- Solar Transmittance at Normal Incidence
  0.6039,  !- Front Side Solar Reflectance at Normal Incidence
  0.6039,  !- Back Side Solar Reflectance at Normal Incidence
  0.4573,  !- Visible Transmittance at Normal Incidence
  0.4927,  !- Front Side Visible Reflectance at Normal Incidence
  0.4927,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9990,  !- Front Side Infrared Hemispherical Emissivity
  0.9990,  !- Back Side Infrared Hemispherical Emissivity
  299.3830,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

Material,
  Roof Membrane,  !- Name
  VeryRough,  !- Roughness
  0.0095,  !- Thickness
  0.1600,  !- Conductivity
  1121.2900,  !- Density
  1460.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Roof Insulation,  !- Name
  MediumRough,  !- Roughness
  0.1250,  !- Thickness
  0.0490,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Metal Decking,  !- Name
  MediumSmooth,  !- Roughness
  0.0015,  !- Thickness
  45.0060,  !- Conductivity
  7680.0000,  !- Density
  418.4000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.3000;  !- Visible Absorptance

Material,
  GP01 1/2 GYPSUM,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  800.0000,  !- Density
  1090.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material:NoMass,
  MAT-SHEATH,  !- Name
  Rough,  !- Roughness
  0.3626,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Wall Insulation [6],  !- Name
  MediumRough,  !- Roughness
  0.0678,  !- Thickness
  0.0450,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  1/2IN Gypsum,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,  !- Name
  Rough,  !- Roughness
  0.1016,  !- Thickness
  1.3110,  !- Conductivity
  2240.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,  !- Name
  VeryRough,  !- Roughness
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.8000;  !- Visible Absorptance

Material,
  Floor Insulation [2],  !- Name
  MediumRough,  !- Roughness
  0.0636,  !- Thickness
  0.0450,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,  !- Roughness
  0.2032,  !- Thickness
  1.3110,  !- Conductivity
  2240.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

 
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
 
  Material,
    Std MAT-CC05 4  MW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance
 
  Material,
    Std Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance
 
  WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Regular, !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7300000,               !- Solar Absorptance
    0.73000000;              !- Visible Absorptance
    
  Material,
    PW05_Plywood3/4_in,  !- Name
    MediumSmooth,  !- Roughness
    0.0191,  !- Thickness
    0.1150,  !- Conductivity
    545.0000,  !- Density
    1213.0000,  !- Specific Heat
    0.9000,  !- Thermal Absorptance
    0.7000,  !- Solar Absorptance
    0.7800;  !- Visible Absorptance   
 
  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Overhead Door Panel, !- Name
    MediumRough,             !- Roughness
    0.255345,                !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Furnishings,    !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    InteriorFurnishings,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
 
  ComponentCost:LineItem,
    Interior Floor,          !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-UNDERSIDE,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    15,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-SLAB,          !- Name
    Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Floor Slab,     !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-SLAB,          !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    35,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer
 
  ComponentCost:LineItem,
    Drop Ceiling,            !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    DropCeiling,             !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    10,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-CEILING_SIMPLE,  !- Name
    PW05_Plywood3/4_in;  !- Layer 1
  
  Construction,
    Raised-Floor-TopSide,    !- Name
    Std 1.5  MW CONCRETE,    !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    Raised-Floor-UnderSide,  !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std 1.5  MW CONCRETE;    !- Layer 2
 
  Construction,
    TDD_Pipe,                !- Name
    Std Very High Reflectivity Surface;  !- Outside Layer
 
  Construction,
    TDD_Dome,                !- Name
    Std Clear Acrylic Plastic;  !- Outside Layer
 
  Construction,
    TDD_Diffuser,            !- Name
    Std Diffusing Acrylic Plastic;  !- Outside Layer
 
  Construction,
    Sloped_Metal_Roof,       !- Name
    Std Steel_Brown_Regular, !- Outside Layer
    Std PW05;                !- Layer 2
 
  ComponentCost:LineItem,
    Sloped Metal Roof,       !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Sloped_Metal_Roof,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Gable_Wall,              !- Name
    Std PW05;                !- Outside Layer
 
  ComponentCost:LineItem,
    Gable Wall,              !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Gable_Wall,              !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer
 
  ComponentCost:LineItem,
    Air Wall,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    AIR-WALL,                !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_con,   !- Name
    Std Opaque Door panel_con;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_con,   !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_semi,  !- Name
    Std Opaque Door panel_semi;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Semi-conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_semi,  !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Overhead Door,       !- Name
    Std Overhead Door Panel; !- Outside Layer
 
  ComponentCost:LineItem,
    Overhead Door,           !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Overhead Door,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 

Construction,
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  south:std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  east:std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Name
  Theoretical Glass [67];  !- Layer 1

ComponentCost:LineItem,
  north:std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  209.7290,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  west:std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Name
  Theoretical Glass [63];  !- Layer 1

ComponentCost:LineItem,
  SkylightConst:std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  205.7480,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  IEAD_R-15 ci_Roof,  !- Name
  Roof Membrane,  !- Layer 1
  Roof Insulation,  !- Layer 2
  Metal Decking;  !- Layer 3

ComponentCost:LineItem,
  roofs:IEAD_R-15 ci_Roof,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  IEAD_R-15 ci_Roof,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  34.3904,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  Standard_Int-Wall,  !- Name
  GP01 1/2 GYPSUM,  !- Layer 1
  GP01 1/2 GYPSUM;  !- Layer 2

ComponentCost:LineItem,
  int-walls:Standard_Int-Wall,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  Standard_Int-Wall,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  1.0000,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Name
  MAT-SHEATH,  !- Layer 1
  Wall Insulation [6],  !- Layer 2
  1/2IN Gypsum;  !- Layer 3

ComponentCost:LineItem,
  ext-walls:Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  40.2596,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  Unheated - 4in Slab with Carpet_Ext-slab,  !- Name
  MAT-CC05 4 HW CONCRETE,  !- Layer 1
  CP02 CARPET PAD;  !- Layer 2

ComponentCost:LineItem,
  ext-slab:Unheated - 4in Slab with Carpet_Ext-slab,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  Unheated - 4in Slab with Carpet_Ext-slab,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  24.8600,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  Mass_R-8.3 ci_ExposedFloor,  !- Name
  Floor Insulation [2],  !- Layer 1
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;  !- Layer 3

ComponentCost:LineItem,
  exposed-floor:Mass_R-8.3 ci_ExposedFloor,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  Mass_R-8.3 ci_ExposedFloor,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  34.6727,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Zone,
  G SW Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9643,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  g SWall SWA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  G SW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  g SWall SWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g WWall SWA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  G SW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  g WWall SWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  5.1414,  2.1731,  !- X1, Y1, Z1
  0.0000,  5.1414,  0.9540,  !- X2, Y2, Z2
  0.0000,  2.3983,  0.9540,  !- X3, Y3, Z3
  0.0000,  2.3983,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor SWA,  !- Name
  Floor,  !- Surface Type
  Unheated - 4in Slab with Carpet_Ext-slab,  !- Construction Name
  G SW Apartment,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin SWA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  G SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g NIWall SWA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Wall 1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EIWALL SWA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g WWall S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

InternalMass,
  G SW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  G SW Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  G SW Apartment_Infiltration,  !- Name
  G SW Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0129,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:G SW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G SW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0129,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  G SW Apartment People,  !- Name
  G SW Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:G SW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G SW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  G SW Apartment_Lights,  !- Name
  G SW Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:G SW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  G SW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  G SW Apartment_PlugMisc_Equip,  !- Name
  G SW Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:G SW Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G SW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4748,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: G SW Apartment *****

Sizing:Zone,
  G SW Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04425,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  G SW Apartment Thermostat,  !- Name
  G SW Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  G SW Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  G SW Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  G SW Apartment,  !- Zone Name
  G SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G SW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  G SW Apartment Air Node,  !- Zone Air Node Name
  G SW Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  G SW Apartment Inlet Nodes,  !- Name
  G SW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  G SW Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  G SW Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  G SW Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  G SW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrG SW Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  G SW Apartment,  !- Control Zone Name
  G SW Apartment Air Node,  !- Zone Node Name
  G SW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: G SW Apartment *****

WaterUse:Connections,
  G SW Apartment Water Equipment,  !- Name
  G SW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  G SW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  G SW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  G SW Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  G SW Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  G SW Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  G SW Apartment,  !- Zone Name
  G SW Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  G SW Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  G SW Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  G SW Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  G SW Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  G SW Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  G NW Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  9.2959,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  g NWall NWA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  G NW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow4,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  g NWall NWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g WWall NWA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  G NW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow6,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  g WWall NWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  5.1814,  2.1731,  !- X1, Y1, Z1
  0.0000,  5.1814,  0.9540,  !- X2, Y2, Z2
  0.0000,  2.4383,  0.9540,  !- X3, Y3, Z3
  0.0000,  2.4383,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor NWA,  !- Name
  Floor,  !- Surface Type
  Unheated - 4in Slab with Carpet_Ext-slab,  !- Construction Name
  G NW Apartment,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin NWA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  G NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g SIWall NWA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g NWall C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EIWALL NWA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  G WWall N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

InternalMass,
  G NW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  G NW Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  G NW Apartment_Infiltration,  !- Name
  G NW Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0389,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:G NW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G NW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0389,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  G NW Apartment People,  !- Name
  G NW Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:G NW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G NW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  G NW Apartment_Lights,  !- Name
  G NW Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:G NW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  G NW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  G NW Apartment_PlugMisc_Equip,  !- Name
  G NW Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:G NW Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G NW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4748,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: G NW Apartment *****

Sizing:Zone,
  G NW Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  G NW Apartment Thermostat,  !- Name
  G NW Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  G NW Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  G NW Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  G NW Apartment,  !- Zone Name
  G NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G NW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  G NW Apartment Air Node,  !- Zone Air Node Name
  G NW Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  G NW Apartment Inlet Nodes,  !- Name
  G NW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  G NW Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  G NW Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  G NW Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  G NW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrG NW Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  G NW Apartment,  !- Control Zone Name
  G NW Apartment Air Node,  !- Zone Node Name
  G NW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: G NW Apartment *****

WaterUse:Connections,
  G NW Apartment Water Equipment,  !- Name
  G NW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  G NW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  G NW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  G NW Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  G NW Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  G NW Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  G NW Apartment,  !- Zone Name
  G NW Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  G NW Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  G NW Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  G NW Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  G NW Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  G NW Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  Office,  !- Name
  0.0000,  !- Direction of Relative North
  34.7455,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  g SWall SEA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Office,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  g SWall SEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EWall SEA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Office,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow7,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
  g EWall SEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  11.5818,  2.4383,  2.1731,  !- X1, Y1, Z1
  11.5818,  2.4383,  0.9540,  !- X2, Y2, Z2
  11.5818,  5.1814,  0.9540,  !- X3, Y3, Z3
  11.5818,  5.1814,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor SEA,  !- Name
  Floor,  !- Surface Type
  Unheated - 4in Slab with Carpet_Ext-slab,  !- Construction Name
  Office,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin SEA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g NIWall SEA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g SWall C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g WWall SEA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g EIWALL S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  Office_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Office,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Office_Infiltration,  !- Name
  Office,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0055,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Office,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Office,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0055,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Office People,  !- Name
  Office,  !- Zone Name
  OFF_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Office,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Office,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Office_Lights,  !- Name
  Office,  !- Zone Name
  OFF_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  949.5558,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Office,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Office,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Office_PlugMisc_Equip,  !- Name
  Office,  !- Zone Name
  OFF_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1138.4080,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Office:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Office,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.1384,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Office *****

Sizing:Zone,
  Office,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01966,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Office Thermostat,  !- Name
  Office,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Office DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Office DualSPSched,  !- Name
  OFF_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  OFF_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Office,  !- Zone Name
  Office Equipment,  !- Zone Conditioning Equipment List Name
  Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Office Air Node,  !- Zone Air Node Name
  Office Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Office Inlet Nodes,  !- Name
  Office Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Office Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Office Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  Office Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Office Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrOffice,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Office,  !- Control Zone Name
  Office Air Node,  !- Zone Node Name
  Office Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  G NE Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  34.7455,  !- X Origin
  9.2959,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  g NWall NEA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  G NE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow5,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  g NWall NEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EWall NEA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  G NE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow8,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
  g EWall NEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  11.5818,  2.4383,  2.1731,  !- X1, Y1, Z1
  11.5818,  2.4383,  0.9540,  !- X2, Y2, Z2
  11.5818,  5.1814,  0.9540,  !- X3, Y3, Z3
  11.5818,  5.1814,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor NEA,  !- Name
  Floor,  !- Surface Type
  Unheated - 4in Slab with Carpet_Ext-slab,  !- Construction Name
  G NE Apartment,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin NEA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  G NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g SIWall NEA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Wall 6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g WWall NEA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g EIWALL N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  G NE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  G NE Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  G NE Apartment_Infiltration,  !- Name
  G NE Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0043,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:G NE Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G NE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0043,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  G NE Apartment People,  !- Name
  G NE Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:G NE Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G NE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  G NE Apartment_Lights,  !- Name
  G NE Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:G NE Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  G NE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  G NE Apartment_PlugMisc_Equip,  !- Name
  G NE Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:G NE Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G NE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4748,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: G NE Apartment *****

Sizing:Zone,
  G NE Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  G NE Apartment Thermostat,  !- Name
  G NE Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  G NE Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  G NE Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  G NE Apartment,  !- Zone Name
  G NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G NE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  G NE Apartment Air Node,  !- Zone Air Node Name
  G NE Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  G NE Apartment Inlet Nodes,  !- Name
  G NE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  G NE Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  G NE Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  G NE Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  G NE Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrG NE Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  G NE Apartment,  !- Control Zone Name
  G NE Apartment Air Node,  !- Zone Node Name
  G NE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: G NE Apartment *****

WaterUse:Connections,
  G NE Apartment Water Equipment,  !- Name
  G NE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  G NE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  G NE Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  G NE Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  G NE Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  G NE Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  G NE Apartment,  !- Zone Name
  G NE Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  G NE Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  G NE Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  G NE Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  G NE Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  G NE Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  G N1 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  11.5818,  !- X Origin
  9.2959,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  g NWall N1A,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  G N1 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow9,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  g NWall N1A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor N1A,  !- Name
  Floor,  !- Surface Type
  Unheated - 4in Slab with Carpet_Ext-slab,  !- Construction Name
  G N1 Apartment,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin N1A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  G N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g SIWall N1A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Wall 4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EIWALL N1A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g WWall N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  G WWall N1A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g EIWALL NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  G N1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  G N1 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  G N1 Apartment_Infiltration,  !- Name
  G N1 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0234,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:G N1 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G N1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0234,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  G N1 Apartment People,  !- Name
  G N1 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:G N1 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G N1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  G N1 Apartment_Lights,  !- Name
  G N1 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:G N1 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  G N1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  G N1 Apartment_PlugMisc_Equip,  !- Name
  G N1 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:G N1 Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G N1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4748,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: G N1 Apartment *****

Sizing:Zone,
  G N1 Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  G N1 Apartment Thermostat,  !- Name
  G N1 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  G N1 Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  G N1 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  G N1 Apartment,  !- Zone Name
  G N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G N1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  G N1 Apartment Air Node,  !- Zone Air Node Name
  G N1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  G N1 Apartment Inlet Nodes,  !- Name
  G N1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  G N1 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  G N1 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  G N1 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  G N1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrG N1 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  G N1 Apartment,  !- Control Zone Name
  G N1 Apartment Air Node,  !- Zone Node Name
  G N1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: G N1 Apartment *****

WaterUse:Connections,
  G N1 Apartment Water Equipment,  !- Name
  G N1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  G N1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  G N1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  G N1 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  G N1 Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  G N1 Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  G N1 Apartment,  !- Zone Name
  G N1 Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  G N1 Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  G N1 Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  G N1 Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  G N1 Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  G N1 Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  G N2 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  23.1637,  !- X Origin
  9.2959,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  g NWall N2A,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  G N2 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow10,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  g NWall N2A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor N2A,  !- Name
  Floor,  !- Surface Type
  Unheated - 4in Slab with Carpet_Ext-slab,  !- Construction Name
  G N2 Apartment,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin N2A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  G N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g SIWall N2A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Wall 5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EIWALL N2A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g WWall NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g WWall N2A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g EIWALL N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  G N2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  G N2 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  G N2 Apartment_Infiltration,  !- Name
  G N2 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0234,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:G N2 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G N2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0234,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  G N2 Apartment People,  !- Name
  G N2 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:G N2 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G N2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  G N2 Apartment_Lights,  !- Name
  G N2 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:G N2 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  G N2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  G N2 Apartment_PlugMisc_Equip,  !- Name
  G N2 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:G N2 Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G N2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4748,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: G N2 Apartment *****

Sizing:Zone,
  G N2 Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  G N2 Apartment Thermostat,  !- Name
  G N2 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  G N2 Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  G N2 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  G N2 Apartment,  !- Zone Name
  G N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G N2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  G N2 Apartment Air Node,  !- Zone Air Node Name
  G N2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  G N2 Apartment Inlet Nodes,  !- Name
  G N2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  G N2 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  G N2 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  G N2 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  G N2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrG N2 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  G N2 Apartment,  !- Control Zone Name
  G N2 Apartment Air Node,  !- Zone Node Name
  G N2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: G N2 Apartment *****

WaterUse:Connections,
  G N2 Apartment Water Equipment,  !- Name
  G N2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  G N2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  G N2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  G N2 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  G N2 Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  G N2 Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  G N2 Apartment,  !- Zone Name
  G N2 Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  G N2 Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  G N2 Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  G N2 Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  G N2 Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  G N2 Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  G S1 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  11.5818,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  g SWall S1A,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  G S1 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow11,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  g SWall S1A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor S1A,  !- Name
  Floor,  !- Surface Type
  Unheated - 4in Slab with Carpet_Ext-slab,  !- Construction Name
  G S1 Apartment,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin S1A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  G S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g NIWall S1A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Wall 2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EIWALL S1A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g WWall S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g WWall S1A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g EIWALL SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  G S1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  G S1 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  G S1 Apartment_Infiltration,  !- Name
  G S1 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0078,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:G S1 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G S1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0078,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  G S1 Apartment People,  !- Name
  G S1 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:G S1 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G S1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  G S1 Apartment_Lights,  !- Name
  G S1 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:G S1 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  G S1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  G S1 Apartment_PlugMisc_Equip,  !- Name
  G S1 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:G S1 Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G S1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4748,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: G S1 Apartment *****

Sizing:Zone,
  G S1 Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  G S1 Apartment Thermostat,  !- Name
  G S1 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  G S1 Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  G S1 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  G S1 Apartment,  !- Zone Name
  G S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G S1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  G S1 Apartment Air Node,  !- Zone Air Node Name
  G S1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  G S1 Apartment Inlet Nodes,  !- Name
  G S1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  G S1 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  G S1 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  G S1 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  G S1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrG S1 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  G S1 Apartment,  !- Control Zone Name
  G S1 Apartment Air Node,  !- Zone Node Name
  G S1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: G S1 Apartment *****

WaterUse:Connections,
  G S1 Apartment Water Equipment,  !- Name
  G S1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  G S1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  G S1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  G S1 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  G S1 Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  G S1 Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  G S1 Apartment,  !- Zone Name
  G S1 Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  G S1 Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  G S1 Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  G S1 Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  G S1 Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  G S1 Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  G S2 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  23.1637,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  g SWall S2A,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  G S2 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow12,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  g SWall S2A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor S2A,  !- Name
  Floor,  !- Surface Type
  Unheated - 4in Slab with Carpet_Ext-slab,  !- Construction Name
  G S2 Apartment,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin S2A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  G S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g NIWall S2A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Wall 3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EIWALL S2A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g WWall SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g WWall S2A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  G S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g EIWALL S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  G S2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  G S2 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  G S2 Apartment_Infiltration,  !- Name
  G S2 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0078,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:G S2 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G S2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0078,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  G S2 Apartment People,  !- Name
  G S2 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:G S2 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G S2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  G S2 Apartment_Lights,  !- Name
  G S2 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:G S2 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  G S2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  G S2 Apartment_PlugMisc_Equip,  !- Name
  G S2 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:G S2 Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  G S2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4748,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: G S2 Apartment *****

Sizing:Zone,
  G S2 Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  G S2 Apartment Thermostat,  !- Name
  G S2 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  G S2 Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  G S2 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  G S2 Apartment,  !- Zone Name
  G S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G S2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  G S2 Apartment Air Node,  !- Zone Air Node Name
  G S2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  G S2 Apartment Inlet Nodes,  !- Name
  G S2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  G S2 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  G S2 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  G S2 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  G S2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrG S2 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  G S2 Apartment,  !- Control Zone Name
  G S2 Apartment Air Node,  !- Zone Node Name
  G S2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: G S2 Apartment *****

WaterUse:Connections,
  G S2 Apartment Water Equipment,  !- Name
  G S2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  G S2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  G S2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  G S2 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  G S2 Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  G S2 Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  G S2 Apartment,  !- Zone Name
  G S2 Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  G S2 Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  G S2 Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  G S2 Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  G S2 Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  G S2 Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  M SW Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  m WWall SWA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  M SW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  m WWall SWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  5.1814,  2.1731,  !- X1, Y1, Z1
  0.0000,  5.1814,  0.9540,  !- X2, Y2, Z2
  0.0000,  2.4383,  0.9540,  !- X3, Y3, Z3
  0.0000,  2.4383,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m GFloor SWA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin SWA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SWall SWA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  M SW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  m SWall SWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m NIWall SWA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m SWall C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m EIWALL SWA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m WWall S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

InternalMass,
  M SW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  M SW Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  M SW Apartment_Infiltration,  !- Name
  M SW Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0186,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:M SW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M SW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0372,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  M SW Apartment People,  !- Name
  M SW Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:M SW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M SW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  5.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  M SW Apartment_Lights,  !- Name
  M SW Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:M SW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  M SW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  M SW Apartment_PlugMisc_Equip,  !- Name
  M SW Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:M SW Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M SW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.9496,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: M SW Apartment *****

Sizing:Zone,
  M SW Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  M SW Apartment Thermostat,  !- Name
  M SW Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M SW Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  M SW Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  M SW Apartment,  !- Zone Name
  M SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M SW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M SW Apartment Air Node,  !- Zone Air Node Name
  M SW Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  M SW Apartment Inlet Nodes,  !- Name
  M SW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  M SW Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M SW Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  M SW Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M SW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrM SW Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M SW Apartment,  !- Control Zone Name
  M SW Apartment Air Node,  !- Zone Node Name
  M SW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: M SW Apartment *****

WaterUse:Connections,
  M SW Apartment Water Equipment,  !- Name
  M SW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M SW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M SW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  M SW Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  M SW Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  M SW Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M SW Apartment,  !- Zone Name
  M SW Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  M SW Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  M SW Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  M SW Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  M SW Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  M SW Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  M NW Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  9.2959,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  m NWall NWA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  M NW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow4,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  m NWall NWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m WWall NWA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  M NW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow6,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  m WWall NWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  5.1814,  2.1731,  !- X1, Y1, Z1
  0.0000,  5.1814,  0.9540,  !- X2, Y2, Z2
  0.0000,  2.4383,  0.9540,  !- X3, Y3, Z3
  0.0000,  2.4383,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m GFloor NWA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin NWA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SIWall NWA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Wall 4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m EIWALL NWA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m WWall N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

InternalMass,
  M NW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  M NW Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  M NW Apartment_Infiltration,  !- Name
  M NW Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0558,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:M NW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M NW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.1116,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  M NW Apartment People,  !- Name
  M NW Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:M NW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M NW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  5.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  M NW Apartment_Lights,  !- Name
  M NW Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:M NW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  M NW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  M NW Apartment_PlugMisc_Equip,  !- Name
  M NW Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:M NW Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M NW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.9496,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: M NW Apartment *****

Sizing:Zone,
  M NW Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  M NW Apartment Thermostat,  !- Name
  M NW Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M NW Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  M NW Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  M NW Apartment,  !- Zone Name
  M NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M NW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M NW Apartment Air Node,  !- Zone Air Node Name
  M NW Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  M NW Apartment Inlet Nodes,  !- Name
  M NW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  M NW Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M NW Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  M NW Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M NW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrM NW Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M NW Apartment,  !- Control Zone Name
  M NW Apartment Air Node,  !- Zone Node Name
  M NW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:10 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: M NW Apartment *****

WaterUse:Connections,
  M NW Apartment Water Equipment,  !- Name
  M NW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M NW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M NW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  M NW Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  M NW Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  M NW Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M NW Apartment,  !- Zone Name
  M NW Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  M NW Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  M NW Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  M NW Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  M NW Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  M NW Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  M SE Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  34.7455,  !- X Origin
  0.0000,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  m EWall SEA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  M SE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow7,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
  m EWall SEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  11.5818,  2.4383,  2.1731,  !- X1, Y1, Z1
  11.5818,  2.4383,  0.9540,  !- X2, Y2, Z2
  11.5818,  5.1814,  0.9540,  !- X3, Y3, Z3
  11.5818,  5.1814,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m GFloor SEA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M SE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin SEA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M SE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SWall SEA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  M SE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  m SWall SEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m NIWall SEA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M SE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Wall 3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m WWall SEA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M SE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m EIWALL S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  M SE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  M SE Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  M SE Apartment_Infiltration,  !- Name
  M SE Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0080,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:M SE Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M SE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0160,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  M SE Apartment People,  !- Name
  M SE Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:M SE Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M SE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  5.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  M SE Apartment_Lights,  !- Name
  M SE Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:M SE Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  M SE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  M SE Apartment_PlugMisc_Equip,  !- Name
  M SE Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:M SE Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M SE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.9496,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: M SE Apartment *****

Sizing:Zone,
  M SE Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  M SE Apartment Thermostat,  !- Name
  M SE Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M SE Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  M SE Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  M SE Apartment,  !- Zone Name
  M SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M SE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M SE Apartment Air Node,  !- Zone Air Node Name
  M SE Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  M SE Apartment Inlet Nodes,  !- Name
  M SE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  M SE Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M SE Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  M SE Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M SE Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrM SE Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M SE Apartment,  !- Control Zone Name
  M SE Apartment Air Node,  !- Zone Node Name
  M SE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:11 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: M SE Apartment *****

WaterUse:Connections,
  M SE Apartment Water Equipment,  !- Name
  M SE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M SE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M SE Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  M SE Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  M SE Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  M SE Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M SE Apartment,  !- Zone Name
  M SE Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  M SE Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  M SE Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  M SE Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  M SE Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  M SE Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  M NE Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  34.7455,  !- X Origin
  9.2959,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  m NWall NEA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  M NE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow5,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  m NWall NEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m EWall NEA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  M NE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow8,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
  m EWall NEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  11.5818,  2.4383,  2.1731,  !- X1, Y1, Z1
  11.5818,  2.4383,  0.9540,  !- X2, Y2, Z2
  11.5818,  5.1814,  0.9540,  !- X3, Y3, Z3
  11.5818,  5.1814,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m GFloor NEA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin NEA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SIWall NEA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m NWall C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m WWall NEA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m EIWALL N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  M NE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  M NE Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  M NE Apartment_Infiltration,  !- Name
  M NE Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0062,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:M NE Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M NE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0124,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  M NE Apartment People,  !- Name
  M NE Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:M NE Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M NE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  5.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  M NE Apartment_Lights,  !- Name
  M NE Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:M NE Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  M NE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  M NE Apartment_PlugMisc_Equip,  !- Name
  M NE Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:M NE Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M NE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.9496,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: M NE Apartment *****

Sizing:Zone,
  M NE Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  M NE Apartment Thermostat,  !- Name
  M NE Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M NE Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  M NE Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  M NE Apartment,  !- Zone Name
  M NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M NE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M NE Apartment Air Node,  !- Zone Air Node Name
  M NE Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  M NE Apartment Inlet Nodes,  !- Name
  M NE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  M NE Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M NE Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  M NE Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M NE Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrM NE Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M NE Apartment,  !- Control Zone Name
  M NE Apartment Air Node,  !- Zone Node Name
  M NE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:12 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: M NE Apartment *****

WaterUse:Connections,
  M NE Apartment Water Equipment,  !- Name
  M NE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M NE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M NE Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  M NE Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  M NE Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  M NE Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M NE Apartment,  !- Zone Name
  M NE Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  M NE Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  M NE Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  M NE Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  M NE Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  M NE Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  M N1 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  11.5818,  !- X Origin
  9.2959,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  m NWall N1A,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  M N1 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow9,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  m NWall N1A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m GFloor N1A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin N1A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SIWall N1A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Wall 5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m EIWALL N1A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m WWall N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m WWall N1A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m EIWALL NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  M N1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  M N1 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  M N1 Apartment_Infiltration,  !- Name
  M N1 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0336,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:M N1 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M N1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0672,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  M N1 Apartment People,  !- Name
  M N1 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:M N1 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M N1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  5.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  M N1 Apartment_Lights,  !- Name
  M N1 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:M N1 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  M N1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  M N1 Apartment_PlugMisc_Equip,  !- Name
  M N1 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:M N1 Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M N1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.9496,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: M N1 Apartment *****

Sizing:Zone,
  M N1 Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  M N1 Apartment Thermostat,  !- Name
  M N1 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M N1 Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  M N1 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  M N1 Apartment,  !- Zone Name
  M N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M N1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M N1 Apartment Air Node,  !- Zone Air Node Name
  M N1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  M N1 Apartment Inlet Nodes,  !- Name
  M N1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  M N1 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M N1 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  M N1 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M N1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrM N1 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M N1 Apartment,  !- Control Zone Name
  M N1 Apartment Air Node,  !- Zone Node Name
  M N1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:13 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: M N1 Apartment *****

WaterUse:Connections,
  M N1 Apartment Water Equipment,  !- Name
  M N1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M N1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M N1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  M N1 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  M N1 Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  M N1 Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M N1 Apartment,  !- Zone Name
  M N1 Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  M N1 Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  M N1 Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  M N1 Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  M N1 Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  M N1 Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  M N2 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  23.1637,  !- X Origin
  9.2959,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  m NWall N2A,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  M N2 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow10,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  m NWall N2A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m GFloor N2A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin N2A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SIWall N2A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Wall 6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m EIWALL N2A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m WWall NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m WWall N2A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m EIWALL N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  M N2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  M N2 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  M N2 Apartment_Infiltration,  !- Name
  M N2 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0336,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:M N2 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M N2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0672,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  M N2 Apartment People,  !- Name
  M N2 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:M N2 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M N2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  5.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  M N2 Apartment_Lights,  !- Name
  M N2 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:M N2 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  M N2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  M N2 Apartment_PlugMisc_Equip,  !- Name
  M N2 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:M N2 Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M N2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.9496,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: M N2 Apartment *****

Sizing:Zone,
  M N2 Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  M N2 Apartment Thermostat,  !- Name
  M N2 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M N2 Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  M N2 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  M N2 Apartment,  !- Zone Name
  M N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M N2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M N2 Apartment Air Node,  !- Zone Air Node Name
  M N2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  M N2 Apartment Inlet Nodes,  !- Name
  M N2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  M N2 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M N2 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  M N2 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M N2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrM N2 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M N2 Apartment,  !- Control Zone Name
  M N2 Apartment Air Node,  !- Zone Node Name
  M N2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:14 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: M N2 Apartment *****

WaterUse:Connections,
  M N2 Apartment Water Equipment,  !- Name
  M N2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M N2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M N2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  M N2 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  M N2 Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  M N2 Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M N2 Apartment,  !- Zone Name
  M N2 Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  M N2 Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  M N2 Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  M N2 Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  M N2 Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  M N2 Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  M S1 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  11.5818,  !- X Origin
  0.0000,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  m GFloor S1A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin S1A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SWall S1A,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  M S1 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow11,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  m SWall S1A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m NIWall S1A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Wall 1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m EIWALL S1A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m WWall S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m WWall S1A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m EIWALL SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  M S1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  M S1 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  M S1 Apartment_Infiltration,  !- Name
  M S1 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0112,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:M S1 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M S1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0224,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  M S1 Apartment People,  !- Name
  M S1 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:M S1 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M S1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  5.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  M S1 Apartment_Lights,  !- Name
  M S1 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:M S1 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  M S1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  M S1 Apartment_PlugMisc_Equip,  !- Name
  M S1 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:M S1 Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M S1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.9496,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: M S1 Apartment *****

Sizing:Zone,
  M S1 Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  M S1 Apartment Thermostat,  !- Name
  M S1 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M S1 Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  M S1 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  M S1 Apartment,  !- Zone Name
  M S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M S1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M S1 Apartment Air Node,  !- Zone Air Node Name
  M S1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  M S1 Apartment Inlet Nodes,  !- Name
  M S1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  M S1 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M S1 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  M S1 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M S1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrM S1 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M S1 Apartment,  !- Control Zone Name
  M S1 Apartment Air Node,  !- Zone Node Name
  M S1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:15 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: M S1 Apartment *****

WaterUse:Connections,
  M S1 Apartment Water Equipment,  !- Name
  M S1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M S1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M S1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  M S1 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  M S1 Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  M S1 Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M S1 Apartment,  !- Zone Name
  M S1 Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  M S1 Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  M S1 Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  M S1 Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  M S1 Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  M S1 Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  M S2 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  23.1637,  !- X Origin
  0.0000,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  m GFloor S2A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin S2A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SWall S2A,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  M S2 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow12,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  m SWall S2A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m NIWall S2A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Wall 2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m EIWALL S2A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m WWall SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m WWall S2A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  M S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m EIWALL S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  M S2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  M S2 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  M S2 Apartment_Infiltration,  !- Name
  M S2 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0112,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:M S2 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M S2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0224,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  M S2 Apartment People,  !- Name
  M S2 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:M S2 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M S2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  5.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  M S2 Apartment_Lights,  !- Name
  M S2 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:M S2 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  M S2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  M S2 Apartment_PlugMisc_Equip,  !- Name
  M S2 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:M S2 Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  M S2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.9496,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: M S2 Apartment *****

Sizing:Zone,
  M S2 Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  M S2 Apartment Thermostat,  !- Name
  M S2 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M S2 Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  M S2 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  M S2 Apartment,  !- Zone Name
  M S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M S2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M S2 Apartment Air Node,  !- Zone Air Node Name
  M S2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  M S2 Apartment Inlet Nodes,  !- Name
  M S2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  M S2 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M S2 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  M S2 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M S2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrM S2 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M S2 Apartment,  !- Control Zone Name
  M S2 Apartment Air Node,  !- Zone Node Name
  M S2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:16 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: M S2 Apartment *****

WaterUse:Connections,
  M S2 Apartment Water Equipment,  !- Name
  M S2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M S2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M S2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  M S2 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  M S2 Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  M S2 Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M S2 Apartment,  !- Zone Name
  M S2 Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  M S2 Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  M S2 Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  M S2 Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  M S2 Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  M S2 Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  T SW Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  9.1435,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  t WWall SWA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  T SW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  TWindow2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  t WWall SWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  5.1814,  2.1731,  !- X1, Y1, Z1
  0.0000,  5.1814,  0.9540,  !- X2, Y2, Z2
  0.0000,  2.4383,  0.9540,  !- X3, Y3, Z3
  0.0000,  2.4383,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t GFloor SWA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  T SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t GFloor SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Roof SWA,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  T SW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t SWall SWA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  T SW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  TWindow1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  t SWall SWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t NIWall SWA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  T SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t SWall C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t EIWALL SWA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  T SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t WWall S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

InternalMass,
  T SW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  T SW Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  T SW Apartment_Infiltration,  !- Name
  T SW Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0246,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:T SW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T SW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0246,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  T SW Apartment People,  !- Name
  T SW Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:T SW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T SW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  T SW Apartment_Lights,  !- Name
  T SW Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:T SW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  T SW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  T SW Apartment_PlugMisc_Equip,  !- Name
  T SW Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:T SW Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T SW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4748,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: T SW Apartment *****

Sizing:Zone,
  T SW Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  T SW Apartment Thermostat,  !- Name
  T SW Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  T SW Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  T SW Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  T SW Apartment,  !- Zone Name
  T SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T SW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  T SW Apartment Air Node,  !- Zone Air Node Name
  T SW Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  T SW Apartment Inlet Nodes,  !- Name
  T SW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  T SW Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  T SW Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  T SW Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  T SW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrT SW Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  T SW Apartment,  !- Control Zone Name
  T SW Apartment Air Node,  !- Zone Node Name
  T SW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:17 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: T SW Apartment *****

WaterUse:Connections,
  T SW Apartment Water Equipment,  !- Name
  T SW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  T SW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  T SW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  T SW Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  T SW Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  T SW Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  T SW Apartment,  !- Zone Name
  T SW Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  T SW Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  T SW Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  T SW Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  T SW Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  T SW Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  T NW Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  9.2959,  !- Y Origin
  9.1435,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  t NWall NWA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  T NW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  TWindow4,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  t NWall NWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t WWall NWA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  T NW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  TWindow6,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  t WWall NWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  5.1814,  2.1731,  !- X1, Y1, Z1
  0.0000,  5.1814,  0.9540,  !- X2, Y2, Z2
  0.0000,  2.4383,  0.9540,  !- X3, Y3, Z3
  0.0000,  2.4383,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t GFloor NWA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  T NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t GFloor NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Roof NWA,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  T NW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t SIWall NWA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  T NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t Wall 1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t EIWALL NWA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  T NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t WWall N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

InternalMass,
  T NW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  T NW Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  T NW Apartment_Infiltration,  !- Name
  T NW Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0737,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:T NW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T NW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0737,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  T NW Apartment People,  !- Name
  T NW Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:T NW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T NW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  T NW Apartment_Lights,  !- Name
  T NW Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:T NW Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  T NW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  T NW Apartment_PlugMisc_Equip,  !- Name
  T NW Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:T NW Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T NW Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4748,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: T NW Apartment *****

Sizing:Zone,
  T NW Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  T NW Apartment Thermostat,  !- Name
  T NW Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  T NW Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  T NW Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  T NW Apartment,  !- Zone Name
  T NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T NW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  T NW Apartment Air Node,  !- Zone Air Node Name
  T NW Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  T NW Apartment Inlet Nodes,  !- Name
  T NW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  T NW Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  T NW Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  T NW Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  T NW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrT NW Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  T NW Apartment,  !- Control Zone Name
  T NW Apartment Air Node,  !- Zone Node Name
  T NW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:18 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: T NW Apartment *****

WaterUse:Connections,
  T NW Apartment Water Equipment,  !- Name
  T NW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  T NW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  T NW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  T NW Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  T NW Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  T NW Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  T NW Apartment,  !- Zone Name
  T NW Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  T NW Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  T NW Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  T NW Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  T NW Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  T NW Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  T SE Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  34.7455,  !- X Origin
  0.0000,  !- Y Origin
  9.1435,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  t EWall SEA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  T SE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  TWindow7,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
  t EWall SEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  11.5818,  2.4383,  2.1731,  !- X1, Y1, Z1
  11.5818,  2.4383,  0.9540,  !- X2, Y2, Z2
  11.5818,  5.1814,  0.9540,  !- X3, Y3, Z3
  11.5818,  5.1814,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t GFloor SEA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  T SE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t GFloor SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Roof SEA,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  T SE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t SWall SEA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  T SE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  TWindow3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  t SWall SEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t NIWall SEA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  T SE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t Wall 6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t WWall SEA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  T SE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t EIWALL S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  T SE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  T SE Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  T SE Apartment_Infiltration,  !- Name
  T SE Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0105,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:T SE Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T SE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0105,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  T SE Apartment People,  !- Name
  T SE Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:T SE Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T SE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  T SE Apartment_Lights,  !- Name
  T SE Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:T SE Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  T SE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  T SE Apartment_PlugMisc_Equip,  !- Name
  T SE Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:T SE Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T SE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4748,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: T SE Apartment *****

Sizing:Zone,
  T SE Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  T SE Apartment Thermostat,  !- Name
  T SE Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  T SE Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  T SE Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  T SE Apartment,  !- Zone Name
  T SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T SE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  T SE Apartment Air Node,  !- Zone Air Node Name
  T SE Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  T SE Apartment Inlet Nodes,  !- Name
  T SE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  T SE Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  T SE Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  T SE Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  T SE Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrT SE Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  T SE Apartment,  !- Control Zone Name
  T SE Apartment Air Node,  !- Zone Node Name
  T SE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:19 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: T SE Apartment *****

WaterUse:Connections,
  T SE Apartment Water Equipment,  !- Name
  T SE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  T SE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  T SE Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  T SE Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  T SE Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  T SE Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  T SE Apartment,  !- Zone Name
  T SE Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  T SE Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  T SE Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  T SE Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  T SE Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  T SE Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  T NE Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  34.7455,  !- X Origin
  9.2959,  !- Y Origin
  9.1435,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  t NWall NEA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  T NE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  TWindow5,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  t NWall NEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t EWall NEA,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  T NE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  TWindow8,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
  t EWall NEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  11.5818,  2.4383,  2.1731,  !- X1, Y1, Z1
  11.5818,  2.4383,  0.9540,  !- X2, Y2, Z2
  11.5818,  5.1814,  0.9540,  !- X3, Y3, Z3
  11.5818,  5.1814,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t GFloor NEA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  T NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t GFloor NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Roof NEA,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  T NE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t SIWall NEA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  T NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t NWall C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t WWall NEA,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  T NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t EIWALL N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  T NE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  T NE Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  T NE Apartment_Infiltration,  !- Name
  T NE Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0082,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:T NE Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T NE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0082,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  T NE Apartment People,  !- Name
  T NE Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:T NE Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T NE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  T NE Apartment_Lights,  !- Name
  T NE Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:T NE Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  T NE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  T NE Apartment_PlugMisc_Equip,  !- Name
  T NE Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:T NE Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T NE Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4748,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: T NE Apartment *****

Sizing:Zone,
  T NE Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  T NE Apartment Thermostat,  !- Name
  T NE Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  T NE Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  T NE Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  T NE Apartment,  !- Zone Name
  T NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T NE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  T NE Apartment Air Node,  !- Zone Air Node Name
  T NE Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  T NE Apartment Inlet Nodes,  !- Name
  T NE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  T NE Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  T NE Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  T NE Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  T NE Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrT NE Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  T NE Apartment,  !- Control Zone Name
  T NE Apartment Air Node,  !- Zone Node Name
  T NE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:20 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: T NE Apartment *****

WaterUse:Connections,
  T NE Apartment Water Equipment,  !- Name
  T NE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  T NE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  T NE Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  T NE Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  T NE Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  T NE Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  T NE Apartment,  !- Zone Name
  T NE Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  T NE Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  T NE Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  T NE Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  T NE Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  T NE Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  T N1 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  11.5818,  !- X Origin
  9.2959,  !- Y Origin
  9.1435,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  t NWall N1A,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  T N1 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  TWindow9,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  t NWall N1A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t GFloor N1A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  T N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t GFloor N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Roof N1A,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  T N1 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t SIWall N1A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  T N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t Wall 2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t EIWALL N1A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  T N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t WWall N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t WWall N1A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  T N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t EIWALL NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  T N1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  T N1 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  T N1 Apartment_Infiltration,  !- Name
  T N1 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0324,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:T N1 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T N1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0324,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  T N1 Apartment People,  !- Name
  T N1 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:T N1 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T N1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  T N1 Apartment_Lights,  !- Name
  T N1 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  341.9636,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:T N1 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  T N1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  T N1 Apartment_PlugMisc_Equip,  !- Name
  T N1 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  474.7779,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:T N1 Apartment:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T N1 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4748,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: T N1 Apartment *****

Sizing:Zone,
  T N1 Apartment,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.110625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  T N1 Apartment Thermostat,  !- Name
  T N1 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  T N1 Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  T N1 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  T N1 Apartment,  !- Zone Name
  T N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T N1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  T N1 Apartment Air Node,  !- Zone Air Node Name
  T N1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  T N1 Apartment Inlet Nodes,  !- Name
  T N1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  T N1 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  T N1 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  T N1 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  T N1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrT N1 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  T N1 Apartment,  !- Control Zone Name
  T N1 Apartment Air Node,  !- Zone Node Name
  T N1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:21 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: T N1 Apartment *****

WaterUse:Connections,
  T N1 Apartment Water Equipment,  !- Name
  T N1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  T N1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  T N1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  T N1 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.65833333333333E-6,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  T N1 Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  T N1 Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  T N1 Apartment,  !- Zone Name
  T N1 Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  T N1 Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  T N1 Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  T N1 Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  T N1 Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.9;  !- Field 4

Schedule:Compact,
  T N1 Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  T N2 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  23.1637,  !- X Origin
  9.2959,  !- Y Origin
  9.1435,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  268.9640,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  t NWall N2A,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  T N2 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  TWindow10,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  t NWall N2A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t GFloor N2A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  T N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t GFloor N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Roof N2A,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  T N2 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t SIWall N2A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  T N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t Wall 3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t EIWALL N2A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  T N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t WWall NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t WWall N2A,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  T N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t EIWALL N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

InternalMass,
  T N2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  T N2 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  T N2 Apartment_Infiltration,  !- Name
  T N2 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0324,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:T N2 Apartment,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  T N2 Apartment,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0324,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  T N2 Apartment People,  !- Name
  T N2 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
