<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Midrise Apartment New V1.2_4.0 LAS_VEGAS NV USA TMY2-23169 WMO#=723860
  2009-10-27
  15:30:25 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 10/27/2009 3:29 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Midrise Apartment New V1.2_4.0</b></p>
<p>Environment: <b>LAS_VEGAS NV USA TMY2-23169 WMO#=723860</b></p>
<p>Simulation Timestamp: <b>2009-10-27
  15:30:25</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1279.31</td>
    <td align="right">      408.13</td>
    <td align="right">      408.13</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1279.31</td>
    <td align="right">      408.13</td>
    <td align="right">      408.13</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     3700.59</td>
    <td align="right">     1180.56</td>
    <td align="right">     1180.56</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     3700.59</td>
    <td align="right">     1180.56</td>
    <td align="right">     1180.56</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.577</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.856</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3134.59</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3134.59</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       87.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      231.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      173.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      448.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       56.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      264.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.51</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      926.99</td>
    <td align="right">      352.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.51</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">       87.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      231.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      173.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      323.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">      124.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unitary Fans</td>
    <td align="right">       56.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      264.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.51</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       60.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       92.03</td>
    <td align="right">      112.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      142.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      295.73</td>
    <td align="right">      112.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       60.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       92.03</td>
    <td align="right">      112.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      142.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      295.73</td>
    <td align="right">      112.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      926.99</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      926.99</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      926.99</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      926.99</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1875.51</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1875.51</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1875.51</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      659.25</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4283.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TS2APARTMENT">T S2 APARTMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TCORRIDOR">T CORRIDOR</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GCORRIDOR">G CORRIDOR</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MCORRIDOR">M CORRIDOR</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE">OFFICE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GSWAPARTMENTPEOPLE">G SW APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GNWAPARTMENTPEOPLE">G NW APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GNEAPARTMENTPEOPLE">G NE APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GN1APARTMENTPEOPLE">G N1 APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GN2APARTMENTPEOPLE">G N2 APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GS1APARTMENTPEOPLE">G S1 APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GS2APARTMENTPEOPLE">G S2 APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MSWAPARTMENTPEOPLE">M SW APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MNWAPARTMENTPEOPLE">M NW APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MSEAPARTMENTPEOPLE">M SE APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MNEAPARTMENTPEOPLE">M NE APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MN1APARTMENTPEOPLE">M N1 APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MN2APARTMENTPEOPLE">M N2 APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MS1APARTMENTPEOPLE">M S1 APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MS2APARTMENTPEOPLE">M S2 APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TSWAPARTMENTPEOPLE">T SW APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TNWAPARTMENTPEOPLE">T NW APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TSEAPARTMENTPEOPLE">T SE APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TNEAPARTMENTPEOPLE">T NE APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TN1APARTMENTPEOPLE">T N1 APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TN2APARTMENTPEOPLE">T N2 APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TS1APARTMENTPEOPLE">T S1 APARTMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TS2APARTMENTPEOPLE">T S2 APARTMENT PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OUTDOORAIRSUMMARY::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TS2APARTMENT">T S2 APARTMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::TCORRIDOR">T CORRIDOR</a>    |   
<a href="#OUTDOORAIRSUMMARY::GCORRIDOR">G CORRIDOR</a>    |   
<a href="#OUTDOORAIRSUMMARY::MCORRIDOR">M CORRIDOR</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE">OFFICE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TS2APARTMENT">T S2 APARTMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TCORRIDOR">T CORRIDOR</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GCORRIDOR">G CORRIDOR</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MCORRIDOR">M CORRIDOR</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:01">SPLITSYSTEMAC:01</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:10">SPLITSYSTEMAC:10</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:11">SPLITSYSTEMAC:11</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:12">SPLITSYSTEMAC:12</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:13">SPLITSYSTEMAC:13</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:14">SPLITSYSTEMAC:14</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:15">SPLITSYSTEMAC:15</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:16">SPLITSYSTEMAC:16</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:17">SPLITSYSTEMAC:17</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:18">SPLITSYSTEMAC:18</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:19">SPLITSYSTEMAC:19</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:02">SPLITSYSTEMAC:02</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:20">SPLITSYSTEMAC:20</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:21">SPLITSYSTEMAC:21</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:22">SPLITSYSTEMAC:22</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:23">SPLITSYSTEMAC:23</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:24">SPLITSYSTEMAC:24</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:03">SPLITSYSTEMAC:03</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:04">SPLITSYSTEMAC:04</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:05">SPLITSYSTEMAC:05</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:06">SPLITSYSTEMAC:06</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:07">SPLITSYSTEMAC:07</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:08">SPLITSYSTEMAC:08</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::SPLITSYSTEMAC:09">SPLITSYSTEMAC:09</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE">OFFICE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TS2APARTMENT">T S2 APARTMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TCORRIDOR">T CORRIDOR</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GCORRIDOR">G CORRIDOR</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MCORRIDOR">M CORRIDOR</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-COOLING::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TS2APARTMENT">T S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::TCORRIDOR">T CORRIDOR</a>    |   
<a href="#BUILDINGLOADS-COOLING::GCORRIDOR">G CORRIDOR</a>    |   
<a href="#BUILDINGLOADS-COOLING::MCORRIDOR">M CORRIDOR</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-HEATING::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TS2APARTMENT">T S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::TCORRIDOR">T CORRIDOR</a>    |   
<a href="#BUILDINGLOADS-HEATING::GCORRIDOR">G CORRIDOR</a>    |   
<a href="#BUILDINGLOADS-HEATING::MCORRIDOR">M CORRIDOR</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GCORRIDOR">G CORRIDOR</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MCORRIDOR">M CORRIDOR</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TCORRIDOR">T CORRIDOR</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TS2APARTMENT">T S2 APARTMENT</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::OFFICE">OFFICE</a>    |   
<a href="#SPACELOADS::GSWAPARTMENT">G SW APARTMENT</a>    |   
<a href="#SPACELOADS::GNWAPARTMENT">G NW APARTMENT</a>    |   
<a href="#SPACELOADS::GNEAPARTMENT">G NE APARTMENT</a>    |   
<a href="#SPACELOADS::GN1APARTMENT">G N1 APARTMENT</a>    |   
<a href="#SPACELOADS::GN2APARTMENT">G N2 APARTMENT</a>    |   
<a href="#SPACELOADS::GS1APARTMENT">G S1 APARTMENT</a>    |   
<a href="#SPACELOADS::GS2APARTMENT">G S2 APARTMENT</a>    |   
<a href="#SPACELOADS::MSWAPARTMENT">M SW APARTMENT</a>    |   
<a href="#SPACELOADS::MNWAPARTMENT">M NW APARTMENT</a>    |   
<a href="#SPACELOADS::MSEAPARTMENT">M SE APARTMENT</a>    |   
<a href="#SPACELOADS::MNEAPARTMENT">M NE APARTMENT</a>    |   
<a href="#SPACELOADS::MN1APARTMENT">M N1 APARTMENT</a>    |   
<a href="#SPACELOADS::MN2APARTMENT">M N2 APARTMENT</a>    |   
<a href="#SPACELOADS::MS1APARTMENT">M S1 APARTMENT</a>    |   
<a href="#SPACELOADS::MS2APARTMENT">M S2 APARTMENT</a>    |   
<a href="#SPACELOADS::TSWAPARTMENT">T SW APARTMENT</a>    |   
<a href="#SPACELOADS::TNWAPARTMENT">T NW APARTMENT</a>    |   
<a href="#SPACELOADS::TSEAPARTMENT">T SE APARTMENT</a>    |   
<a href="#SPACELOADS::TNEAPARTMENT">T NE APARTMENT</a>    |   
<a href="#SPACELOADS::TN1APARTMENT">T N1 APARTMENT</a>    |   
<a href="#SPACELOADS::TN2APARTMENT">T N2 APARTMENT</a>    |   
<a href="#SPACELOADS::TS1APARTMENT">T S1 APARTMENT</a>    |   
<a href="#SPACELOADS::TS2APARTMENT">T S2 APARTMENT</a>    |   
<a href="#SPACELOADS::GCORRIDOR">G CORRIDOR</a>    |   
<a href="#SPACELOADS::MCORRIDOR">M CORRIDOR</a>    |   
<a href="#SPACELOADS::TCORRIDOR">T CORRIDOR</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NEVADAPOWER_LGS-3_LARGEGENERAL">NEVADAPOWER_LGS-3_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_LGS-2_LARGEGENERAL">NEVADAPOWER_LGS-2_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_LGS-1_LARGEGENERAL">NEVADAPOWER_LGS-1_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_GS_GENERALSERVICE">NEVADAPOWER_GS_GENERALSERVICE</a>   |  
<a href="#TariffReport::NV_EIAMONTHLYRATEGAS">NV_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 10/27/2009 3:29 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">LAS_VEGAS NV USA TMY2-23169 WMO#=723860</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       36.08</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -115.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      664.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1542.01</td>
    <td align="right">      564.78</td>
    <td align="right">      206.22</td>
    <td align="right">      564.78</td>
    <td align="right">      206.22</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      231.09</td>
    <td align="right">       83.23</td>
    <td align="right">       33.42</td>
    <td align="right">       83.23</td>
    <td align="right">       31.21</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.99</td>
    <td align="right">       14.74</td>
    <td align="right">       16.20</td>
    <td align="right">       14.74</td>
    <td align="right">       15.13</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      783.65</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">     10.7600</td>
    <td align="right">       44.12</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        2.23</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        4.43</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">    206.7379</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        2.00</td>
    <td align="right">       10.22</td>
    <td align="right">        2.23</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3134.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9553.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1542.01</td>
    <td align="right">      231.09</td>
    <td align="right">      4.2223</td>
    <td align="right">       39.43</td>
    <td align="right">     10.1804</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3134.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9553.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1542.01</td>
    <td align="right">      231.09</td>
    <td align="right">      4.2223</td>
    <td align="right">       39.43</td>
    <td align="right">     10.1804</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -1.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.70</td>
    <td align="right">           0</td>
    <td align="right">        3.10</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       34.70</td>
    <td align="right">       13.60</td>
    <td align="right">       21.90</td>
    <td align="right">           0</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">G SWALL SWA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G WWALL SWA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SWA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL NWA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G WWALL NWA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NWA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL SEA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G EWALL SEA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SEA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL NEA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G EWALL NEA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NEA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N1A</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N1A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N2A</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N2A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S1A</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S1A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S2A</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S2A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M WWALL SWA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       46.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M SWALL SWA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M NWALL NWA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M WWALL NWA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       46.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M EWALL SEA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       46.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M SWALL SEA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M NWALL NEA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M EWALL NEA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       46.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M NWALL N1A</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M NWALL N2A</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M SWALL S1A</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M SWALL S2A</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T WWALL SWA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T SWALL SWA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SWA</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NWA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T WWALL NWA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T ROOF NWA</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T EWALL SEA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T SWALL SEA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SEA</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NEA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T EWALL NEA</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T ROOF NEA</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N1A</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N1A</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N2A</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N2A</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S1A</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S1A</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S2A</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S2A</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T WWALL C</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T EWALL C</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">        5.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T ROOF C</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G WWALL C</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G EWALL C</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">        5.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G FLOOR C</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       77.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M WWALL C</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       10.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M EWALL C</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       10.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW2</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW4</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW6</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW3</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW7</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW5</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW8</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW9</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW10</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW11</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW12</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW2</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW4</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW6</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW7</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW3</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW5</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW8</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW9</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW10</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW11</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW12</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW2</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW4</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW6</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW7</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW3</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW5</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW8</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW9</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW10</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW11</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW12</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW13</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW14</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW13</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">EAST_DOOR</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        3.32</td>
    <td align="right">        3.32</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW13</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        1.11</td>
    <td align="right">        2.23</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW14</td>
    <td align="right">WINDOW-90.1-2004-RES-OPER</td>
    <td align="right">        1.11</td>
    <td align="right">        2.23</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      231.09</td>
    <td align="right">        3.81</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.23</td>
    <td align="right">        3.81</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      147.86</td>
    <td align="right">        3.81</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2668.70</td>
    <td align="right">     1818.40</td>
    <td align="right">      850.30</td>
    <td align="right">        0.68</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7753.03</td>
    <td align="right">     5545.88</td>
    <td align="right">     2207.15</td>
    <td align="right">        0.72</td>
    <td align="right">        3.77</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6190.61</td>
    <td align="right">     4309.98</td>
    <td align="right">     1880.63</td>
    <td align="right">        0.70</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6037.78</td>
    <td align="right">     4250.30</td>
    <td align="right">     1787.48</td>
    <td align="right">        0.70</td>
    <td align="right">        3.73</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5132.25</td>
    <td align="right">     3571.99</td>
    <td align="right">     1560.26</td>
    <td align="right">        0.70</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5096.17</td>
    <td align="right">     3543.63</td>
    <td align="right">     1552.54</td>
    <td align="right">        0.70</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5031.23</td>
    <td align="right">     3495.79</td>
    <td align="right">     1535.44</td>
    <td align="right">        0.69</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4992.92</td>
    <td align="right">     3465.79</td>
    <td align="right">     1527.13</td>
    <td align="right">        0.69</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7281.69</td>
    <td align="right">     5455.69</td>
    <td align="right">     1826.01</td>
    <td align="right">        0.75</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5821.78</td>
    <td align="right">     4276.97</td>
    <td align="right">     1544.82</td>
    <td align="right">        0.73</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4895.34</td>
    <td align="right">     3527.96</td>
    <td align="right">     1367.38</td>
    <td align="right">        0.72</td>
    <td align="right">        3.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2579.44</td>
    <td align="right">     1754.04</td>
    <td align="right">      825.40</td>
    <td align="right">        0.68</td>
    <td align="right">        3.66</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4819.16</td>
    <td align="right">     3487.23</td>
    <td align="right">     1331.93</td>
    <td align="right">        0.72</td>
    <td align="right">        3.79</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4383.26</td>
    <td align="right">     3155.43</td>
    <td align="right">     1227.83</td>
    <td align="right">        0.72</td>
    <td align="right">        3.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4360.06</td>
    <td align="right">     3136.92</td>
    <td align="right">     1223.14</td>
    <td align="right">        0.72</td>
    <td align="right">        3.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4408.26</td>
    <td align="right">     3156.81</td>
    <td align="right">     1251.46</td>
    <td align="right">        0.72</td>
    <td align="right">        3.77</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4387.95</td>
    <td align="right">     3140.68</td>
    <td align="right">     1247.28</td>
    <td align="right">        0.72</td>
    <td align="right">        3.77</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3262.56</td>
    <td align="right">     2412.98</td>
    <td align="right">      849.57</td>
    <td align="right">        0.74</td>
    <td align="right">        3.84</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1847.58</td>
    <td align="right">     1249.11</td>
    <td align="right">      598.46</td>
    <td align="right">        0.68</td>
    <td align="right">        3.65</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1669.87</td>
    <td align="right">     1128.97</td>
    <td align="right">      540.90</td>
    <td align="right">        0.68</td>
    <td align="right">        3.65</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1669.87</td>
    <td align="right">     1128.97</td>
    <td align="right">      540.90</td>
    <td align="right">        0.68</td>
    <td align="right">        3.65</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1669.87</td>
    <td align="right">     1128.97</td>
    <td align="right">      540.90</td>
    <td align="right">        0.68</td>
    <td align="right">        3.65</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1669.87</td>
    <td align="right">     1128.97</td>
    <td align="right">      540.90</td>
    <td align="right">        0.68</td>
    <td align="right">        3.65</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9676.47</td>
    <td align="right">     7096.57</td>
    <td align="right">     2579.89</td>
    <td align="right">        0.73</td>
    <td align="right">        3.82</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     2653.23</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4756.86</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4750.04</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4760.50</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3960.46</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3960.46</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3960.46</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3960.46</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4435.25</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4445.84</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4436.47</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     2652.95</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4447.07</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3768.43</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3768.46</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3758.39</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3758.42</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3105.48</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     2654.66</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     2028.50</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     2028.54</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     2030.31</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     2087.57</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4746.38</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.11</td>
    <td align="right">      127.35</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.36</td>
    <td align="right">      420.11</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.27</td>
    <td align="right">      312.91</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.27</td>
    <td align="right">      314.09</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.22</td>
    <td align="right">      259.20</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.22</td>
    <td align="right">      256.75</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.22</td>
    <td align="right">      252.97</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.22</td>
    <td align="right">      250.40</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.38</td>
    <td align="right">      441.64</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.29</td>
    <td align="right">      336.91</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.23</td>
    <td align="right">      270.26</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.11</td>
    <td align="right">      122.41</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.23</td>
    <td align="right">      268.76</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.21</td>
    <td align="right">      241.33</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.21</td>
    <td align="right">      239.71</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.21</td>
    <td align="right">      239.54</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.21</td>
    <td align="right">      238.13</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.17</td>
    <td align="right">      191.89</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.07</td>
    <td align="right">       86.30</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.07</td>
    <td align="right">       78.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.07</td>
    <td align="right">       78.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.07</td>
    <td align="right">       78.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.07</td>
    <td align="right">       78.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.48</td>
    <td align="right">      557.66</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.00</td>
    <td align="right">   211500.00</td>
    <td align="right">        0.80</td>
    <td align="right">      704.88</td>
    <td align="right">        0.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     1595.41</td>
    <td align="right">       0.091</td>
    <td align="right">       0.110</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       31.44</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     1533.53</td>
    <td align="right">       0.088</td>
    <td align="right">       0.106</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     2403.96</td>
    <td align="right">       0.138</td>
    <td align="right">       0.165</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       34.70</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     1038.90</td>
    <td align="right">       0.060</td>
    <td align="right">       0.072</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       29.91</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">      759.67</td>
    <td align="right">       0.044</td>
    <td align="right">       0.067</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       29.40</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">      747.89</td>
    <td align="right">       0.043</td>
    <td align="right">       0.067</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       29.40</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">      734.33</td>
    <td align="right">       0.042</td>
    <td align="right">       0.067</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       29.40</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">      761.40</td>
    <td align="right">       0.044</td>
    <td align="right">       0.067</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       29.40</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     5403.54</td>
    <td align="right">       0.401</td>
    <td align="right">       0.481</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       31.44</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     5263.24</td>
    <td align="right">       0.302</td>
    <td align="right">       0.362</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       31.44</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     3920.20</td>
    <td align="right">       0.225</td>
    <td align="right">       0.270</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       31.44</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     3934.50</td>
    <td align="right">       0.226</td>
    <td align="right">       0.271</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       29.91</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     3246.90</td>
    <td align="right">       0.186</td>
    <td align="right">       0.223</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       29.40</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     3216.32</td>
    <td align="right">       0.184</td>
    <td align="right">       0.221</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       29.40</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     3168.96</td>
    <td align="right">       0.182</td>
    <td align="right">       0.218</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       29.40</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     3136.77</td>
    <td align="right">       0.180</td>
    <td align="right">       0.216</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       29.40</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     4279.08</td>
    <td align="right">       0.317</td>
    <td align="right">       0.381</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       31.78</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     4220.64</td>
    <td align="right">       0.242</td>
    <td align="right">       0.290</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       31.44</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     3385.73</td>
    <td align="right">       0.194</td>
    <td align="right">       0.233</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       31.78</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     3366.53</td>
    <td align="right">       0.193</td>
    <td align="right">       0.232</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       30.42</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     3022.82</td>
    <td align="right">       0.173</td>
    <td align="right">       0.208</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       29.91</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     3002.50</td>
    <td align="right">       0.172</td>
    <td align="right">       0.207</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       29.91</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     3000.82</td>
    <td align="right">       0.172</td>
    <td align="right">       0.207</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       31.44</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     2983.21</td>
    <td align="right">       0.171</td>
    <td align="right">       0.205</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       31.44</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.70</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.70</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.118</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.70</td>
    <td align="right">     0.01263</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     1593.72</td>
    <td align="right">       0.062</td>
    <td align="right">       0.074</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     1593.43</td>
    <td align="right">       0.062</td>
    <td align="right">       0.074</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     2634.19</td>
    <td align="right">       0.102</td>
    <td align="right">       0.123</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     1595.17</td>
    <td align="right">       0.062</td>
    <td align="right">       0.074</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">      959.71</td>
    <td align="right">       0.037</td>
    <td align="right">       0.045</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">      959.74</td>
    <td align="right">       0.037</td>
    <td align="right">       0.045</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">      961.54</td>
    <td align="right">       0.037</td>
    <td align="right">       0.045</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     1019.71</td>
    <td align="right">       0.040</td>
    <td align="right">       0.048</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     2619.12</td>
    <td align="right">       0.102</td>
    <td align="right">       0.122</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     2629.75</td>
    <td align="right">       0.102</td>
    <td align="right">       0.123</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     2622.83</td>
    <td align="right">       0.102</td>
    <td align="right">       0.122</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     2633.45</td>
    <td align="right">       0.102</td>
    <td align="right">       0.123</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     1246.33</td>
    <td align="right">       0.048</td>
    <td align="right">       0.085</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     1246.43</td>
    <td align="right">       0.048</td>
    <td align="right">       0.085</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     1236.87</td>
    <td align="right">       0.048</td>
    <td align="right">       0.085</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     1236.97</td>
    <td align="right">       0.048</td>
    <td align="right">       0.085</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     3402.21</td>
    <td align="right">       0.132</td>
    <td align="right">       0.159</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     3412.96</td>
    <td align="right">       0.133</td>
    <td align="right">       0.159</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     3403.45</td>
    <td align="right">       0.132</td>
    <td align="right">       0.159</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     3414.20</td>
    <td align="right">       0.133</td>
    <td align="right">       0.159</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     2725.50</td>
    <td align="right">       0.106</td>
    <td align="right">       0.127</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     2725.53</td>
    <td align="right">       0.106</td>
    <td align="right">       0.127</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     2715.31</td>
    <td align="right">       0.106</td>
    <td align="right">       0.127</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     2715.34</td>
    <td align="right">       0.106</td>
    <td align="right">       0.127</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">        0.38</td>
    <td align="right">        0.38</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">      801.00</td>
    <td align="right">     6526.00</td>
    <td align="right">      501.00</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     1155.00</td>
    <td align="right">     7010.50</td>
    <td align="right">      915.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      330.50</td>
    <td align="right">     1321.75</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     1339.75</td>
    <td align="right">     6999.00</td>
    <td align="right">      931.25</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     2537.25</td>
    <td align="right">     7367.25</td>
    <td align="right">     2429.25</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     2538.50</td>
    <td align="right">     7355.25</td>
    <td align="right">     2424.50</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     2393.75</td>
    <td align="right">     6888.25</td>
    <td align="right">     2199.75</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     2361.75</td>
    <td align="right">     6728.50</td>
    <td align="right">     2107.25</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     1298.75</td>
    <td align="right">     2795.00</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">      988.25</td>
    <td align="right">     4204.25</td>
    <td align="right">       72.25</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     1147.75</td>
    <td align="right">     3048.75</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     1022.50</td>
    <td align="right">     4268.75</td>
    <td align="right">       76.75</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">      610.75</td>
    <td align="right">     3283.00</td>
    <td align="right">       52.00</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">      613.75</td>
    <td align="right">     3285.50</td>
    <td align="right">       51.50</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">      764.50</td>
    <td align="right">     2133.25</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">      776.75</td>
    <td align="right">     2146.00</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     2610.50</td>
    <td align="right">     4729.25</td>
    <td align="right">      755.50</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     2911.75</td>
    <td align="right">     5221.50</td>
    <td align="right">     1345.50</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     2490.50</td>
    <td align="right">     4691.00</td>
    <td align="right">      727.25</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     2887.00</td>
    <td align="right">     5123.75</td>
    <td align="right">     1344.75</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     2316.00</td>
    <td align="right">     5270.25</td>
    <td align="right">     1104.25</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     2324.25</td>
    <td align="right">     5262.25</td>
    <td align="right">     1110.75</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     1907.50</td>
    <td align="right">     4747.50</td>
    <td align="right">      508.75</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     1909.00</td>
    <td align="right">     4737.00</td>
    <td align="right">      508.25</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5882.75</td>
    <td align="right">     7724.50</td>
    <td align="right">     4283.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      136.50</td>
    <td align="right">        0.00</td>
    <td align="right">      136.50</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      121.75</td>
    <td align="right">        0.00</td>
    <td align="right">      121.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">        0.00</td>
    <td align="right">      176.00</td>
    <td align="right">        0.00</td>
    <td align="right">      176.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      503.75</td>
    <td align="right">        0.00</td>
    <td align="right">      503.75</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      110.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.00</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      112.75</td>
    <td align="right">        0.00</td>
    <td align="right">      112.75</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      220.50</td>
    <td align="right">        0.00</td>
    <td align="right">      220.50</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      286.50</td>
    <td align="right">        0.00</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       82.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.00</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      536.00</td>
    <td align="right">        0.00</td>
    <td align="right">      536.00</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      402.50</td>
    <td align="right">        0.00</td>
    <td align="right">      402.50</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      159.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.00</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      179.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.00</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      387.25</td>
    <td align="right">        0.00</td>
    <td align="right">      387.25</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      422.00</td>
    <td align="right">        0.00</td>
    <td align="right">      422.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      146.75</td>
    <td align="right">        0.00</td>
    <td align="right">      146.75</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      371.00</td>
    <td align="right">        0.00</td>
    <td align="right">      371.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      326.75</td>
    <td align="right">        0.00</td>
    <td align="right">      326.75</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      233.25</td>
    <td align="right">        0.00</td>
    <td align="right">      233.25</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      244.00</td>
    <td align="right">        0.00</td>
    <td align="right">      244.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      288.25</td>
    <td align="right">        0.00</td>
    <td align="right">      288.25</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      302.50</td>
    <td align="right">        0.00</td>
    <td align="right">      302.50</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">      659.25</td>
    <td align="right">        0.00</td>
    <td align="right">      659.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT DIRECT AIR</td>
    <td align="right">    0.109791</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT DIRECT AIR</td>
    <td align="right">    0.105537</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.165433</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT DIRECT AIR</td>
    <td align="right">    0.074402</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT DIRECT AIR</td>
    <td align="right">    0.480778</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT DIRECT AIR</td>
    <td align="right">    0.362196</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT DIRECT AIR</td>
    <td align="right">    0.269772</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT DIRECT AIR</td>
    <td align="right">    0.270788</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.223462</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.221357</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.218096</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.215880</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT DIRECT AIR</td>
    <td align="right">    0.380755</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT DIRECT AIR</td>
    <td align="right">    0.290467</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT DIRECT AIR</td>
    <td align="right">    0.233006</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT DIRECT AIR</td>
    <td align="right">    0.231708</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.208059</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.206660</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.206514</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.205302</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.109791</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.362196</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.269772</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.270788</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.223462</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.221357</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.218096</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.215880</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.380755</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.290467</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.233006</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.105537</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.231708</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.208059</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.206660</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.206514</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.205302</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.165433</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.074402</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.480778</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">    0.109791</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">    0.362196</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">    0.269772</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">    0.270788</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">    0.223462</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">    0.221357</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">    0.218096</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">    0.215880</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">    0.380755</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">    0.290467</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">    0.233006</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">    0.105537</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">    0.231708</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">    0.208059</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">    0.206660</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">    0.206514</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">    0.205302</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">    0.165433</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">    0.074402</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">    0.480778</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_OA_CONTROLLER</td>
    <td align="right">    0.109791</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_OA_CONTROLLER</td>
    <td align="right">    0.362196</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_OA_CONTROLLER</td>
    <td align="right">    0.269772</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_OA_CONTROLLER</td>
    <td align="right">    0.270788</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_OA_CONTROLLER</td>
    <td align="right">    0.223462</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_OA_CONTROLLER</td>
    <td align="right">    0.221357</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_OA_CONTROLLER</td>
    <td align="right">    0.218096</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_OA_CONTROLLER</td>
    <td align="right">    0.215880</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_OA_CONTROLLER</td>
    <td align="right">    0.380755</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_OA_CONTROLLER</td>
    <td align="right">    0.290467</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_OA_CONTROLLER</td>
    <td align="right">    0.233006</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_OA_CONTROLLER</td>
    <td align="right">    0.105537</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_OA_CONTROLLER</td>
    <td align="right">    0.231708</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_OA_CONTROLLER</td>
    <td align="right">    0.208059</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_OA_CONTROLLER</td>
    <td align="right">    0.206660</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_OA_CONTROLLER</td>
    <td align="right">    0.206514</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_OA_CONTROLLER</td>
    <td align="right">    0.205302</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_OA_CONTROLLER</td>
    <td align="right">    0.165433</td>
    <td align="right">    0.020000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_OA_CONTROLLER</td>
    <td align="right">    0.074402</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_OA_CONTROLLER</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_OA_CONTROLLER</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_OA_CONTROLLER</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_OA_CONTROLLER</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_OA_CONTROLLER</td>
    <td align="right">    0.480778</td>
    <td align="right">    0.084960</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.109791</td>
    <td align="right">     2668.70</td>
    <td align="right">    0.681380</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.362196</td>
    <td align="right">     7753.03</td>
    <td align="right">    0.715318</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.269772</td>
    <td align="right">     6190.61</td>
    <td align="right">    0.696213</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.270788</td>
    <td align="right">     6037.78</td>
    <td align="right">    0.703951</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.223462</td>
    <td align="right">     5132.25</td>
    <td align="right">    0.695989</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.221357</td>
    <td align="right">     5096.17</td>
    <td align="right">    0.695352</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.218096</td>
    <td align="right">     5031.23</td>
    <td align="right">    0.694818</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.215880</td>
    <td align="right">     4992.92</td>
    <td align="right">    0.694142</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.380755</td>
    <td align="right">     7281.69</td>
    <td align="right">    0.749233</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.290467</td>
    <td align="right">     5821.78</td>
    <td align="right">    0.734649</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.233006</td>
    <td align="right">     4895.34</td>
    <td align="right">    0.720678</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.105537</td>
    <td align="right">     2579.44</td>
    <td align="right">    0.680007</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.231708</td>
    <td align="right">     4819.16</td>
    <td align="right">    0.723618</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.208059</td>
    <td align="right">     4383.26</td>
    <td align="right">    0.719882</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.206660</td>
    <td align="right">     4360.06</td>
    <td align="right">    0.719467</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.206514</td>
    <td align="right">     4408.26</td>
    <td align="right">    0.716111</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.205302</td>
    <td align="right">     4387.95</td>
    <td align="right">    0.715750</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.165433</td>
    <td align="right">     3262.56</td>
    <td align="right">    0.739599</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.074402</td>
    <td align="right">     1847.58</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.067245</td>
    <td align="right">     1669.87</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.067245</td>
    <td align="right">     1669.87</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.067245</td>
    <td align="right">     1669.87</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.067245</td>
    <td align="right">     1669.87</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.480778</td>
    <td align="right">     9676.47</td>
    <td align="right">    0.733385</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE</td>
    <td align="right">    0.109791</td>
    <td align="right">    0.109791</td>
    <td align="right">    0.109791</td>
    <td align="right">    0.109791</td>
    <td align="right">     2653.23</td>
    <td align="right">        1.00</td>
    <td align="right">     2668.70</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE</td>
    <td align="right">    0.362196</td>
    <td align="right">    0.362196</td>
    <td align="right">    0.362196</td>
    <td align="right">    0.362196</td>
    <td align="right">     4756.86</td>
    <td align="right">        1.00</td>
    <td align="right">     7753.03</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE</td>
    <td align="right">    0.269772</td>
    <td align="right">    0.269772</td>
    <td align="right">    0.269772</td>
    <td align="right">    0.269772</td>
    <td align="right">     4750.04</td>
    <td align="right">        1.00</td>
    <td align="right">     6190.61</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE</td>
    <td align="right">    0.270788</td>
    <td align="right">    0.270788</td>
    <td align="right">    0.270788</td>
    <td align="right">    0.270788</td>
    <td align="right">     4760.50</td>
    <td align="right">        1.00</td>
    <td align="right">     6037.78</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE</td>
    <td align="right">    0.223462</td>
    <td align="right">    0.223462</td>
    <td align="right">    0.223462</td>
    <td align="right">    0.223462</td>
    <td align="right">     3960.46</td>
    <td align="right">        1.00</td>
    <td align="right">     5132.25</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE</td>
    <td align="right">    0.221357</td>
    <td align="right">    0.221357</td>
    <td align="right">    0.221357</td>
    <td align="right">    0.221357</td>
    <td align="right">     3960.46</td>
    <td align="right">        1.00</td>
    <td align="right">     5096.17</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE</td>
    <td align="right">    0.218096</td>
    <td align="right">    0.218096</td>
    <td align="right">    0.218096</td>
    <td align="right">    0.218096</td>
    <td align="right">     3960.46</td>
    <td align="right">        1.00</td>
    <td align="right">     5031.23</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE</td>
    <td align="right">    0.215880</td>
    <td align="right">    0.215880</td>
    <td align="right">    0.215880</td>
    <td align="right">    0.215880</td>
    <td align="right">     3960.46</td>
    <td align="right">        1.00</td>
    <td align="right">     4992.92</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE</td>
    <td align="right">    0.380755</td>
    <td align="right">    0.380755</td>
    <td align="right">    0.380755</td>
    <td align="right">    0.380755</td>
    <td align="right">     4435.25</td>
    <td align="right">        1.00</td>
    <td align="right">     7281.69</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE</td>
    <td align="right">    0.290467</td>
    <td align="right">    0.290467</td>
    <td align="right">    0.290467</td>
    <td align="right">    0.290467</td>
    <td align="right">     4445.84</td>
    <td align="right">        1.00</td>
    <td align="right">     5821.78</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE</td>
    <td align="right">    0.233006</td>
    <td align="right">    0.233006</td>
    <td align="right">    0.233006</td>
    <td align="right">    0.233006</td>
    <td align="right">     4436.47</td>
    <td align="right">        1.00</td>
    <td align="right">     4895.34</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE</td>
    <td align="right">    0.105537</td>
    <td align="right">    0.105537</td>
    <td align="right">    0.105537</td>
    <td align="right">    0.105537</td>
    <td align="right">     2652.95</td>
    <td align="right">    1.000000</td>
    <td align="right">     2579.44</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE</td>
    <td align="right">    0.231708</td>
    <td align="right">    0.231708</td>
    <td align="right">    0.231708</td>
    <td align="right">    0.231708</td>
    <td align="right">     4447.07</td>
    <td align="right">    1.000000</td>
    <td align="right">     4819.16</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE</td>
    <td align="right">    0.208059</td>
    <td align="right">    0.208059</td>
    <td align="right">    0.208059</td>
    <td align="right">    0.208059</td>
    <td align="right">     3768.43</td>
    <td align="right">        1.00</td>
    <td align="right">     4383.26</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE</td>
    <td align="right">    0.206660</td>
    <td align="right">    0.206660</td>
    <td align="right">    0.206660</td>
    <td align="right">    0.206660</td>
    <td align="right">     3768.46</td>
    <td align="right">        1.00</td>
    <td align="right">     4360.06</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE</td>
    <td align="right">    0.206514</td>
    <td align="right">    0.206514</td>
    <td align="right">    0.206514</td>
    <td align="right">    0.206514</td>
    <td align="right">     3758.39</td>
    <td align="right">        1.00</td>
    <td align="right">     4408.26</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE</td>
    <td align="right">    0.205302</td>
    <td align="right">    0.205302</td>
    <td align="right">    0.205302</td>
    <td align="right">    0.205302</td>
    <td align="right">     3758.42</td>
    <td align="right">        1.00</td>
    <td align="right">     4387.95</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE</td>
    <td align="right">    0.165433</td>
    <td align="right">    0.165433</td>
    <td align="right">    0.165433</td>
    <td align="right">    0.165433</td>
    <td align="right">     3105.48</td>
    <td align="right">        1.00</td>
    <td align="right">     3262.56</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE</td>
    <td align="right">    0.074402</td>
    <td align="right">    0.074402</td>
    <td align="right">    0.074402</td>
    <td align="right">    0.074402</td>
    <td align="right">     2654.66</td>
    <td align="right">        1.00</td>
    <td align="right">     1847.58</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.067245</td>
    <td align="right">     2028.50</td>
    <td align="right">        1.00</td>
    <td align="right">     1669.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.067245</td>
    <td align="right">     2028.54</td>
    <td align="right">        1.00</td>
    <td align="right">     1669.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.067245</td>
    <td align="right">     2030.31</td>
    <td align="right">        1.00</td>
    <td align="right">     1669.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.067245</td>
    <td align="right">    0.067245</td>
    <td align="right">     2087.57</td>
    <td align="right">        1.00</td>
    <td align="right">     1669.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE</td>
    <td align="right">    0.480778</td>
    <td align="right">    0.480778</td>
    <td align="right">    0.480778</td>
    <td align="right">    0.480778</td>
    <td align="right">     4746.38</td>
    <td align="right">        1.00</td>
    <td align="right">     9676.47</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.109791</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.362196</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.269772</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.270788</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.223462</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.221357</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.218096</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.215880</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.380755</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.290467</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.233006</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.105537</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.231708</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.208059</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.206660</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.206514</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.205302</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.165433</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.074402</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.067245</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.480778</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     2653.23</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4756.86</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4750.04</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4760.50</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3960.46</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3960.46</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3960.46</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3960.46</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4435.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4445.84</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4436.47</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     2652.95</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4447.07</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3768.43</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3768.46</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3758.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3758.42</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3105.48</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     2654.66</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     2028.50</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     2028.54</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     2030.31</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     2087.57</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4746.38</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.127643</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000113</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     189.000</td>
    <td align="right">      23.215</td>
    <td align="right">      18.151</td>
    <td align="right">       0.000</td>
    <td align="right">      12.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     171.000</td>
    <td align="right">      23.676</td>
    <td align="right">      21.753</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     207.000</td>
    <td align="right">      23.715</td>
    <td align="right">      20.070</td>
    <td align="right">       0.000</td>
    <td align="right">       1.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     180.000</td>
    <td align="right">      23.899</td>
    <td align="right">      20.469</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     198.000</td>
    <td align="right">      23.900</td>
    <td align="right">      22.490</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     198.000</td>
    <td align="right">      24.058</td>
    <td align="right">      24.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     180.000</td>
    <td align="right">      24.008</td>
    <td align="right">      35.356</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     207.000</td>
    <td align="right">      24.009</td>
    <td align="right">      34.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     180.000</td>
    <td align="right">      23.940</td>
    <td align="right">      27.872</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     189.000</td>
    <td align="right">      23.899</td>
    <td align="right">      26.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     189.000</td>
    <td align="right">      23.832</td>
    <td align="right">      22.892</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     180.000</td>
    <td align="right">      23.523</td>
    <td align="right">      16.561</td>
    <td align="right">       0.000</td>
    <td align="right">       5.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2268.000</td>
    <td align="right">      23.809</td>
    <td align="right">      24.234</td>
    <td align="right">       0.000</td>
    <td align="right">      19.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     171.000</td>
    <td align="right">      23.215</td>
    <td align="right">      16.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     207.000</td>
    <td align="right">      24.058</td>
    <td align="right">      35.356</td>
    <td align="right">       0.000</td>
    <td align="right">      12.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GSWAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G SW APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.558</td>
    <td align="right">      44.029</td>
    <td align="right">       0.000</td>
    <td align="right">     110.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.985</td>
    <td align="right">      49.848</td>
    <td align="right">       0.000</td>
    <td align="right">      62.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.971</td>
    <td align="right">      48.811</td>
    <td align="right">       0.000</td>
    <td align="right">      39.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.417</td>
    <td align="right">      44.028</td>
    <td align="right">       0.000</td>
    <td align="right">       9.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.714</td>
    <td align="right">      40.644</td>
    <td align="right">       0.000</td>
    <td align="right">       7.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.929</td>
    <td align="right">      36.766</td>
    <td align="right">       0.000</td>
    <td align="right">      22.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.933</td>
    <td align="right">      43.394</td>
    <td align="right">       0.000</td>
    <td align="right">      31.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.927</td>
    <td align="right">      44.993</td>
    <td align="right">       0.000</td>
    <td align="right">      26.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.896</td>
    <td align="right">      40.271</td>
    <td align="right">       0.000</td>
    <td align="right">      17.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.622</td>
    <td align="right">      44.598</td>
    <td align="right">       0.000</td>
    <td align="right">      33.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.386</td>
    <td align="right">      51.525</td>
    <td align="right">       0.000</td>
    <td align="right">      35.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.675</td>
    <td align="right">      43.985</td>
    <td align="right">       0.000</td>
    <td align="right">     105.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.005</td>
    <td align="right">      44.377</td>
    <td align="right">       0.000</td>
    <td align="right">     501.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.558</td>
    <td align="right">      36.766</td>
    <td align="right">       0.000</td>
    <td align="right">       7.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.933</td>
    <td align="right">      51.525</td>
    <td align="right">       0.000</td>
    <td align="right">     110.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GNWAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G NW APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.131</td>
    <td align="right">      40.552</td>
    <td align="right">       0.000</td>
    <td align="right">     237.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.293</td>
    <td align="right">      48.815</td>
    <td align="right">       0.000</td>
    <td align="right">      98.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.457</td>
    <td align="right">      48.139</td>
    <td align="right">       0.000</td>
    <td align="right">      75.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.242</td>
    <td align="right">      46.500</td>
    <td align="right">       0.000</td>
    <td align="right">      15.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.692</td>
    <td align="right">      41.249</td>
    <td align="right">       0.000</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.933</td>
    <td align="right">      36.524</td>
    <td align="right">       0.000</td>
    <td align="right">      23.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.931</td>
    <td align="right">      43.395</td>
    <td align="right">       0.000</td>
    <td align="right">      30.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.915</td>
    <td align="right">      45.748</td>
    <td align="right">       0.000</td>
    <td align="right">      28.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.886</td>
    <td align="right">      42.701</td>
    <td align="right">       0.000</td>
    <td align="right">      31.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.380</td>
    <td align="right">      50.765</td>
    <td align="right">       0.000</td>
    <td align="right">      88.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.447</td>
    <td align="right">      52.160</td>
    <td align="right">       0.000</td>
    <td align="right">      57.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.140</td>
    <td align="right">      40.621</td>
    <td align="right">       0.000</td>
    <td align="right">     220.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.711</td>
    <td align="right">      44.734</td>
    <td align="right">       0.000</td>
    <td align="right">     915.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.131</td>
    <td align="right">      36.524</td>
    <td align="right">       0.000</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.933</td>
    <td align="right">      52.160</td>
    <td align="right">       0.000</td>
    <td align="right">     237.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GNEAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G NE APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.110</td>
    <td align="right">      39.382</td>
    <td align="right">       0.000</td>
    <td align="right">     255.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.248</td>
    <td align="right">      48.427</td>
    <td align="right">       0.000</td>
    <td align="right">     104.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.446</td>
    <td align="right">      47.884</td>
    <td align="right">       0.000</td>
    <td align="right">      77.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.358</td>
    <td align="right">      46.272</td>
    <td align="right">       0.000</td>
    <td align="right">      19.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.725</td>
    <td align="right">      39.535</td>
    <td align="right">       0.000</td>
    <td align="right">       7.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.064</td>
    <td align="right">      33.952</td>
    <td align="right">       0.000</td>
    <td align="right">      19.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.064</td>
    <td align="right">      41.809</td>
    <td align="right">       0.000</td>
    <td align="right">      27.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.027</td>
    <td align="right">      44.213</td>
    <td align="right">       0.000</td>
    <td align="right">      18.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.893</td>
    <td align="right">      40.667</td>
    <td align="right">       0.000</td>
    <td align="right">      17.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.460</td>
    <td align="right">      50.630</td>
    <td align="right">       0.000</td>
    <td align="right">      90.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.438</td>
    <td align="right">      51.923</td>
    <td align="right">       0.000</td>
    <td align="right">      63.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.123</td>
    <td align="right">      39.308</td>
    <td align="right">       0.000</td>
    <td align="right">     232.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.754</td>
    <td align="right">      43.633</td>
    <td align="right">       0.000</td>
    <td align="right">     931.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.110</td>
    <td align="right">      33.952</td>
    <td align="right">       0.000</td>
    <td align="right">       7.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.064</td>
    <td align="right">      51.923</td>
    <td align="right">       0.000</td>
    <td align="right">     255.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GN1APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G N1 APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.125</td>
    <td align="right">      50.807</td>
    <td align="right">       0.000</td>
    <td align="right">     134.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.267</td>
    <td align="right">      61.770</td>
    <td align="right">       0.000</td>
    <td align="right">     181.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.403</td>
    <td align="right">      61.805</td>
    <td align="right">       0.000</td>
    <td align="right">     255.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.305</td>
    <td align="right">      62.710</td>
    <td align="right">       0.000</td>
    <td align="right">     412.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.753</td>
    <td align="right">      52.283</td>
    <td align="right">       0.000</td>
    <td align="right">     176.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.936</td>
    <td align="right">      41.264</td>
    <td align="right">       0.000</td>
    <td align="right">      38.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.922</td>
    <td align="right">      47.946</td>
    <td align="right">       0.000</td>
    <td align="right">      80.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.909</td>
    <td align="right">      51.035</td>
    <td align="right">       0.000</td>
    <td align="right">     109.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.892</td>
    <td align="right">      49.543</td>
    <td align="right">       0.000</td>
    <td align="right">      85.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.527</td>
    <td align="right">      64.460</td>
    <td align="right">       0.000</td>
    <td align="right">     522.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.517</td>
    <td align="right">      66.164</td>
    <td align="right">       0.000</td>
    <td align="right">     299.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.139</td>
    <td align="right">      52.153</td>
    <td align="right">       0.000</td>
    <td align="right">     133.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.732</td>
    <td align="right">      55.110</td>
    <td align="right">       0.000</td>
    <td align="right">    2429.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.125</td>
    <td align="right">      41.264</td>
    <td align="right">       0.000</td>
    <td align="right">      38.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.936</td>
    <td align="right">      66.164</td>
    <td align="right">       0.000</td>
    <td align="right">     522.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GN2APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G N2 APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.124</td>
    <td align="right">      50.811</td>
    <td align="right">       0.000</td>
    <td align="right">     134.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.265</td>
    <td align="right">      61.758</td>
    <td align="right">       0.000</td>
    <td align="right">     180.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.403</td>
    <td align="right">      61.810</td>
    <td align="right">       0.000</td>
    <td align="right">     259.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.315</td>
    <td align="right">      62.681</td>
    <td align="right">       0.000</td>
    <td align="right">     413.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.755</td>
    <td align="right">      52.222</td>
    <td align="right">       0.000</td>
    <td align="right">     174.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.938</td>
    <td align="right">      41.196</td>
    <td align="right">       0.000</td>
    <td align="right">      38.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.923</td>
    <td align="right">      47.868</td>
    <td align="right">       0.000</td>
    <td align="right">      78.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.910</td>
    <td align="right">      50.948</td>
    <td align="right">       0.000</td>
    <td align="right">     105.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.892</td>
    <td align="right">      49.491</td>
    <td align="right">       0.000</td>
    <td align="right">      84.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.533</td>
    <td align="right">      64.421</td>
    <td align="right">       0.000</td>
    <td align="right">     522.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.517</td>
    <td align="right">      66.153</td>
    <td align="right">       0.000</td>
    <td align="right">     299.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.138</td>
    <td align="right">      52.149</td>
    <td align="right">       0.000</td>
    <td align="right">     133.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.733</td>
    <td align="right">      55.074</td>
    <td align="right">       0.000</td>
    <td align="right">    2424.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.124</td>
    <td align="right">      41.196</td>
    <td align="right">       0.000</td>
    <td align="right">      38.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.938</td>
    <td align="right">      66.153</td>
    <td align="right">       0.000</td>
    <td align="right">     522.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GS1APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G S1 APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.788</td>
    <td align="right">      59.139</td>
    <td align="right">       0.000</td>
    <td align="right">     170.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.229</td>
    <td align="right">      65.191</td>
    <td align="right">       0.000</td>
    <td align="right">     332.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.109</td>
    <td align="right">      64.304</td>
    <td align="right">       0.000</td>
    <td align="right">     349.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.553</td>
    <td align="right">      56.967</td>
    <td align="right">       0.000</td>
    <td align="right">     226.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.781</td>
    <td align="right">      50.182</td>
    <td align="right">       0.000</td>
    <td align="right">     132.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.946</td>
    <td align="right">      41.307</td>
    <td align="right">       0.000</td>
    <td align="right">      40.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.938</td>
    <td align="right">      47.606</td>
    <td align="right">       0.000</td>
    <td align="right">      78.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.943</td>
    <td align="right">      49.140</td>
    <td align="right">       0.000</td>
    <td align="right">      86.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.912</td>
    <td align="right">      43.799</td>
    <td align="right">       0.000</td>
    <td align="right">      39.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.760</td>
    <td align="right">      50.439</td>
    <td align="right">       0.000</td>
    <td align="right">     127.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.777</td>
    <td align="right">      65.311</td>
    <td align="right">       0.000</td>
    <td align="right">     428.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.973</td>
    <td align="right">      59.973</td>
    <td align="right">       0.000</td>
    <td align="right">     189.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.145</td>
    <td align="right">      54.387</td>
    <td align="right">       0.000</td>
    <td align="right">    2199.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.788</td>
    <td align="right">      41.307</td>
    <td align="right">       0.000</td>
    <td align="right">      39.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.946</td>
    <td align="right">      65.311</td>
    <td align="right">       0.000</td>
    <td align="right">     428.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GS2APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G S2 APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.806</td>
    <td align="right">      59.223</td>
    <td align="right">       0.000</td>
    <td align="right">     174.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.269</td>
    <td align="right">      65.209</td>
    <td align="right">       0.000</td>
    <td align="right">     335.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.164</td>
    <td align="right">      64.320</td>
    <td align="right">       0.000</td>
    <td align="right">     355.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.581</td>
    <td align="right">      56.011</td>
    <td align="right">       0.000</td>
    <td align="right">     206.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.794</td>
    <td align="right">      49.155</td>
    <td align="right">       0.000</td>
    <td align="right">     116.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.962</td>
    <td align="right">      40.271</td>
    <td align="right">       0.000</td>
    <td align="right">      34.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.953</td>
    <td align="right">      46.593</td>
    <td align="right">       0.000</td>
    <td align="right">      58.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.963</td>
    <td align="right">      48.183</td>
    <td align="right">       0.000</td>
    <td align="right">      70.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.924</td>
    <td align="right">      42.863</td>
    <td align="right">       0.000</td>
    <td align="right">      32.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.772</td>
    <td align="right">      49.744</td>
    <td align="right">       0.000</td>
    <td align="right">     117.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.818</td>
    <td align="right">      64.990</td>
    <td align="right">       0.000</td>
    <td align="right">     421.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.998</td>
    <td align="right">      59.984</td>
    <td align="right">       0.000</td>
    <td align="right">     185.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.170</td>
    <td align="right">      53.817</td>
    <td align="right">       0.000</td>
    <td align="right">    2107.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.806</td>
    <td align="right">      40.271</td>
    <td align="right">       0.000</td>
    <td align="right">      32.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.963</td>
    <td align="right">      65.209</td>
    <td align="right">       0.000</td>
    <td align="right">     421.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MSWAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M SW APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.998</td>
    <td align="right">      39.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.686</td>
    <td align="right">      38.184</td>
    <td align="right">       0.000</td>
    <td align="right">       4.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.684</td>
    <td align="right">      37.333</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.892</td>
    <td align="right">      34.982</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.893</td>
    <td align="right">      34.381</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.901</td>
    <td align="right">      33.830</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.899</td>
    <td align="right">      40.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.899</td>
    <td align="right">      41.361</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.899</td>
    <td align="right">      36.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.895</td>
    <td align="right">      36.958</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.776</td>
    <td align="right">      38.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.294</td>
    <td align="right">      37.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.725</td>
    <td align="right">      37.364</td>
    <td align="right">       0.000</td>
    <td align="right">       4.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.998</td>
    <td align="right">      33.830</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.901</td>
    <td align="right">      41.361</td>
    <td align="right">       0.000</td>
    <td align="right">       4.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MNWAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M NW APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.757</td>
    <td align="right">      40.015</td>
    <td align="right">       0.000</td>
    <td align="right">      54.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.247</td>
    <td align="right">      42.260</td>
    <td align="right">       0.000</td>
    <td align="right">       9.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.371</td>
    <td align="right">      39.830</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.886</td>
    <td align="right">      35.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.892</td>
    <td align="right">      33.479</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.931</td>
    <td align="right">      32.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.921</td>
    <td align="right">      38.948</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.907</td>
    <td align="right">      40.702</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.899</td>
    <td align="right">      36.542</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.885</td>
    <td align="right">      38.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.478</td>
    <td align="right">      42.646</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      22.012</td>
    <td align="right">      40.147</td>
    <td align="right">       0.000</td>
    <td align="right">       8.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.430</td>
    <td align="right">      38.382</td>
    <td align="right">       0.000</td>
    <td align="right">      72.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.757</td>
    <td align="right">      32.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.931</td>
    <td align="right">      42.646</td>
    <td align="right">       0.000</td>
    <td align="right">      54.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MSEAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M SE APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      23.024</td>
    <td align="right">      38.458</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.695</td>
    <td align="right">      36.581</td>
    <td align="right">       0.000</td>
    <td align="right">       4.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.704</td>
    <td align="right">      35.539</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.891</td>
    <td align="right">      32.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.892</td>
    <td align="right">      31.501</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.020</td>
    <td align="right">      30.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.033</td>
    <td align="right">      37.442</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.062</td>
    <td align="right">      38.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.947</td>
    <td align="right">      33.676</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.894</td>
    <td align="right">      34.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.778</td>
    <td align="right">      36.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.303</td>
    <td align="right">      36.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.769</td>
    <td align="right">      35.161</td>
    <td align="right">       0.000</td>
    <td align="right">       4.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      23.024</td>
    <td align="right">      30.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.062</td>
    <td align="right">      38.776</td>
    <td align="right">       0.000</td>
    <td align="right">       4.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MNEAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M NE APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.735</td>
    <td align="right">      40.054</td>
    <td align="right">       0.000</td>
    <td align="right">      54.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.307</td>
    <td align="right">      42.133</td>
    <td align="right">       0.000</td>
    <td align="right">      10.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.443</td>
    <td align="right">      39.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.885</td>
    <td align="right">      33.667</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.891</td>
    <td align="right">      31.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.032</td>
    <td align="right">      30.524</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.021</td>
    <td align="right">      37.800</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.993</td>
    <td align="right">      39.598</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.901</td>
    <td align="right">      35.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.883</td>
    <td align="right">      37.797</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.538</td>
    <td align="right">      42.351</td>
    <td align="right">       0.000</td>
    <td align="right">       1.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      22.030</td>
    <td align="right">      40.181</td>
    <td align="right">       0.000</td>
    <td align="right">      11.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.469</td>
    <td align="right">      37.526</td>
    <td align="right">       0.000</td>
    <td align="right">      76.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.735</td>
    <td align="right">      30.524</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.032</td>
    <td align="right">      42.351</td>
    <td align="right">       0.000</td>
    <td align="right">      54.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MN1APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M N1 APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.503</td>
    <td align="right">      53.058</td>
    <td align="right">       0.000</td>
    <td align="right">      15.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.762</td>
    <td align="right">      47.923</td>
    <td align="right">       0.000</td>
    <td align="right">      13.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.780</td>
    <td align="right">      45.166</td>
    <td align="right">       0.000</td>
    <td align="right">       5.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.898</td>
    <td align="right">      37.422</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      35.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.950</td>
    <td align="right">      33.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.937</td>
    <td align="right">      39.823</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.923</td>
    <td align="right">      41.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.898</td>
    <td align="right">      37.742</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      40.428</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.837</td>
    <td align="right">      46.663</td>
    <td align="right">       0.000</td>
    <td align="right">       5.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.043</td>
    <td align="right">      51.641</td>
    <td align="right">       0.000</td>
    <td align="right">      12.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.691</td>
    <td align="right">      42.506</td>
    <td align="right">       0.000</td>
    <td align="right">      52.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.503</td>
    <td align="right">      33.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.950</td>
    <td align="right">      53.058</td>
    <td align="right">       0.000</td>
    <td align="right">      15.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MN2APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M N2 APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.503</td>
    <td align="right">      53.062</td>
    <td align="right">       0.000</td>
    <td align="right">      16.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.764</td>
    <td align="right">      47.841</td>
    <td align="right">       0.000</td>
    <td align="right">      12.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.783</td>
    <td align="right">      45.044</td>
    <td align="right">       0.000</td>
    <td align="right">       4.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.898</td>
    <td align="right">      37.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      35.319</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.956</td>
    <td align="right">      32.994</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.942</td>
    <td align="right">      39.733</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.928</td>
    <td align="right">      41.659</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.899</td>
    <td align="right">      37.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      40.363</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.838</td>
    <td align="right">      46.561</td>
    <td align="right">       0.000</td>
    <td align="right">       4.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.044</td>
    <td align="right">      51.620</td>
    <td align="right">       0.000</td>
    <td align="right">      13.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.693</td>
    <td align="right">      42.430</td>
    <td align="right">       0.000</td>
    <td align="right">      51.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.503</td>
    <td align="right">      32.994</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.956</td>
    <td align="right">      53.062</td>
    <td align="right">       0.000</td>
    <td align="right">      16.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MS1APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M S1 APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      23.703</td>
    <td align="right">      42.138</td>
    <td align="right">       0.000</td>
    <td align="right">       3.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.882</td>
    <td align="right">      37.690</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.874</td>
    <td align="right">      37.758</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.898</td>
    <td align="right">      35.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      34.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.969</td>
    <td align="right">      32.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.973</td>
    <td align="right">      39.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.992</td>
    <td align="right">      40.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.941</td>
    <td align="right">      35.364</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.899</td>
    <td align="right">      35.480</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.895</td>
    <td align="right">      36.608</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.793</td>
    <td align="right">      38.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.893</td>
    <td align="right">      37.271</td>
    <td align="right">       0.000</td>
    <td align="right">       3.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      23.703</td>
    <td align="right">      32.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.992</td>
    <td align="right">      42.138</td>
    <td align="right">       0.000</td>
    <td align="right">       3.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MS2APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M S2 APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      23.704</td>
    <td align="right">      42.090</td>
    <td align="right">       0.000</td>
    <td align="right">       3.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.882</td>
    <td align="right">      37.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.874</td>
    <td align="right">      37.687</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.898</td>
    <td align="right">      34.981</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.898</td>
    <td align="right">      34.501</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.978</td>
    <td align="right">      32.880</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.983</td>
    <td align="right">      39.490</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.005</td>
    <td align="right">      40.780</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.947</td>
    <td align="right">      35.283</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.899</td>
    <td align="right">      35.426</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.895</td>
    <td align="right">      36.559</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.792</td>
    <td align="right">      38.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.896</td>
    <td align="right">      37.202</td>
    <td align="right">       0.000</td>
    <td align="right">       3.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      23.704</td>
    <td align="right">      32.880</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.005</td>
    <td align="right">      42.090</td>
    <td align="right">       0.000</td>
    <td align="right">       3.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TSWAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T SW APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.616</td>
    <td align="right">      28.438</td>
    <td align="right">       0.000</td>
    <td align="right">     285.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.249</td>
    <td align="right">      31.959</td>
    <td align="right">       0.000</td>
    <td align="right">      80.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.367</td>
    <td align="right">      30.174</td>
    <td align="right">       0.000</td>
    <td align="right">      82.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.470</td>
    <td align="right">      29.276</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.698</td>
    <td align="right">      28.975</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.902</td>
    <td align="right">      29.796</td>
    <td align="right">       0.000</td>
    <td align="right">       4.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.900</td>
    <td align="right">      38.214</td>
    <td align="right">       0.000</td>
    <td align="right">      10.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.899</td>
    <td align="right">      39.830</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.899</td>
    <td align="right">      33.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.515</td>
    <td align="right">      34.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.490</td>
    <td align="right">      33.415</td>
    <td align="right">       0.000</td>
    <td align="right">      46.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.722</td>
    <td align="right">      27.291</td>
    <td align="right">       0.000</td>
    <td align="right">     246.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.063</td>
    <td align="right">      32.108</td>
    <td align="right">       0.000</td>
    <td align="right">     755.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.616</td>
    <td align="right">      27.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.902</td>
    <td align="right">      39.830</td>
    <td align="right">       0.000</td>
    <td align="right">     285.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TNWAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T NW APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.180</td>
    <td align="right">      28.346</td>
    <td align="right">       0.000</td>
    <td align="right">     471.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.635</td>
    <td align="right">      32.766</td>
    <td align="right">       0.000</td>
    <td align="right">     164.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.993</td>
    <td align="right">      30.675</td>
    <td align="right">       0.000</td>
    <td align="right">     139.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.394</td>
    <td align="right">      29.361</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.687</td>
    <td align="right">      28.632</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.964</td>
    <td align="right">      29.057</td>
    <td align="right">       0.000</td>
    <td align="right">       5.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.960</td>
    <td align="right">      37.482</td>
    <td align="right">       0.000</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.922</td>
    <td align="right">      39.329</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.898</td>
    <td align="right">      33.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.333</td>
    <td align="right">      34.990</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.758</td>
    <td align="right">      34.693</td>
    <td align="right">       0.000</td>
    <td align="right">     112.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.207</td>
    <td align="right">      27.312</td>
    <td align="right">       0.000</td>
    <td align="right">     443.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.833</td>
    <td align="right">      32.187</td>
    <td align="right">       0.000</td>
    <td align="right">    1345.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.180</td>
    <td align="right">      27.312</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.964</td>
    <td align="right">      39.329</td>
    <td align="right">       0.000</td>
    <td align="right">     471.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TSEAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T SE APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.607</td>
    <td align="right">      28.436</td>
    <td align="right">       0.000</td>
    <td align="right">     277.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.284</td>
    <td align="right">      31.882</td>
    <td align="right">       0.000</td>
    <td align="right">      74.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.426</td>
    <td align="right">      29.998</td>
    <td align="right">       0.000</td>
    <td align="right">      79.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.557</td>
    <td align="right">      28.462</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.736</td>
    <td align="right">      27.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.037</td>
    <td align="right">      28.272</td>
    <td align="right">       0.000</td>
    <td align="right">       3.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.059</td>
    <td align="right">      36.558</td>
    <td align="right">       0.000</td>
    <td align="right">       7.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.025</td>
    <td align="right">      38.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.914</td>
    <td align="right">      32.373</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.548</td>
    <td align="right">      33.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.532</td>
    <td align="right">      33.214</td>
    <td align="right">       0.000</td>
    <td align="right">      45.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.712</td>
    <td align="right">      27.272</td>
    <td align="right">       0.000</td>
    <td align="right">     239.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.122</td>
    <td align="right">      31.324</td>
    <td align="right">       0.000</td>
    <td align="right">     727.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.607</td>
    <td align="right">      27.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.059</td>
    <td align="right">      38.197</td>
    <td align="right">       0.000</td>
    <td align="right">     277.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TNEAPARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T NE APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.141</td>
    <td align="right">      28.407</td>
    <td align="right">       0.000</td>
    <td align="right">     471.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.559</td>
    <td align="right">      32.967</td>
    <td align="right">       0.000</td>
    <td align="right">     151.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.002</td>
    <td align="right">      30.721</td>
    <td align="right">       0.000</td>
    <td align="right">     130.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.505</td>
    <td align="right">      28.858</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.726</td>
    <td align="right">      28.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.042</td>
    <td align="right">      28.237</td>
    <td align="right">       0.000</td>
    <td align="right">       5.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.048</td>
    <td align="right">      36.672</td>
    <td align="right">       0.000</td>
    <td align="right">       7.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.982</td>
    <td align="right">      38.511</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.902</td>
    <td align="right">      32.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.413</td>
    <td align="right">      34.588</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.709</td>
    <td align="right">      34.841</td>
    <td align="right">       0.000</td>
    <td align="right">     107.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.175</td>
    <td align="right">      27.372</td>
    <td align="right">       0.000</td>
    <td align="right">     470.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.856</td>
    <td align="right">      31.838</td>
    <td align="right">       0.000</td>
    <td align="right">    1344.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.141</td>
    <td align="right">      27.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.048</td>
    <td align="right">      38.511</td>
    <td align="right">       0.000</td>
    <td align="right">     471.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TN1APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T N1 APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.158</td>
    <td align="right">      30.313</td>
    <td align="right">       0.000</td>
    <td align="right">     399.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.618</td>
    <td align="right">      35.141</td>
    <td align="right">       0.000</td>
    <td align="right">     124.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.042</td>
    <td align="right">      32.918</td>
    <td align="right">       0.000</td>
    <td align="right">      99.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.527</td>
    <td align="right">      30.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.739</td>
    <td align="right">      29.731</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.992</td>
    <td align="right">      29.539</td>
    <td align="right">       0.000</td>
    <td align="right">       3.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.995</td>
    <td align="right">      37.710</td>
    <td align="right">       0.000</td>
    <td align="right">       8.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.944</td>
    <td align="right">      39.630</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.900</td>
    <td align="right">      34.155</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.480</td>
    <td align="right">      36.342</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.794</td>
    <td align="right">      37.064</td>
    <td align="right">       0.000</td>
    <td align="right">      80.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.192</td>
    <td align="right">      29.402</td>
    <td align="right">       0.000</td>
    <td align="right">     389.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.870</td>
    <td align="right">      33.562</td>
    <td align="right">       0.000</td>
    <td align="right">    1104.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.158</td>
    <td align="right">      29.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.995</td>
    <td align="right">      39.630</td>
    <td align="right">       0.000</td>
    <td align="right">     399.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TN2APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T N2 APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.156</td>
    <td align="right">      30.313</td>
    <td align="right">       0.000</td>
    <td align="right">     400.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.614</td>
    <td align="right">      35.147</td>
    <td align="right">       0.000</td>
    <td align="right">     125.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.044</td>
    <td align="right">      32.913</td>
    <td align="right">       0.000</td>
    <td align="right">     100.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.534</td>
    <td align="right">      30.834</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.741</td>
    <td align="right">      29.701</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.997</td>
    <td align="right">      29.503</td>
    <td align="right">       0.000</td>
    <td align="right">       3.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.001</td>
    <td align="right">      37.672</td>
    <td align="right">       0.000</td>
    <td align="right">       8.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.948</td>
    <td align="right">      39.590</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.900</td>
    <td align="right">      34.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.485</td>
    <td align="right">      36.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.792</td>
    <td align="right">      37.066</td>
    <td align="right">       0.000</td>
    <td align="right">      81.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.190</td>
    <td align="right">      29.401</td>
    <td align="right">       0.000</td>
    <td align="right">     392.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.872</td>
    <td align="right">      33.542</td>
    <td align="right">       0.000</td>
    <td align="right">    1110.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.156</td>
    <td align="right">      29.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.001</td>
    <td align="right">      39.590</td>
    <td align="right">       0.000</td>
    <td align="right">     400.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TS1APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T S1 APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.727</td>
    <td align="right">      30.531</td>
    <td align="right">       0.000</td>
    <td align="right">     203.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.437</td>
    <td align="right">      33.854</td>
    <td align="right">       0.000</td>
    <td align="right">      46.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.534</td>
    <td align="right">      32.024</td>
    <td align="right">       0.000</td>
    <td align="right">      46.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.600</td>
    <td align="right">      30.250</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.751</td>
    <td align="right">      29.567</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.992</td>
    <td align="right">      29.567</td>
    <td align="right">       0.000</td>
    <td align="right">       4.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.008</td>
    <td align="right">      37.587</td>
    <td align="right">       0.000</td>
    <td align="right">       8.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.978</td>
    <td align="right">      39.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.906</td>
    <td align="right">      33.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.649</td>
    <td align="right">      34.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.711</td>
    <td align="right">      34.998</td>
    <td align="right">       0.000</td>
    <td align="right">      24.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.860</td>
    <td align="right">      29.395</td>
    <td align="right">       0.000</td>
    <td align="right">     176.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.181</td>
    <td align="right">      32.905</td>
    <td align="right">       0.000</td>
    <td align="right">     508.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.727</td>
    <td align="right">      29.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.008</td>
    <td align="right">      39.254</td>
    <td align="right">       0.000</td>
    <td align="right">     203.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TS2APARTMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T S2 APARTMENT</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.727</td>
    <td align="right">      30.528</td>
    <td align="right">       0.000</td>
    <td align="right">     203.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.439</td>
    <td align="right">      33.845</td>
    <td align="right">       0.000</td>
    <td align="right">      45.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.538</td>
    <td align="right">      32.009</td>
    <td align="right">       0.000</td>
    <td align="right">      46.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.605</td>
    <td align="right">      30.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.753</td>
    <td align="right">      29.534</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.999</td>
    <td align="right">      29.523</td>
    <td align="right">       0.000</td>
    <td align="right">       4.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.017</td>
    <td align="right">      37.528</td>
    <td align="right">       0.000</td>
    <td align="right">       8.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.985</td>
    <td align="right">      39.191</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.907</td>
    <td align="right">      33.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.650</td>
    <td align="right">      34.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.713</td>
    <td align="right">      34.982</td>
    <td align="right">       0.000</td>
    <td align="right">      24.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.860</td>
    <td align="right">      29.391</td>
    <td align="right">       0.000</td>
    <td align="right">     176.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.185</td>
    <td align="right">      32.876</td>
    <td align="right">       0.000</td>
    <td align="right">     508.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.727</td>
    <td align="right">      29.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.017</td>
    <td align="right">      39.191</td>
    <td align="right">       0.000</td>
    <td align="right">     203.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::TCORRIDOR></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> T CORRIDOR</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GCORRIDOR></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G CORRIDOR</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MCORRIDOR></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M CORRIDOR</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GSWAPARTMENTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G SW APARTMENT PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GNWAPARTMENTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G NW APARTMENT PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GNEAPARTMENTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G NE APARTMENT PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GN1APARTMENTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G N1 APARTMENT PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GN2APARTMENTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G N2 APARTMENT PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GS1APARTMENTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G S1 APARTMENT PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GS2APARTMENTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> G S2 APARTMENT PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MSWAPARTMENTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> M SW APARTMENT PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    15:30:25</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
