<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Outpatient New V1.0_3.0 LOS_ANGELES CA USA TMY2-23174 WMO#=722950
  2008-11-13
  21:40:58 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Outpatient New V1.0_3.0</b></p>
<p>Environment: <b>LOS_ANGELES CA USA TMY2-23174 WMO#=722950</b></p>
<p>Simulation Timestamp: <b>2008-11-13
  21:40:58</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      405.83</td>
    <td align="right">      436.61</td>
    <td align="right">      436.61</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      405.83</td>
    <td align="right">      436.61</td>
    <td align="right">      436.61</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1227.49</td>
    <td align="right">     1320.59</td>
    <td align="right">     1320.59</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1227.49</td>
    <td align="right">     1320.59</td>
    <td align="right">     1320.59</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      929.50</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      929.50</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       29.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      109.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      134.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      117.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        9.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      391.58</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.03</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       29.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      109.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      134.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      117.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        9.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      118.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      158.60</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      144.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      421.27</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      118.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      158.60</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      144.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      421.27</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      391.58</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      391.58</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      391.58</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      391.58</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       10.03</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       10.03</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       10.03</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      101.83</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#OUTDOORAIRSUMMARY::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:1">PSZ-AC_2:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:2">PSZ-AC_1:2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#BUILDINGLOADS-COOLING::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#BUILDINGLOADS-HEATING::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#SPACELOADS::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::SCE_TOU-8_GENERALSERVICELARGE">SCE_TOU-8_GENERALSERVICELARGE</a>   |  
<a href="#TariffReport::SCE_GS-2_GENERALSERVICE">SCE_GS-2_GENERALSERVICE</a>   |  
<a href="#TariffReport::SCE_GS-1_GENERALSERVICE">SCE_GS-1_GENERALSERVICE</a>   |  
<a href="#TariffReport::CA_EIAMONTHLYRATEGAS">CA_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">LOS_ANGELES CA USA TMY2-23174 WMO#=722950</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       33.93</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">     -118.40</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -8.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">      536.65</td>
    <td align="right">      161.00</td>
    <td align="right">      107.33</td>
    <td align="right">      161.00</td>
    <td align="right">      107.33</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">       80.44</td>
    <td align="right">       24.14</td>
    <td align="right">       16.08</td>
    <td align="right">       24.14</td>
    <td align="right">       16.08</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">       14.99</td>
    <td align="right">       14.99</td>
    <td align="right">       14.99</td>
    <td align="right">       14.99</td>
    <td align="right">       14.99</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">      508.49</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR</td>
    <td align="right">      464.75</td>
    <td align="right">Yes</td>
    <td align="right">     1416.94</td>
    <td align="right">        1.00</td>
    <td align="right">      268.33</td>
    <td align="right">       40.22</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR</td>
    <td align="right">      464.75</td>
    <td align="right">Yes</td>
    <td align="right">     1416.94</td>
    <td align="right">        1.00</td>
    <td align="right">      268.33</td>
    <td align="right">       40.22</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      464.75</td>
    <td align="right">No</td>
    <td align="right">      631.22</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        6.60</td>
    <td align="right">        0.00</td>
    <td align="right">        6.60</td>
    <td align="right">WETBULB</td>
    <td align="right">        2.50</td>
    <td align="right">       80.00</td>
  </tr>
  <tr>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       29.00</td>
    <td align="right">        6.00</td>
    <td align="right">       17.90</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.20</td>
    <td align="right">      250.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       80.50</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       53.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       80.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       53.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      464.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       80.50</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       53.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       80.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       53.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WEST-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       36.51</td>
    <td align="right">      270.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       36.51</td>
    <td align="right">       90.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      217.73</td>
    <td align="right">      180.00</td>
    <td align="right">       18.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      217.73</td>
    <td align="right">        0.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">       12.07</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">FIRST_FLOOR_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        8.04</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">FIRST_FLOOR_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       12.07</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">FIRST_FLOOR_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        8.04</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">FIRST_FLOOR_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">       12.07</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SECOND_FLOOR_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        8.04</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SECOND_FLOOR_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       12.07</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SECOND_FLOOR_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        8.04</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SECOND_FLOOR_WALL_WEST</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17691.52</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    25541.98</td>
    <td align="right">        2.96</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.07</td>
    <td align="right">     1526.78</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.54</td>
    <td align="right">     2204.27</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.68</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR</td>
    <td align="right">    13085.62</td>
    <td align="right">       0.891</td>
    <td align="right">       1.069</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:40:00</td>
    <td align="right">       28.88</td>
    <td align="right">     0.00832</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR</td>
    <td align="right">    18892.32</td>
    <td align="right">       1.286</td>
    <td align="right">       1.543</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:10:00</td>
    <td align="right">       28.75</td>
    <td align="right">     0.00832</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR</td>
    <td align="right">     6977.18</td>
    <td align="right">       0.250</td>
    <td align="right">       0.300</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR</td>
    <td align="right">    10807.72</td>
    <td align="right">       0.387</td>
    <td align="right">       0.465</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2</td>
    <td align="right">        1.54</td>
    <td align="right">        1.54</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.20</td>
    <td align="right">        1.54</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR</td>
    <td align="right">     1015.83</td>
    <td align="right">     2365.50</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR</td>
    <td align="right">     2007.17</td>
    <td align="right">     2145.83</td>
    <td align="right">      101.50</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2007.50</td>
    <td align="right">     2451.33</td>
    <td align="right">      101.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR DIRECT AIR</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR DIRECT AIR</td>
    <td align="right">        1.54</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.54</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2</td>
    <td align="right">        1.54</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1_OA_CONTROLLER</td>
    <td align="right">        1.07</td>
    <td align="right">    0.201935</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2_OA_CONTROLLER</td>
    <td align="right">        1.54</td>
    <td align="right">    0.201935</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.07</td>
    <td align="right">    17691.52</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.54</td>
    <td align="right">    25541.98</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1_UNITARY_PACKAGE</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
    <td align="right">    10380.99</td>
    <td align="right">    1.000000</td>
    <td align="right">    17691.52</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2_UNITARY_PACKAGE</td>
    <td align="right">        1.54</td>
    <td align="right">        1.54</td>
    <td align="right">        1.54</td>
    <td align="right">        1.54</td>
    <td align="right">    14155.72</td>
    <td align="right">        1.00</td>
    <td align="right">    25541.98</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.54</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    10380.99</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    14155.72</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.000987</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.000002</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   329722.68</td>
    <td align="right">   329722.68</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   329722.68</td>
    <td align="right">   329722.68</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      354.73</td>
    <td align="right">      354.73</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     1859.01</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1859.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">      929.50</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">    13942.55</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">       24.14</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     5212.47</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">       16.08</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     3473.68</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">       24.14</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     5212.47</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">       16.08</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     3473.68</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      205.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">      508.49</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">    17487.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">      456.21</td>
    <td align="right">m2</td>
    <td align="right">       40.26</td>
    <td align="right">    18367.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">      464.75</td>
    <td align="right">m2</td>
    <td align="right">      560.79</td>
    <td align="right">   260626.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">ATTIC-ROOF:ATTIC-ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">INFILTRATION:FIRST_FLOOR</td>
    <td align="right">        0.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">PEOPLE:FIRST_FLOOR</td>
    <td align="right">       25.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">LIGHTING EQUIP:FIRST_FLOOR</td>
    <td align="right">        5.00</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">ELECTRICEQUIPMENT:FIRST_FLOOR:MISCPLUG</td>
    <td align="right">        3.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">INFILTRATION:SECOND_FLOOR</td>
    <td align="right">        0.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">PEOPLE:SECOND_FLOOR</td>
    <td align="right">       25.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">LIGHTING EQUIP:SECOND_FLOOR</td>
    <td align="right">        5.00</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">ELECTRICEQUIPMENT:SECOND_FLOOR:MISCPLUG</td>
    <td align="right">        3.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">INFILTRATION:ATTIC</td>
    <td align="right">        0.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   329722.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FIRST_FLOOR></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      23.007</td>
    <td align="right">      34.532</td>
    <td align="right">      22.871</td>
    <td align="right">      16.000</td>
    <td align="right">      -0.018</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      23.233</td>
    <td align="right">      39.626</td>
    <td align="right">      23.168</td>
    <td align="right">       6.333</td>
    <td align="right">       0.078</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      23.514</td>
    <td align="right">      40.154</td>
    <td align="right">      23.526</td>
    <td align="right">       0.333</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      23.667</td>
    <td align="right">      43.940</td>
    <td align="right">      23.860</td>
    <td align="right">       0.000</td>
    <td align="right">       0.238</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.887</td>
    <td align="right">      49.589</td>
    <td align="right">      24.124</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.606</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      23.935</td>
    <td align="right">      52.722</td>
    <td align="right">      24.278</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.553</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      23.985</td>
    <td align="right">      55.043</td>
    <td align="right">      24.506</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.496</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.981</td>
    <td align="right">      56.579</td>
    <td align="right">      24.604</td>
    <td align="right">      13.667</td>
    <td align="right">      -0.472</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      23.982</td>
    <td align="right">      52.652</td>
    <td align="right">      24.489</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.515</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      23.908</td>
    <td align="right">      49.729</td>
    <td align="right">      24.214</td>
    <td align="right">      15.667</td>
    <td align="right">       0.348</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.698</td>
    <td align="right">      44.201</td>
    <td align="right">      23.721</td>
    <td align="right">       0.000</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      23.315</td>
    <td align="right">      36.559</td>
    <td align="right">      23.214</td>
    <td align="right">       7.000</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      23.679</td>
    <td align="right">      46.341</td>
    <td align="right">      23.887</td>
    <td align="right">      59.000</td>
    <td align="right">      -0.131</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      23.007</td>
    <td align="right">      34.532</td>
    <td align="right">      22.871</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.606</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.985</td>
    <td align="right">      56.579</td>
    <td align="right">      24.604</td>
    <td align="right">      16.000</td>
    <td align="right">       0.348</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SECOND_FLOOR></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      22.369</td>
    <td align="right">      34.389</td>
    <td align="right">      22.567</td>
    <td align="right">      39.667</td>
    <td align="right">      -0.141</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      22.674</td>
    <td align="right">      39.566</td>
    <td align="right">      22.973</td>
    <td align="right">      15.333</td>
    <td align="right">      -0.024</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      23.170</td>
    <td align="right">      39.572</td>
    <td align="right">      23.568</td>
    <td align="right">       2.000</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      23.525</td>
    <td align="right">      43.672</td>
    <td align="right">      24.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.248</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.852</td>
    <td align="right">      49.825</td>
    <td align="right">      24.683</td>
    <td align="right">       0.667</td>
    <td align="right">      -0.535</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      23.932</td>
    <td align="right">      53.941</td>
    <td align="right">      24.978</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.449</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      23.990</td>
    <td align="right">      57.032</td>
    <td align="right">      25.337</td>
    <td align="right">       9.667</td>
    <td align="right">      -0.366</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.984</td>
    <td align="right">      59.018</td>
    <td align="right">      25.419</td>
    <td align="right">      78.000</td>
    <td align="right">      -0.342</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      23.985</td>
    <td align="right">      54.363</td>
    <td align="right">      25.233</td>
    <td align="right">       6.667</td>
    <td align="right">      -0.400</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      23.881</td>
    <td align="right">      50.846</td>
    <td align="right">      24.739</td>
    <td align="right">      29.667</td>
    <td align="right">       0.403</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.459</td>
    <td align="right">      44.193</td>
    <td align="right">      23.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      22.832</td>
    <td align="right">      36.220</td>
    <td align="right">      23.042</td>
    <td align="right">      21.333</td>
    <td align="right">      -0.016</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      23.477</td>
    <td align="right">      46.957</td>
    <td align="right">      24.228</td>
    <td align="right">     203.000</td>
    <td align="right">      -0.111</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      22.369</td>
    <td align="right">      34.389</td>
    <td align="right">      22.567</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.535</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.990</td>
    <td align="right">      59.018</td>
    <td align="right">      25.419</td>
    <td align="right">      78.000</td>
    <td align="right">       0.403</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   2839.8127</td>
    <td align="right">      2.4382</td>
    <td align="right">     25.0563</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 151181.1843</td>
    <td align="right">   1059.3098</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   2519.4744</td>
    <td align="right">      2.1607</td>
    <td align="right">     22.6820</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 136857.1661</td>
    <td align="right">    941.1963</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   2858.8305</td>
    <td align="right">      2.4492</td>
    <td align="right">     26.1763</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 157941.9123</td>
    <td align="right">   1069.3088</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   2734.7981</td>
    <td align="right">      2.3429</td>
    <td align="right">     25.0522</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 151159.5255</td>
    <td align="right">   1022.9515</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   2914.4457</td>
    <td align="right">      2.4964</td>
    <td align="right">     26.7688</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 161517.5531</td>
    <td align="right">   1090.3652</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   2913.5195</td>
    <td align="right">      2.4955</td>
    <td align="right">     26.7763</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 161562.4372</td>
    <td align="right">   1090.0673</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   3108.3933</td>
    <td align="right">      2.6624</td>
    <td align="right">     28.5827</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 172462.1721</td>
    <td align="right">   1163.0248</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   3358.5635</td>
    <td align="right">      2.8764</td>
    <td align="right">     30.9158</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 186539.9105</td>
    <td align="right">   1256.7275</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   3033.9831</td>
    <td align="right">      2.5986</td>
    <td align="right">     27.8997</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 168341.2647</td>
    <td align="right">   1135.1876</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   2905.0835</td>
    <td align="right">      2.4884</td>
    <td align="right">     26.6866</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 161021.3706</td>
    <td align="right">   1086.8740</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   2715.0840</td>
    <td align="right">      2.3257</td>
    <td align="right">     24.9205</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 150365.2878</td>
    <td align="right">   1015.7267</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   2778.4980</td>
    <td align="right">      2.3829</td>
    <td align="right">     24.9971</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 150825.5019</td>
    <td align="right">   1037.9080</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  34680.4863</td>
    <td align="right">     29.7174</td>
    <td align="right">    316.5144</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">1909775.2862</td>
    <td align="right">  12968.6476</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   2519.4744</td>
    <td align="right">      2.1607</td>
    <td align="right">     22.6820</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 136857.1661</td>
    <td align="right">    941.1963</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   3358.5635</td>
    <td align="right">      2.8764</td>
    <td align="right">     30.9158</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 186539.9105</td>
    <td align="right">   1256.7275</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FIRST_FLOOR></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      11.930</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      11.979</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      12.490</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      12.215</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      12.429</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      11.730</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      12.490</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      11.930</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      12.051</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      11.730</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      12.075</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      11.730</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      12.490</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SECOND_FLOOR></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      11.930</td>
    <td align="right">       1.277</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      11.979</td>
    <td align="right">       1.234</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      12.490</td>
    <td align="right">       1.399</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      11.939</td>
    <td align="right">       1.759</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      12.215</td>
    <td align="right">       2.326</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      12.429</td>
    <td align="right">       2.668</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      11.730</td>
    <td align="right">       3.108</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      12.490</td>
    <td align="right">       3.055</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      11.939</td>
    <td align="right">       2.855</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      11.930</td>
    <td align="right">       2.551</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      12.051</td>
    <td align="right">       1.778</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      11.730</td>
    <td align="right">       1.432</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      12.075</td>
    <td align="right">       2.128</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      11.730</td>
    <td align="right">       1.234</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      12.490</td>
    <td align="right">       3.108</td>
    <td align="right">       0.150</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FIRST_FLOOR></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.454358E+10</td>
    <td align="right">  759943.514</td>
    <td align="right">       0.000</td>
    <td align="right"> 1661107.148</td>
    <td align="right">       0.000</td>
    <td align="right">0.111568E+10</td>
    <td align="right">0.910015E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.447874E+10</td>
    <td align="right">20295073.648</td>
    <td align="right">       0.000</td>
    <td align="right"> 1681354.021</td>
    <td align="right"> 2660245.143</td>
    <td align="right">0.535401E+09</td>
    <td align="right">0.114835E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.445791E+10</td>
    <td align="right"> 4250239.698</td>
    <td align="right">       0.000</td>
    <td align="right"> 3177695.110</td>
    <td align="right"> 1716235.343</td>
    <td align="right">66992303.524</td>
    <td align="right">0.168873E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338767E+10</td>
    <td align="right"> 8767139.479</td>
    <td align="right">       0.000</td>
    <td align="right"> 4368419.422</td>
    <td align="right">       0.000</td>
    <td align="right">95693714.677</td>
    <td align="right">0.183991E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260949E+10</td>
    <td align="right">56939166.085</td>
    <td align="right">       0.000</td>
    <td align="right"> 5320764.989</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.184797E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.213285E+10</td>
    <td align="right">30849764.082</td>
    <td align="right">       0.000</td>
    <td align="right"> 5938708.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.158450E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.119443E+10</td>
    <td align="right">0.221249E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4647063.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.974615E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.114455E+10</td>
    <td align="right">0.652286E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3404444.883</td>
    <td align="right">  335256.979</td>
    <td align="right">       0.000</td>
    <td align="right">0.786170E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125422E+10</td>
    <td align="right">0.321766E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4363196.491</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.105290E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.218491E+10</td>
    <td align="right">51950361.502</td>
    <td align="right">       0.000</td>
    <td align="right"> 5659868.561</td>
    <td align="right">   12409.015</td>
    <td align="right">       0.000</td>
    <td align="right">0.149475E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.370510E+10</td>
    <td align="right"> 4659430.687</td>
    <td align="right">       0.000</td>
    <td align="right"> 3630839.423</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.137921E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.429379E+10</td>
    <td align="right"> 9435013.248</td>
    <td align="right">       0.000</td>
    <td align="right"> 2288745.450</td>
    <td align="right">10901789.599</td>
    <td align="right">0.556595E+09</td>
    <td align="right">0.119572E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.353872E+11</td>
    <td align="right">0.138321E+10</td>
    <td align="right">       0.000</td>
    <td align="right">46142206.839</td>
    <td align="right">15625936.079</td>
    <td align="right">0.237037E+10</td>
    <td align="right">0.159028E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114455E+10</td>
    <td align="right">  759943.514</td>
    <td align="right">       0.000</td>
    <td align="right"> 1661107.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.786170E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.454358E+10</td>
    <td align="right">0.652286E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5938708.272</td>
    <td align="right">10901789.599</td>
    <td align="right">0.111568E+10</td>
    <td align="right">0.184797E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SECOND_FLOOR></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.788275E+10</td>
    <td align="right"> 5273227.060</td>
    <td align="right">       0.000</td>
    <td align="right"> 1145415.426</td>
    <td align="right">       0.000</td>
    <td align="right">0.150923E+10</td>
    <td align="right">0.117187E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.853421E+10</td>
    <td align="right">30780612.320</td>
    <td align="right">       0.000</td>
    <td align="right"> 1162281.974</td>
    <td align="right"> 3540567.597</td>
    <td align="right">0.653022E+09</td>
    <td align="right">0.128851E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.917789E+10</td>
    <td align="right">10171339.713</td>
    <td align="right">       0.000</td>
    <td align="right"> 3063211.607</td>
    <td align="right"> 1454375.270</td>
    <td align="right">97264909.043</td>
    <td align="right">0.311936E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.649841E+10</td>
    <td align="right">17381672.051</td>
    <td align="right">       0.000</td>
    <td align="right"> 6603288.360</td>
    <td align="right">       0.000</td>
    <td align="right">85780539.102</td>
    <td align="right">0.624530E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.459405E+10</td>
    <td align="right">0.104866E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9825679.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.913301E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.307117E+10</td>
    <td align="right">72390642.362</td>
    <td align="right">       0.000</td>
    <td align="right">12178751.239</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.104196E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.788226E+09</td>
    <td align="right">0.412572E+09</td>
    <td align="right">       0.000</td>
    <td align="right">15178596.064</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.105285E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.829636E+09</td>
    <td align="right">0.139426E+10</td>
    <td align="right">       0.000</td>
    <td align="right">13602134.905</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.922684E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115823E+10</td>
    <td align="right">0.469050E+09</td>
    <td align="right">       0.000</td>
    <td align="right">13053851.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.975750E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.415879E+10</td>
    <td align="right">80693289.590</td>
    <td align="right">       0.000</td>
    <td align="right">10023592.608</td>
    <td align="right">   59275.582</td>
    <td align="right">       0.000</td>
    <td align="right">0.878694E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.777434E+10</td>
    <td align="right">17082633.808</td>
    <td align="right">       0.000</td>
    <td align="right"> 4162296.467</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.405759E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.841764E+10</td>
    <td align="right">12631865.925</td>
    <td align="right">       0.000</td>
    <td align="right"> 1841155.136</td>
    <td align="right">29410954.799</td>
    <td align="right">0.745750E+09</td>
    <td align="right">0.184235E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.628853E+11</td>
    <td align="right">0.262716E+10</td>
    <td align="right">       0.000</td>
    <td align="right">91840254.629</td>
    <td align="right">34465173.250</td>
    <td align="right">0.309105E+10</td>
    <td align="right">0.755774E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.788226E+09</td>
    <td align="right"> 5273227.060</td>
    <td align="right">       0.000</td>
    <td align="right"> 1145415.426</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.117187E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.917789E+10</td>
    <td align="right">0.139426E+10</td>
    <td align="right">       0.000</td>
    <td align="right">15178596.064</td>
    <td align="right">29410954.799</td>
    <td align="right">0.150923E+10</td>
    <td align="right">0.105285E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:1</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.491671E+10</td>
    <td align="right">0.113695E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.408221E+10</td>
    <td align="right">0.102882E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.415019E+10</td>
    <td align="right">0.202949E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.401147E+10</td>
    <td align="right">0.316630E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408932E+10</td>
    <td align="right">0.474670E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.395741E+10</td>
    <td align="right">0.570484E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.408932E+10</td>
    <td align="right">0.829830E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.408932E+10</td>
    <td align="right">0.100991E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.395741E+10</td>
    <td align="right">0.800634E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.408932E+10</td>
    <td align="right">0.551188E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.395741E+10</td>
    <td align="right">0.282649E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.449372E+10</td>
    <td align="right">0.165542E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.498838E+11</td>
    <td align="right">0.542106E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.395741E+10</td>
    <td align="right">0.102882E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.491671E+10</td>
    <td align="right">0.100991E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:2</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.675101E+10</td>
    <td align="right">0.509098E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567087E+10</td>
    <td align="right">0.300987E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.595639E+10</td>
    <td align="right">0.665319E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.574541E+10</td>
    <td align="right">0.109646E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.590392E+10</td>
    <td align="right">0.184428E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.571347E+10</td>
    <td align="right">0.280485E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.590392E+10</td>
    <td align="right">0.774195E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.590392E+10</td>
    <td align="right">0.112265E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.571347E+10</td>
    <td align="right">0.706521E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.590392E+10</td>
    <td align="right">0.234628E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.571347E+10</td>
    <td align="right">0.911999E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.632957E+10</td>
    <td align="right">0.575117E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.712094E+11</td>
    <td align="right">0.370880E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567087E+10</td>
    <td align="right">0.300987E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.675101E+10</td>
    <td align="right">0.112265E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105549E+11</td>
    <td align="right">0.209310E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.948125E+10</td>
    <td align="right">0.908656E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108988E+11</td>
    <td align="right">0.141674E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110915E+11</td>
    <td align="right">0.107488E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121531E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124360E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151857E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167625E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146144E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125725E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109151E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107494E+11</td>
    <td align="right">0.103755E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147415E+12</td>
    <td align="right">0.428847E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.948125E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167625E+11</td>
    <td align="right">0.209310E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.309978E+11</td>
    <td align="right">   26089.243</td>
    <td align="right">26-JAN-13:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    6605.896</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.280609E+11</td>
    <td align="right">   24905.829</td>
    <td align="right">13-FEB-11:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    5422.483</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.323840E+11</td>
    <td align="right">   26036.835</td>
    <td align="right">31-MAR-14:39</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    6553.488</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.309934E+11</td>
    <td align="right">   26343.087</td>
    <td align="right">13-APR-11:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    6859.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.331172E+11</td>
    <td align="right">   27372.410</td>
    <td align="right">30-MAY-13:09</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    7889.064</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.331264E+11</td>
    <td align="right">   27339.217</td>
    <td align="right">28-JUN-13:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    7855.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.353612E+11</td>
    <td align="right">   27978.304</td>
    <td align="right">24-JUL-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    8494.957</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382477E+11</td>
    <td align="right">   30145.641</td>
    <td align="right">09-AUG-14:50</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">   10662.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.345163E+11</td>
    <td align="right">   28761.112</td>
    <td align="right">25-SEP-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    9277.765</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330154E+11</td>
    <td align="right">   27456.338</td>
    <td align="right">05-OCT-14:20</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    7972.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.308305E+11</td>
    <td align="right">   25715.926</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    6232.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.309249E+11</td>
    <td align="right">   26128.483</td>
    <td align="right">19-DEC-12:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    6645.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.391576E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.280609E+11</td>
    <td align="right">   24905.829</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    5422.483</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.382477E+11</td>
    <td align="right">   30145.641</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">   10662.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.309978E+11</td>
    <td align="right">   26089.243</td>
    <td align="right">26-JAN-13:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    6605.896</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.280609E+11</td>
    <td align="right">   24905.829</td>
    <td align="right">13-FEB-11:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    5422.483</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.323840E+11</td>
    <td align="right">   26036.835</td>
    <td align="right">31-MAR-14:39</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    6553.488</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.309934E+11</td>
    <td align="right">   26343.087</td>
    <td align="right">13-APR-11:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    6859.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.331172E+11</td>
    <td align="right">   27372.410</td>
    <td align="right">30-MAY-13:09</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    7889.064</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.331264E+11</td>
    <td align="right">   27339.217</td>
    <td align="right">28-JUN-13:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    7855.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.353612E+11</td>
    <td align="right">   27978.304</td>
    <td align="right">24-JUL-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    8494.957</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382477E+11</td>
    <td align="right">   30145.641</td>
    <td align="right">09-AUG-14:50</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">   10662.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.345163E+11</td>
    <td align="right">   28761.112</td>
    <td align="right">25-SEP-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    9277.765</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330154E+11</td>
    <td align="right">   27456.338</td>
    <td align="right">05-OCT-14:20</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    7972.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.308305E+11</td>
    <td align="right">   25715.926</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    6232.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.309249E+11</td>
    <td align="right">   26128.483</td>
    <td align="right">19-DEC-12:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    6645.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.391576E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.280609E+11</td>
    <td align="right">   24905.829</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">    5422.483</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.382477E+11</td>
    <td align="right">   30145.641</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    3731.050</td>
    <td align="right">       0.000</td>
    <td align="right">   10662.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FIRST_FLOOR></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SECOND_FLOOR></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FIRST_FLOOR></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246717E+10</td>
    <td align="right">     5918.63</td>
    <td align="right">26-JAN-14:20</td>
    <td align="right">       27.43</td>
    <td align="right">       12.57</td>
    <td align="right">839856844.05</td>
    <td align="right">     1011.21</td>
    <td align="right">10-JAN-10:30</td>
    <td align="right">       19.45</td>
    <td align="right">       12.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259753E+10</td>
    <td align="right">     5417.49</td>
    <td align="right">13-FEB-15:09</td>
    <td align="right">       20.92</td>
    <td align="right">       14.01</td>
    <td align="right">779072480.98</td>
    <td align="right">     1009.50</td>
    <td align="right">13-FEB-13:09</td>
    <td align="right">       21.70</td>
    <td align="right">       14.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.335373E+10</td>
    <td align="right">     7131.80</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.37</td>
    <td align="right">939675713.09</td>
    <td align="right">     1009.51</td>
    <td align="right">29-MAR-14:09</td>
    <td align="right">       20.10</td>
    <td align="right">       14.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.371913E+10</td>
    <td align="right">     7109.51</td>
    <td align="right">12-APR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.12</td>
    <td align="right">856596418.72</td>
    <td align="right">     1009.51</td>
    <td align="right">13-APR-13:09</td>
    <td align="right">       24.63</td>
    <td align="right">       15.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.415462E+10</td>
    <td align="right">     6449.78</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">       22.20</td>
    <td align="right">       18.82</td>
    <td align="right">923741476.46</td>
    <td align="right">     1009.46</td>
    <td align="right">19-MAY-09:09</td>
    <td align="right">       13.98</td>
    <td align="right">       10.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.443307E+10</td>
    <td align="right">     6960.97</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       17.38</td>
    <td align="right">924048713.73</td>
    <td align="right">     1009.46</td>
    <td align="right">08-JUN-08:09</td>
    <td align="right">       16.20</td>
    <td align="right">       14.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.513396E+10</td>
    <td align="right">     6939.79</td>
    <td align="right">12-JUL-14:50</td>
    <td align="right">       23.48</td>
    <td align="right">       17.74</td>
    <td align="right">869159477.89</td>
    <td align="right">     1009.46</td>
    <td align="right">28-JUL-08:09</td>
    <td align="right">       20.68</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.602374E+10</td>
    <td align="right">     7765.37</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       21.24</td>
    <td align="right">964005343.84</td>
    <td align="right">     1009.46</td>
    <td align="right">07-AUG-08:09</td>
    <td align="right">       22.48</td>
    <td align="right">       18.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.508775E+10</td>
    <td align="right">     8259.21</td>
    <td align="right">25-SEP-14:39</td>
    <td align="right">       28.17</td>
    <td align="right">       19.18</td>
    <td align="right">867138786.20</td>
    <td align="right">     1009.51</td>
    <td align="right">25-SEP-10:09</td>
    <td align="right">       28.07</td>
    <td align="right">       17.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.420270E+10</td>
    <td align="right">     7879.55</td>
    <td align="right">05-OCT-14:50</td>
    <td align="right">       25.10</td>
    <td align="right">       16.83</td>
    <td align="right">888466707.04</td>
    <td align="right">     1009.59</td>
    <td align="right">19-OCT-12:09</td>
    <td align="right">       26.42</td>
    <td align="right">       18.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.320517E+10</td>
    <td align="right">     6593.19</td>
    <td align="right">09-NOV-14:30</td>
    <td align="right">       23.05</td>
    <td align="right">       14.84</td>
    <td align="right">861887252.17</td>
    <td align="right">     1012.42</td>
    <td align="right">20-NOV-09:20</td>
    <td align="right">       21.10</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.276662E+10</td>
    <td align="right">     6158.83</td>
    <td align="right">20-DEC-14:30</td>
    <td align="right">       21.65</td>
    <td align="right">       10.85</td>
    <td align="right">839591733.39</td>
    <td align="right">     1010.26</td>
    <td align="right">29-DEC-10:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.471452E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105532E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246717E+10</td>
    <td align="right">     5417.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.92</td>
    <td align="right">       10.85</td>
    <td align="right">779072480.98</td>
    <td align="right">     1009.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.98</td>
    <td align="right">       10.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.602374E+10</td>
    <td align="right">     8259.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.17</td>
    <td align="right">       21.24</td>
    <td align="right">964005343.84</td>
    <td align="right">     1012.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.07</td>
    <td align="right">       18.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SECOND_FLOOR></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.419282E+10</td>
    <td align="right">     7682.64</td>
    <td align="right">27-JAN-14:50</td>
    <td align="right">       21.97</td>
    <td align="right">       13.22</td>
    <td align="right">786196269.50</td>
    <td align="right">     1010.51</td>
    <td align="right">24-JAN-11:09</td>
    <td align="right">       22.28</td>
    <td align="right">       12.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.459113E+10</td>
    <td align="right">     6997.82</td>
    <td align="right">13-FEB-15:30</td>
    <td align="right">       20.55</td>
    <td align="right">       13.86</td>
    <td align="right">736137146.99</td>
    <td align="right">     1009.61</td>
    <td align="right">13-FEB-12:00</td>
    <td align="right">       21.70</td>
    <td align="right">       15.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.627238E+10</td>
    <td align="right">     9384.70</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.37</td>
    <td align="right">910495865.66</td>
    <td align="right">     1009.63</td>
    <td align="right">29-MAR-13:50</td>
    <td align="right">       20.37</td>
    <td align="right">       14.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.737985E+10</td>
    <td align="right">    10087.12</td>
    <td align="right">12-APR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.12</td>
    <td align="right">846363715.65</td>
    <td align="right">     1009.63</td>
    <td align="right">13-APR-13:39</td>
    <td align="right">       23.53</td>
    <td align="right">       15.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.863766E+10</td>
    <td align="right">     9777.08</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">       22.20</td>
    <td align="right">       18.82</td>
    <td align="right">921487099.82</td>
    <td align="right">     1009.64</td>
    <td align="right">30-MAY-11:39</td>
    <td align="right">       23.67</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.957588E+10</td>
    <td align="right">    10333.38</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       17.38</td>
    <td align="right">923557057.96</td>
    <td align="right">     1009.56</td>
    <td align="right">28-JUN-14:09</td>
    <td align="right">       23.72</td>
    <td align="right">       18.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117600E+11</td>
    <td align="right">    10577.35</td>
    <td align="right">11-JUL-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       17.69</td>
    <td align="right">869262324.30</td>
    <td align="right">     1009.64</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128094E+11</td>
    <td align="right">    11432.89</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       21.24</td>
    <td align="right">964100879.58</td>
    <td align="right">     1009.76</td>
    <td align="right">09-AUG-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108526E+11</td>
    <td align="right">    11903.07</td>
    <td align="right">25-SEP-14:00</td>
    <td align="right">       27.80</td>
    <td align="right">       19.81</td>
    <td align="right">867198773.23</td>
    <td align="right">     1009.61</td>
    <td align="right">08-SEP-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       18.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.841363E+10</td>
    <td align="right">    10387.15</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       16.70</td>
    <td align="right">887495341.79</td>
    <td align="right">     1009.64</td>
    <td align="right">19-OCT-15:30</td>
    <td align="right">       22.20</td>
    <td align="right">       18.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618805E+10</td>
    <td align="right">     8378.58</td>
    <td align="right">09-NOV-14:30</td>
    <td align="right">       23.05</td>
    <td align="right">       14.84</td>
    <td align="right">847851489.03</td>
    <td align="right">     1009.65</td>
    <td align="right">09-NOV-12:00</td>
    <td align="right">       23.90</td>
    <td align="right">       16.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.484444E+10</td>
    <td align="right">     7587.59</td>
    <td align="right">20-DEC-14:39</td>
    <td align="right">       21.47</td>
    <td align="right">       10.78</td>
    <td align="right">802564651.48</td>
    <td align="right">     1009.54</td>
    <td align="right">21-DEC-12:09</td>
    <td align="right">       21.60</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.955177E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103627E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.419282E+10</td>
    <td align="right">     6997.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.55</td>
    <td align="right">       10.78</td>
    <td align="right">736137146.99</td>
    <td align="right">     1009.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.37</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128094E+11</td>
    <td align="right">    11903.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       21.24</td>
    <td align="right">964100879.58</td>
    <td align="right">     1010.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       20.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       10.82</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       10.82</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       12.22</td>
    <td align="right">       11.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       12.22</td>
    <td align="right">       11.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       10.15</td>
    <td align="right">        8.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       10.15</td>
    <td align="right">        8.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       12.93</td>
    <td align="right">       11.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       12.93</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       15.30</td>
    <td align="right">       13.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       15.30</td>
    <td align="right">       13.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.23</td>
    <td align="right">       13.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.23</td>
    <td align="right">       13.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       17.93</td>
    <td align="right">       16.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       17.93</td>
    <td align="right">       16.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.15</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.15</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.70</td>
    <td align="right">       15.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.70</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       17.57</td>
    <td align="right">       15.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       17.57</td>
    <td align="right">       15.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       14.87</td>
    <td align="right">       12.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       14.87</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       12.28</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       12.28</td>
    <td align="right">        7.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.15</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.15</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.15</td>
    <td align="right">       16.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.15</td>
    <td align="right">       16.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FIRST_FLOOR></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">340966419.75</td>
    <td align="right">     2421.80</td>
    <td align="right">21-JAN-06:49</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">170338872.47</td>
    <td align="right">     2589.59</td>
    <td align="right">27-FEB-05:40</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 49569373.82</td>
    <td align="right">     2314.69</td>
    <td align="right">22-MAR-05:40</td>
    <td align="right">        7.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 24360418.80</td>
    <td align="right">      816.74</td>
    <td align="right">09-APR-09:39</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 40031082.19</td>
    <td align="right">     1014.74</td>
    <td align="right">28-MAY-08:09</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 12612792.06</td>
    <td align="right">      634.80</td>
    <td align="right">11-JUN-11:00</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">116275793.35</td>
    <td align="right">      698.37</td>
    <td align="right">29-JUL-05:49</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 99588835.78</td>
    <td align="right">      767.42</td>
    <td align="right">27-AUG-07:30</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">123145432.69</td>
    <td align="right">      883.81</td>
    <td align="right">24-SEP-22:49</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">103973952.03</td>
    <td align="right">     1301.90</td>
    <td align="right">29-OCT-11:20</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42295977.24</td>
    <td align="right">     1185.09</td>
    <td align="right">26-NOV-12:00</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">263766276.45</td>
    <td align="right">     3192.81</td>
    <td align="right">12-DEC-04:10</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.138693E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12612792.06</td>
    <td align="right">      634.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">340966419.75</td>
    <td align="right">     3192.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SECOND_FLOOR></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">567375160.70</td>
    <td align="right">     3441.41</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">        6.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">214951437.69</td>
    <td align="right">     3050.09</td>
    <td align="right">20-FEB-06:40</td>
    <td align="right">        7.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 19846235.07</td>
    <td align="right">     1346.18</td>
    <td align="right">22-MAR-05:00</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 23887747.74</td>
    <td align="right">     1270.52</td>
    <td align="right">24-APR-05:19</td>
    <td align="right">       10.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       15.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       17.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3371424.57</td>
    <td align="right">     1966.84</td>
    <td align="right">29-OCT-11:50</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  5284869.56</td>
    <td align="right">      810.17</td>
    <td align="right">26-NOV-12:00</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">363649082.78</td>
    <td align="right">     3125.39</td>
    <td align="right">11-DEC-06:49</td>
    <td align="right">        7.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119837E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">567375160.70</td>
    <td align="right">     3441.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       10.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       12.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       10.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       15.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       17.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       17.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       14.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       12.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FIRST_FLOOR></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.457627E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.564517E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.416581E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.512400E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.490031E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.584230E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.445565E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.549530E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.473829E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.574374E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470949E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.563572E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448445E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.560332E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.490031E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.584230E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.445565E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.549530E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.457627E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.564517E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.447725E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.548045E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.448445E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.560332E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.549242E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.671561E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416581E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.512400E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.490031E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.584230E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SECOND_FLOOR></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.457627E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.564517E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.416581E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.512400E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.490031E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.584230E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.445565E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.549530E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.473829E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.574374E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470949E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.563572E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448445E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.560332E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.490031E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.584230E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.445565E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.549530E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.457627E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.564517E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.447725E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.548045E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.448445E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.560332E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.549242E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.671561E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416581E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.512400E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.490031E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.584230E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FIRST_FLOOR></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.211818E+10</td>
    <td align="right">0.457627E+10</td>
    <td align="right">0.564517E+10</td>
    <td align="right">  4892525.02</td>
    <td align="right">0.177907E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193024E+10</td>
    <td align="right">0.416581E+10</td>
    <td align="right">0.512400E+10</td>
    <td align="right">  6016225.12</td>
    <td align="right">0.165853E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229317E+10</td>
    <td align="right">0.490031E+10</td>
    <td align="right">0.584230E+10</td>
    <td align="right">  3457388.21</td>
    <td align="right">0.164498E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206310E+10</td>
    <td align="right">0.445565E+10</td>
    <td align="right">0.549530E+10</td>
    <td align="right">  6311850.29</td>
    <td align="right">0.145149E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220568E+10</td>
    <td align="right">0.473829E+10</td>
    <td align="right">0.574374E+10</td>
    <td align="right">  4805324.47</td>
    <td align="right">0.127283E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.220136E+10</td>
    <td align="right">0.470949E+10</td>
    <td align="right">0.563572E+10</td>
    <td align="right">  1003606.74</td>
    <td align="right">0.112828E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.206742E+10</td>
    <td align="right">0.448445E+10</td>
    <td align="right">0.560332E+10</td>
    <td align="right">  8745421.06</td>
    <td align="right">799753583.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.229317E+10</td>
    <td align="right">0.490031E+10</td>
    <td align="right">0.584230E+10</td>
    <td align="right"> 16967162.00</td>
    <td align="right">741305712.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206310E+10</td>
    <td align="right">0.445565E+10</td>
    <td align="right">0.549530E+10</td>
    <td align="right"> 43300020.79</td>
    <td align="right">776605894.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211818E+10</td>
    <td align="right">0.457627E+10</td>
    <td align="right">0.564517E+10</td>
    <td align="right">  8490734.63</td>
    <td align="right">0.107735E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207714E+10</td>
    <td align="right">0.447725E+10</td>
    <td align="right">0.548045E+10</td>
    <td align="right">  4888316.96</td>
    <td align="right">0.136002E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.206742E+10</td>
    <td align="right">0.448445E+10</td>
    <td align="right">0.560332E+10</td>
    <td align="right">  8626133.60</td>
    <td align="right">0.162954E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.254982E+11</td>
    <td align="right">0.549242E+11</td>
    <td align="right">0.671561E+11</td>
    <td align="right">117504708.90</td>
    <td align="right">0.153198E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193024E+10</td>
    <td align="right">0.416581E+10</td>
    <td align="right">0.512400E+10</td>
    <td align="right">  1003606.74</td>
    <td align="right">741305712.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.229317E+10</td>
    <td align="right">0.490031E+10</td>
    <td align="right">0.584230E+10</td>
    <td align="right"> 43300020.79</td>
    <td align="right">0.177907E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SECOND_FLOOR></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.211818E+10</td>
    <td align="right">0.457627E+10</td>
    <td align="right">0.564517E+10</td>
    <td align="right">  4838063.95</td>
    <td align="right">0.169898E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193024E+10</td>
    <td align="right">0.416581E+10</td>
    <td align="right">0.512400E+10</td>
    <td align="right">  5921841.22</td>
    <td align="right">0.158963E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229317E+10</td>
    <td align="right">0.490031E+10</td>
    <td align="right">0.584230E+10</td>
    <td align="right">  3400533.73</td>
    <td align="right">0.159275E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206310E+10</td>
    <td align="right">0.445565E+10</td>
    <td align="right">0.549530E+10</td>
    <td align="right">  6240067.58</td>
    <td align="right">0.144080E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220568E+10</td>
    <td align="right">0.473829E+10</td>
    <td align="right">0.574374E+10</td>
    <td align="right">  4751899.90</td>
    <td align="right">0.128536E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.220136E+10</td>
    <td align="right">0.470949E+10</td>
    <td align="right">0.563572E+10</td>
    <td align="right">   956236.91</td>
    <td align="right">0.115035E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.206742E+10</td>
    <td align="right">0.448445E+10</td>
    <td align="right">0.560332E+10</td>
    <td align="right">  8543167.15</td>
    <td align="right">816264241.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.229317E+10</td>
    <td align="right">0.490031E+10</td>
    <td align="right">0.584230E+10</td>
    <td align="right"> 16685590.80</td>
    <td align="right">755539522.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206310E+10</td>
    <td align="right">0.445565E+10</td>
    <td align="right">0.549530E+10</td>
    <td align="right"> 43037650.99</td>
    <td align="right">789048226.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211818E+10</td>
    <td align="right">0.457627E+10</td>
    <td align="right">0.564517E+10</td>
    <td align="right">  8370666.65</td>
    <td align="right">0.108104E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207714E+10</td>
    <td align="right">0.447725E+10</td>
    <td align="right">0.548045E+10</td>
    <td align="right">  4827049.42</td>
    <td align="right">0.131958E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.206742E+10</td>
    <td align="right">0.448445E+10</td>
    <td align="right">0.560332E+10</td>
    <td align="right">  8617538.23</td>
    <td align="right">0.155762E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.254982E+11</td>
    <td align="right">0.549242E+11</td>
    <td align="right">0.671561E+11</td>
    <td align="right">116190306.52</td>
    <td align="right">0.150770E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193024E+10</td>
    <td align="right">0.416581E+10</td>
    <td align="right">0.512400E+10</td>
    <td align="right">   956236.91</td>
    <td align="right">755539522.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.229317E+10</td>
    <td align="right">0.490031E+10</td>
    <td align="right">0.584230E+10</td>
    <td align="right"> 43037650.99</td>
    <td align="right">0.169898E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34332187.18</td>
    <td align="right">0.330532E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30606452.50</td>
    <td align="right">0.328751E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20317756.39</td>
    <td align="right">0.348011E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11707763.89</td>
    <td align="right">0.340462E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10183204.47</td>
    <td align="right">0.330089E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1776582.53</td>
    <td align="right">0.313584E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9694273.99</td>
    <td align="right">0.257442E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20668956.90</td>
    <td align="right">0.241137E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64357890.13</td>
    <td align="right">0.224570E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34253374.36</td>
    <td align="right">0.258826E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34864002.67</td>
    <td align="right">0.281718E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 82819961.12</td>
    <td align="right">0.311037E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">355582406.13</td>
    <td align="right">0.356616E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1776582.53</td>
    <td align="right">0.224570E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 82819961.12</td>
    <td align="right">0.348011E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204429E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185796E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.214852E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199019E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209641E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.206904E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.201755E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.214852E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199019E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204429E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199154E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201755E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244161E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.185796E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214852E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.915253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.999325E+10</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">561696930.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.833161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.902616E+10</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">455094956.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.980063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.999325E+10</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">905548208.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.891130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.967088E+10</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.142060E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.947658E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.999325E+10</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.215986E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.941897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.967088E+10</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.276507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.896891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.999325E+10</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.519244E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.980063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.999325E+10</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.676921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.891130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.967088E+10</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.494350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.915253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.999325E+10</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.257930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.895451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.967088E+10</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.124425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.896891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.999325E+10</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">756107642.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109848E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117662E+12</td>
    <td align="right">       53.23</td>
    <td align="right">        0.00</td>
    <td align="right">0.297527E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.833161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.902616E+10</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">455094956.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.980063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.999325E+10</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.676921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.209310E+10</td>
    <td align="right">        0.00</td>
    <td align="right">848005356.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">908655522.22</td>
    <td align="right">        0.00</td>
    <td align="right">769648462.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">141673725.65</td>
    <td align="right">        0.00</td>
    <td align="right">858459755.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">107488131.91</td>
    <td align="right">        0.00</td>
    <td align="right">825367222.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">848002162.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">814914871.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">837543159.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">837547711.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">814909895.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">837546497.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">825368550.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">848001780.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.428847E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.996532E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">769648462.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.209310E+10</td>
    <td align="right">        0.00</td>
    <td align="right">858459755.20</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9001.31</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3731.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9001.31</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3731.05</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9001.31</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3731.05</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9001.31</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3731.05</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9001.31</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3731.05</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9001.31</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3731.05</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9001.31</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3731.05</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9001.31</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3731.05</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9001.31</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3731.05</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     9001.31</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3731.05</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9001.31</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3731.05</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     9001.31</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3731.05</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9001.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3731.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9001.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3731.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    14717.00</td>
    <td align="right">      122.85</td>
    <td align="right">        0.00</td>
    <td align="right">    14839.85</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       15.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">       15.97</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       15.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">       15.97</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">SCE_TOU-8_GENERALSERVICELARGE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     8981.40</td>
  </tr>
  <tr>
    <td align="right">SCE_GS-2_GENERALSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    14717.00</td>
  </tr>
  <tr>
    <td align="right">SCE_GS-1_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    13820.12</td>
  </tr>
  <tr>
    <td align="right">CA_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">      122.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::SCE_TOU-8_GENERALSERVICELARGE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> SCE_TOU-8_GENERALSERVICELARGE</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      144.32</td>
    <td align="right">      130.65</td>
    <td align="right">      150.78</td>
    <td align="right">      144.30</td>
    <td align="right">      154.19</td>
    <td align="right">      154.23</td>
    <td align="right">      164.64</td>
    <td align="right">      178.08</td>
    <td align="right">      160.71</td>
    <td align="right">      153.72</td>
    <td align="right">      143.54</td>
    <td align="right">      143.98</td>
    <td align="right">     1823.15</td>
    <td align="right">      178.08</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      197.53</td>
    <td align="right">      187.56</td>
    <td align="right">      197.30</td>
    <td align="right">      198.99</td>
    <td align="right">      207.47</td>
    <td align="right">      467.96</td>
    <td align="right">      479.73</td>
    <td align="right">      509.01</td>
    <td align="right">      492.22</td>
    <td align="right">      208.10</td>
    <td align="right">      194.32</td>
    <td align="right">      196.79</td>
    <td align="right">     3537.00</td>
    <td align="right">      509.01</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">      246.33</td>
    <td align="right">      246.33</td>
    <td align="right">      246.33</td>
    <td align="right">      246.33</td>
    <td align="right">      246.33</td>
    <td align="right">      246.33</td>
    <td align="right">      246.33</td>
    <td align="right">      246.33</td>
    <td align="right">      246.33</td>
    <td align="right">      246.33</td>
    <td align="right">      246.33</td>
    <td align="right">      246.33</td>
    <td align="right">     2955.96</td>
    <td align="right">      246.33</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      588.18</td>
    <td align="right">      564.54</td>
    <td align="right">      594.41</td>
    <td align="right">      589.62</td>
    <td align="right">      607.99</td>
    <td align="right">      868.53</td>
    <td align="right">      890.70</td>
    <td align="right">      933.42</td>
    <td align="right">      899.26</td>
    <td align="right">      608.14</td>
    <td align="right">      584.20</td>
    <td align="right">      587.11</td>
    <td align="right">     8316.11</td>
    <td align="right">      933.42</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      588.18</td>
    <td align="right">      564.54</td>
    <td align="right">      594.41</td>
    <td align="right">      589.62</td>
    <td align="right">      607.99</td>
    <td align="right">      868.53</td>
    <td align="right">      890.70</td>
    <td align="right">      933.42</td>
    <td align="right">      899.26</td>
    <td align="right">      608.14</td>
    <td align="right">      584.20</td>
    <td align="right">      587.11</td>
    <td align="right">     8316.11</td>
    <td align="right">      933.42</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       47.05</td>
    <td align="right">       45.16</td>
    <td align="right">       47.55</td>
    <td align="right">       47.17</td>
    <td align="right">       48.64</td>
    <td align="right">       69.48</td>
    <td align="right">       71.26</td>
    <td align="right">       74.67</td>
    <td align="right">       71.94</td>
    <td align="right">       48.65</td>
    <td align="right">       46.74</td>
    <td align="right">       46.97</td>
    <td align="right">      665.29</td>
    <td align="right">       74.67</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      635.24</td>
    <td align="right">      609.70</td>
    <td align="right">      641.96</td>
    <td align="right">      636.79</td>
    <td align="right">      656.63</td>
    <td align="right">      938.01</td>
    <td align="right">      961.96</td>
    <td align="right">     1008.09</td>
    <td align="right">      971.20</td>
    <td align="right">      656.80</td>
    <td align="right">      630.93</td>
    <td align="right">      634.07</td>
    <td align="right">     8981.40</td>
    <td align="right">     1008.09</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERDELIVERYONPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.32</td>
    <td align="right">       44.94</td>
    <td align="right">       54.27</td>
    <td align="right">       43.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.46</td>
    <td align="right">       54.27</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERDELIVERYOFFPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.13</td>
    <td align="right">       67.19</td>
    <td align="right">       61.04</td>
    <td align="right">       65.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.69</td>
    <td align="right">       67.19</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERDELIVERYMIDPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.79</td>
    <td align="right">       52.51</td>
    <td align="right">       62.78</td>
    <td align="right">       51.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.51</td>
    <td align="right">       62.78</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDELIVERYOFFPEAKENERGYCHARGE ($)</td>
    <td align="right">       67.31</td>
    <td align="right">       61.51</td>
    <td align="right">       65.37</td>
    <td align="right">       67.72</td>
    <td align="right">       67.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.04</td>
    <td align="right">       63.44</td>
    <td align="right">       69.77</td>
    <td align="right">      532.02</td>
    <td align="right">       69.77</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDELIVERYMIDPEAKENERGYCHARGE ($)</td>
    <td align="right">       77.02</td>
    <td align="right">       69.14</td>
    <td align="right">       85.41</td>
    <td align="right">       76.58</td>
    <td align="right">       86.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.68</td>
    <td align="right">       80.10</td>
    <td align="right">       74.21</td>
    <td align="right">      633.47</td>
    <td align="right">       86.34</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FACILITIESDEMANDCHARGE ($)</td>
    <td align="right">      165.48</td>
    <td align="right">      157.13</td>
    <td align="right">      165.29</td>
    <td align="right">      166.70</td>
    <td align="right">      173.81</td>
    <td align="right">      173.16</td>
    <td align="right">      177.47</td>
    <td align="right">      188.38</td>
    <td align="right">      182.16</td>
    <td align="right">      174.33</td>
    <td align="right">      162.79</td>
    <td align="right">      164.86</td>
    <td align="right">     2051.55</td>
    <td align="right">      188.38</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERTOUONPEAKDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.06</td>
    <td align="right">      247.07</td>
    <td align="right">      262.25</td>
    <td align="right">      253.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1003.97</td>
    <td align="right">      262.25</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERTOUMIDPEAKDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.20</td>
    <td align="right">       20.81</td>
    <td align="right">       21.89</td>
    <td align="right">       21.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.09</td>
    <td align="right">       21.89</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TRANSFORMERDEMANDCHARGE ($)</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      323.08</td>
    <td align="right">       29.67</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">POWERFACTORDEMANDCHARGE ($)</td>
    <td align="right">        5.99</td>
    <td align="right">        5.69</td>
    <td align="right">        5.99</td>
    <td align="right">        6.04</td>
    <td align="right">        6.30</td>
    <td align="right">        6.27</td>
    <td align="right">        6.43</td>
    <td align="right">        6.82</td>
    <td align="right">        6.60</td>
    <td align="right">        6.31</td>
    <td align="right">        5.90</td>
    <td align="right">        5.97</td>
    <td align="right">       74.31</td>
    <td align="right">        6.82</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">       47.05</td>
    <td align="right">       45.16</td>
    <td align="right">       47.55</td>
    <td align="right">       47.17</td>
    <td align="right">       48.64</td>
    <td align="right">       69.48</td>
    <td align="right">       71.26</td>
    <td align="right">       74.67</td>
    <td align="right">       71.94</td>
    <td align="right">       48.65</td>
    <td align="right">       46.74</td>
    <td align="right">       46.97</td>
    <td align="right">      665.29</td>
    <td align="right">       74.67</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      588.18</td>
    <td align="right">      564.54</td>
    <td align="right">      594.41</td>
    <td align="right">      589.62</td>
    <td align="right">      607.99</td>
    <td align="right">      868.53</td>
    <td align="right">      890.70</td>
    <td align="right">      933.42</td>
    <td align="right">      899.26</td>
    <td align="right">      608.14</td>
    <td align="right">      584.20</td>
    <td align="right">      587.11</td>
    <td align="right">     8316.11</td>
    <td align="right">      933.42</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      323.08</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2644.13</td>
    <td align="right">     2681.39</td>
    <td align="right">     3237.83</td>
    <td align="right">     2621.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11185.23</td>
    <td align="right">     3237.83</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.57</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">     4016.02</td>
    <td align="right">     3670.30</td>
    <td align="right">     3900.19</td>
    <td align="right">     4040.58</td>
    <td align="right">     4048.65</td>
    <td align="right">     3348.98</td>
    <td align="right">     4009.06</td>
    <td align="right">     3641.84</td>
    <td align="right">     3897.84</td>
    <td align="right">     4119.35</td>
    <td align="right">     3785.45</td>
    <td align="right">     4163.11</td>
    <td align="right">    46641.35</td>
    <td align="right">     4163.11</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">     4595.18</td>
    <td align="right">     4125.01</td>
    <td align="right">     5096.10</td>
    <td align="right">     4569.38</td>
    <td align="right">     5151.30</td>
    <td align="right">     3209.40</td>
    <td align="right">     3132.90</td>
    <td align="right">     3745.54</td>
    <td align="right">     3068.91</td>
    <td align="right">     5052.33</td>
    <td align="right">     4779.27</td>
    <td align="right">     4427.83</td>
    <td align="right">    50953.14</td>
    <td align="right">     5151.30</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       26.58</td>
    <td align="right">       27.39</td>
    <td align="right">       28.81</td>
    <td align="right">       27.87</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      320.16</td>
    <td align="right">       28.81</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     8611.20</td>
    <td align="right">     7795.31</td>
    <td align="right">     8996.28</td>
    <td align="right">     8609.96</td>
    <td align="right">     9199.95</td>
    <td align="right">     9202.51</td>
    <td align="right">     9823.35</td>
    <td align="right">    10625.21</td>
    <td align="right">     9588.62</td>
    <td align="right">     9171.69</td>
    <td align="right">     8564.72</td>
    <td align="right">     8590.94</td>
    <td align="right">   108779.72</td>
    <td align="right">    10625.21</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      323.08</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2644.13</td>
    <td align="right">     2681.39</td>
    <td align="right">     3237.83</td>
    <td align="right">     2621.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11185.23</td>
    <td align="right">     3237.83</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.57</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">     4016.02</td>
    <td align="right">     3670.30</td>
    <td align="right">     3900.19</td>
    <td align="right">     4040.58</td>
    <td align="right">     4048.65</td>
    <td align="right">     3348.98</td>
    <td align="right">     4009.06</td>
    <td align="right">     3641.84</td>
    <td align="right">     3897.84</td>
    <td align="right">     4119.35</td>
    <td align="right">     3785.45</td>
    <td align="right">     4163.11</td>
    <td align="right">    46641.35</td>
    <td align="right">     4163.11</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">       14.96</td>
    <td align="right">       14.85</td>
    <td align="right">       16.33</td>
    <td align="right">       17.11</td>
    <td align="right">       16.99</td>
    <td align="right">       16.25</td>
    <td align="right">       19.08</td>
    <td align="right">       20.10</td>
    <td align="right">       20.20</td>
    <td align="right">       17.66</td>
    <td align="right">       13.98</td>
    <td align="right">       14.79</td>
    <td align="right">      202.33</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">     4595.18</td>
    <td align="right">     4125.01</td>
    <td align="right">     5096.10</td>
    <td align="right">     4569.38</td>
    <td align="right">     5151.30</td>
    <td align="right">     3209.40</td>
    <td align="right">     3132.90</td>
    <td align="right">     3745.54</td>
    <td align="right">     3068.91</td>
    <td align="right">     5052.33</td>
    <td align="right">     4779.27</td>
    <td align="right">     4427.83</td>
    <td align="right">    50953.14</td>
    <td align="right">     5151.30</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       26.58</td>
    <td align="right">       27.39</td>
    <td align="right">       28.81</td>
    <td align="right">       27.87</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      320.16</td>
    <td align="right">       28.81</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.02</td>
    <td align="right">        8.87</td>
    <td align="right">        9.56</td>
    <td align="right">        8.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.93</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">       14.96</td>
    <td align="right">       14.85</td>
    <td align="right">       16.33</td>
    <td align="right">       17.11</td>
    <td align="right">       16.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.66</td>
    <td align="right">       13.98</td>
    <td align="right">       14.79</td>
    <td align="right">      126.69</td>
    <td align="right">       17.66</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.6867</td>
    <td align="right">      0.5615</td>
    <td align="right">      0.8592</td>
    <td align="right">      0.8150</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.92</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      209.51</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.57</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2644.13</td>
    <td align="right">     2681.39</td>
    <td align="right">     3237.83</td>
    <td align="right">     2621.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11185.23</td>
    <td align="right">     3237.83</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.57</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     4595.18</td>
    <td align="right">     4125.01</td>
    <td align="right">     5096.10</td>
    <td align="right">     4569.38</td>
    <td align="right">     5151.30</td>
    <td align="right">     5853.53</td>
    <td align="right">     5814.29</td>
    <td align="right">     6983.37</td>
    <td align="right">     5690.79</td>
    <td align="right">     5052.33</td>
    <td align="right">     4779.27</td>
    <td align="right">     4427.83</td>
    <td align="right">    62138.37</td>
    <td align="right">     6983.37</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      323.08</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">     4016.02</td>
    <td align="right">     3670.30</td>
    <td align="right">     3900.19</td>
    <td align="right">     4040.58</td>
    <td align="right">     4048.65</td>
    <td align="right">     3348.98</td>
    <td align="right">     4009.06</td>
    <td align="right">     3641.84</td>
    <td align="right">     3897.84</td>
    <td align="right">     4119.35</td>
    <td align="right">     3785.45</td>
    <td align="right">     4163.11</td>
    <td align="right">    46641.35</td>
    <td align="right">     4163.11</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">       14.96</td>
    <td align="right">       14.85</td>
    <td align="right">       16.33</td>
    <td align="right">       17.11</td>
    <td align="right">       16.99</td>
    <td align="right">       16.25</td>
    <td align="right">       19.08</td>
    <td align="right">       20.10</td>
    <td align="right">       20.20</td>
    <td align="right">       17.66</td>
    <td align="right">       13.98</td>
    <td align="right">       14.79</td>
    <td align="right">      202.33</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     4016.02</td>
    <td align="right">     3670.30</td>
    <td align="right">     3900.19</td>
    <td align="right">     4040.58</td>
    <td align="right">     4048.65</td>
    <td align="right">     5993.11</td>
    <td align="right">     6690.45</td>
    <td align="right">     6879.67</td>
    <td align="right">     6519.71</td>
    <td align="right">     4119.35</td>
    <td align="right">     3785.45</td>
    <td align="right">     4163.11</td>
    <td align="right">    57826.58</td>
    <td align="right">     6879.67</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       14.96</td>
    <td align="right">       14.85</td>
    <td align="right">       16.33</td>
    <td align="right">       17.11</td>
    <td align="right">       16.99</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       17.66</td>
    <td align="right">       13.98</td>
    <td align="right">       14.79</td>
    <td align="right">      240.26</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERDELIVERYONPEAKENERGYCHARGE                                                                     FROM PeakEnergy</b><br><br>
<b>SUMMERDELIVERYOFFPEAKENERGYCHARGE                                                                    FROM OffPeakEnergy</b><br><br>
<b>SUMMERDELIVERYMIDPEAKENERGYCHARGE                                                                    FROM MidPeakEnergy</b><br><br>
<b>WINTERDELIVERYOFFPEAKENERGYCHARGE                                                                    FROM OffPeakEnergy</b><br><br>
<b>WINTERDELIVERYMIDPEAKENERGYCHARGE                                                                    FROM MidPeakEnergy</b><br><br>
<b>FACILITIESDEMANDCHARGE                                                                               FROM TotalDemand</b><br><br>
<b>SUMMERTOUONPEAKDEMANDCHARGE                                                                          FROM PeakDemand</b><br><br>
<b>SUMMERTOUMIDPEAKDEMANDCHARGE                                                                         FROM MidPeakDemand</b><br><br>
<b>TRANSFORMERDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>POWERFACTORDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERDELIVERYONPEAKENERGYCHARGE                                                                     SUMMERDELIVERYOFFPEAKENERGYCHARGE                                                                    SUMMERDELIVERYMIDPEAKENERGYCHARGE                                                                    WINTERDELIVERYOFFPEAKENERGYCHARGE                                                                    WINTERDELIVERYMIDPEAKENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM FACILITIESDEMANDCHARGE                                                                               SUMMERTOUONPEAKDEMANDCHARGE                                                                          SUMMERTOUMIDPEAKDEMANDCHARGE                                                                         TRANSFORMERDEMANDCHARGE                                                                              POWERFACTORDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::SCE_GS-2_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> SCE_GS-2_GENERALSERVICE</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      768.06</td>
    <td align="right">      691.93</td>
    <td align="right">      805.89</td>
    <td align="right">      767.38</td>
    <td align="right">      821.94</td>
    <td align="right">      822.49</td>
    <td align="right">      881.36</td>
    <td align="right">      954.94</td>
    <td align="right">      856.21</td>
    <td align="right">      818.94</td>
    <td align="right">      764.74</td>
    <td align="right">      766.36</td>
    <td align="right">     9720.25</td>
    <td align="right">      954.94</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      161.83</td>
    <td align="right">      153.66</td>
    <td align="right">      161.64</td>
    <td align="right">      163.03</td>
    <td align="right">      169.97</td>
    <td align="right">      412.31</td>
    <td align="right">      422.59</td>
    <td align="right">      448.55</td>
    <td align="right">      433.75</td>
    <td align="right">      170.49</td>
    <td align="right">      159.20</td>
    <td align="right">      161.22</td>
    <td align="right">     3018.24</td>
    <td align="right">      448.55</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       74.03</td>
    <td align="right">       74.03</td>
    <td align="right">       74.03</td>
    <td align="right">       74.03</td>
    <td align="right">       74.03</td>
    <td align="right">       74.03</td>
    <td align="right">       74.03</td>
    <td align="right">       74.03</td>
    <td align="right">       74.03</td>
    <td align="right">       74.03</td>
    <td align="right">       74.03</td>
    <td align="right">       74.03</td>
    <td align="right">      888.36</td>
    <td align="right">       74.03</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1003.92</td>
    <td align="right">      919.63</td>
    <td align="right">     1041.56</td>
    <td align="right">     1004.44</td>
    <td align="right">     1065.95</td>
    <td align="right">     1308.83</td>
    <td align="right">     1377.97</td>
    <td align="right">     1477.52</td>
    <td align="right">     1363.98</td>
    <td align="right">     1063.45</td>
    <td align="right">      997.97</td>
    <td align="right">     1001.62</td>
    <td align="right">    13626.85</td>
    <td align="right">     1477.52</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1003.92</td>
    <td align="right">      919.63</td>
    <td align="right">     1041.56</td>
    <td align="right">     1004.44</td>
    <td align="right">     1065.95</td>
    <td align="right">     1308.83</td>
    <td align="right">     1377.97</td>
    <td align="right">     1477.52</td>
    <td align="right">     1363.98</td>
    <td align="right">     1063.45</td>
    <td align="right">      997.97</td>
    <td align="right">     1001.62</td>
    <td align="right">    13626.85</td>
    <td align="right">     1477.52</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       80.31</td>
    <td align="right">       73.57</td>
    <td align="right">       83.33</td>
    <td align="right">       80.36</td>
    <td align="right">       85.28</td>
    <td align="right">      104.71</td>
    <td align="right">      110.24</td>
    <td align="right">      118.20</td>
    <td align="right">      109.12</td>
    <td align="right">       85.08</td>
    <td align="right">       79.84</td>
    <td align="right">       80.13</td>
    <td align="right">     1090.15</td>
    <td align="right">      118.20</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1084.24</td>
    <td align="right">      993.20</td>
    <td align="right">     1124.89</td>
    <td align="right">     1084.79</td>
    <td align="right">     1151.23</td>
    <td align="right">     1413.54</td>
    <td align="right">     1488.21</td>
    <td align="right">     1595.72</td>
    <td align="right">     1473.10</td>
    <td align="right">     1148.53</td>
    <td align="right">     1077.81</td>
    <td align="right">     1081.75</td>
    <td align="right">    14717.00</td>
    <td align="right">     1595.72</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALDELIVERYENERGYCHARGE ($)</td>
    <td align="right">      162.75</td>
    <td align="right">      147.33</td>
    <td align="right">      170.03</td>
    <td align="right">      162.73</td>
    <td align="right">      173.88</td>
    <td align="right">      173.93</td>
    <td align="right">      185.66</td>
    <td align="right">      200.82</td>
    <td align="right">      181.22</td>
    <td align="right">      173.34</td>
    <td align="right">      161.87</td>
    <td align="right">      162.37</td>
    <td align="right">     2055.94</td>
    <td align="right">      200.82</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALFACILITYDEMANDURGCHARGE ($)</td>
    <td align="right">       20.07</td>
    <td align="right">       19.05</td>
    <td align="right">       20.04</td>
    <td align="right">       20.21</td>
    <td align="right">       21.08</td>
    <td align="right">       21.00</td>
    <td align="right">       21.52</td>
    <td align="right">       22.84</td>
    <td align="right">       22.09</td>
    <td align="right">       21.14</td>
    <td align="right">       19.74</td>
    <td align="right">       19.99</td>
    <td align="right">      248.77</td>
    <td align="right">       22.84</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALFACILITYDEMANDDELIVCHARGE ($)</td>
    <td align="right">      141.76</td>
    <td align="right">      134.61</td>
    <td align="right">      141.60</td>
    <td align="right">      142.81</td>
    <td align="right">      148.90</td>
    <td align="right">      148.34</td>
    <td align="right">      152.04</td>
    <td align="right">      161.38</td>
    <td align="right">      156.06</td>
    <td align="right">      149.35</td>
    <td align="right">      139.46</td>
    <td align="right">      141.23</td>
    <td align="right">     1757.55</td>
    <td align="right">      161.38</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERTIMERELATEDDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.99</td>
    <td align="right">       52.26</td>
    <td align="right">       55.48</td>
    <td align="right">       53.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.38</td>
    <td align="right">       55.48</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERTIMEDEMANDDELIVCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      191.97</td>
    <td align="right">      196.76</td>
    <td align="right">      208.85</td>
    <td align="right">      201.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      799.54</td>
    <td align="right">      208.85</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">       80.31</td>
    <td align="right">       73.57</td>
    <td align="right">       83.33</td>
    <td align="right">       80.36</td>
    <td align="right">       85.28</td>
    <td align="right">      104.71</td>
    <td align="right">      110.24</td>
    <td align="right">      118.20</td>
    <td align="right">      109.12</td>
    <td align="right">       85.08</td>
    <td align="right">       79.84</td>
    <td align="right">       80.13</td>
    <td align="right">     1090.15</td>
    <td align="right">      118.20</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALUTILITYRETAINED ($)</td>
    <td align="right">      605.31</td>
    <td align="right">      544.60</td>
    <td align="right">      635.86</td>
    <td align="right">      604.65</td>
    <td align="right">      648.07</td>
    <td align="right">      648.56</td>
    <td align="right">      695.70</td>
    <td align="right">      754.13</td>
    <td align="right">      674.98</td>
    <td align="right">      645.59</td>
    <td align="right">      602.87</td>
    <td align="right">      603.99</td>
    <td align="right">     7664.32</td>
    <td align="right">      754.13</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1003.92</td>
    <td align="right">      919.63</td>
    <td align="right">     1041.56</td>
    <td align="right">     1004.44</td>
    <td align="right">     1065.95</td>
    <td align="right">     1308.83</td>
    <td align="right">     1377.97</td>
    <td align="right">     1477.52</td>
    <td align="right">     1363.98</td>
    <td align="right">     1063.45</td>
    <td align="right">      997.97</td>
    <td align="right">     1001.62</td>
    <td align="right">    13626.85</td>
    <td align="right">     1477.52</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     8611.20</td>
    <td align="right">     7795.31</td>
    <td align="right">     8996.28</td>
    <td align="right">     8609.96</td>
    <td align="right">     9199.95</td>
    <td align="right">     9202.51</td>
    <td align="right">     9823.35</td>
    <td align="right">    10625.21</td>
    <td align="right">     9588.62</td>
    <td align="right">     9171.69</td>
    <td align="right">     8564.72</td>
    <td align="right">     8590.94</td>
    <td align="right">   108779.72</td>
    <td align="right">    10625.21</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      323.08</td>
    <td align="right">       29.67</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND20KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     8611.20</td>
    <td align="right">     7795.31</td>
    <td align="right">     8996.28</td>
    <td align="right">     8609.96</td>
    <td align="right">     9199.95</td>
    <td align="right">     9202.51</td>
    <td align="right">     9823.35</td>
    <td align="right">    10625.21</td>
    <td align="right">     9588.62</td>
    <td align="right">     9171.69</td>
    <td align="right">     8564.72</td>
    <td align="right">     8590.94</td>
    <td align="right">   108779.72</td>
    <td align="right">    10625.21</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      323.08</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2644.13</td>
    <td align="right">     2681.39</td>
    <td align="right">     3237.83</td>
    <td align="right">     2621.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11185.23</td>
    <td align="right">     3237.83</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.57</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">     4016.02</td>
    <td align="right">     3670.30</td>
    <td align="right">     3900.19</td>
    <td align="right">     4040.58</td>
    <td align="right">     4048.65</td>
    <td align="right">     3348.98</td>
    <td align="right">     4009.06</td>
    <td align="right">     3641.84</td>
    <td align="right">     3897.84</td>
    <td align="right">     4119.35</td>
    <td align="right">     3785.45</td>
    <td align="right">     4163.11</td>
    <td align="right">    46641.35</td>
    <td align="right">     4163.11</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">       14.96</td>
    <td align="right">       14.85</td>
    <td align="right">       16.33</td>
    <td align="right">       17.11</td>
    <td align="right">       16.99</td>
    <td align="right">       16.25</td>
    <td align="right">       19.08</td>
    <td align="right">       20.10</td>
    <td align="right">       20.20</td>
    <td align="right">       17.66</td>
    <td align="right">       13.98</td>
    <td align="right">       14.79</td>
    <td align="right">      202.33</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">     4595.18</td>
    <td align="right">     4125.01</td>
    <td align="right">     5096.10</td>
    <td align="right">     4569.38</td>
    <td align="right">     5151.30</td>
    <td align="right">     3209.40</td>
    <td align="right">     3132.90</td>
    <td align="right">     3745.54</td>
    <td align="right">     3068.91</td>
    <td align="right">     5052.33</td>
    <td align="right">     4779.27</td>
    <td align="right">     4427.83</td>
    <td align="right">    50953.14</td>
    <td align="right">     5151.30</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       26.58</td>
    <td align="right">       27.39</td>
    <td align="right">       28.81</td>
    <td align="right">       27.87</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      320.16</td>
    <td align="right">       28.81</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.02</td>
    <td align="right">        8.87</td>
    <td align="right">        9.56</td>
    <td align="right">        8.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.93</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">       14.96</td>
    <td align="right">       14.85</td>
    <td align="right">       16.33</td>
    <td align="right">       17.11</td>
    <td align="right">       16.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.66</td>
    <td align="right">       13.98</td>
    <td align="right">       14.79</td>
    <td align="right">      126.69</td>
    <td align="right">       17.66</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.6867</td>
    <td align="right">      0.5615</td>
    <td align="right">      0.8592</td>
    <td align="right">      0.8150</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.92</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      209.51</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.57</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2644.13</td>
    <td align="right">     2681.39</td>
    <td align="right">     3237.83</td>
    <td align="right">     2621.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11185.23</td>
    <td align="right">     3237.83</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.57</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     4595.18</td>
    <td align="right">     4125.01</td>
    <td align="right">     5096.10</td>
    <td align="right">     4569.38</td>
    <td align="right">     5151.30</td>
    <td align="right">     5853.53</td>
    <td align="right">     5814.29</td>
    <td align="right">     6983.37</td>
    <td align="right">     5690.79</td>
    <td align="right">     5052.33</td>
    <td align="right">     4779.27</td>
    <td align="right">     4427.83</td>
    <td align="right">    62138.37</td>
    <td align="right">     6983.37</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      323.08</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">     4016.02</td>
    <td align="right">     3670.30</td>
    <td align="right">     3900.19</td>
    <td align="right">     4040.58</td>
    <td align="right">     4048.65</td>
    <td align="right">     3348.98</td>
    <td align="right">     4009.06</td>
    <td align="right">     3641.84</td>
    <td align="right">     3897.84</td>
    <td align="right">     4119.35</td>
    <td align="right">     3785.45</td>
    <td align="right">     4163.11</td>
    <td align="right">    46641.35</td>
    <td align="right">     4163.11</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">       14.96</td>
    <td align="right">       14.85</td>
    <td align="right">       16.33</td>
    <td align="right">       17.11</td>
    <td align="right">       16.99</td>
    <td align="right">       16.25</td>
    <td align="right">       19.08</td>
    <td align="right">       20.10</td>
    <td align="right">       20.20</td>
    <td align="right">       17.66</td>
    <td align="right">       13.98</td>
    <td align="right">       14.79</td>
    <td align="right">      202.33</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     4016.02</td>
    <td align="right">     3670.30</td>
    <td align="right">     3900.19</td>
    <td align="right">     4040.58</td>
    <td align="right">     4048.65</td>
    <td align="right">     5993.11</td>
    <td align="right">     6690.45</td>
    <td align="right">     6879.67</td>
    <td align="right">     6519.71</td>
    <td align="right">     4119.35</td>
    <td align="right">     3785.45</td>
    <td align="right">     4163.11</td>
    <td align="right">    57826.58</td>
    <td align="right">     6879.67</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       14.96</td>
    <td align="right">       14.85</td>
    <td align="right">       16.33</td>
    <td align="right">       17.11</td>
    <td align="right">       16.99</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       17.66</td>
    <td align="right">       13.98</td>
    <td align="right">       14.79</td>
    <td align="right">      240.26</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>ANNUALDELIVERYENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>ANNUALFACILITYDEMANDURGCHARGE                                                                        FROM TotalDemand</b><br><br>
<b>ANNUALFACILITYDEMANDDELIVCHARGE                                                                      FROM TotalDemand</b><br><br>
<b>SUMMERTIMERELATEDDEMANDCHARGE                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERTIMEDEMANDDELIVCHARGE                                                                          FROM TotalDemand</b><br><br>
<b>ANNUALUTILITYRETAINED                                                                                FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALDELIVERYENERGYCHARGE                                                                           ANNUALUTILITYRETAINED</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALFACILITYDEMANDURGCHARGE                                                                        ANNUALFACILITYDEMANDDELIVCHARGE                                                                      SUMMERTIMERELATEDDEMANDCHARGE                                                                        SUMMERTIMEDEMANDDELIVCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::SCE_GS-1_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> SCE_GS-1_GENERALSERVICE</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND20KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      899.87</td>
    <td align="right">      814.61</td>
    <td align="right">      940.11</td>
    <td align="right">      899.74</td>
    <td align="right">      961.39</td>
    <td align="right">     1382.22</td>
    <td align="right">     1475.47</td>
    <td align="right">     1595.91</td>
    <td align="right">     1440.21</td>
    <td align="right">      958.44</td>
    <td align="right">      895.01</td>
    <td align="right">      897.75</td>
    <td align="right">    13160.73</td>
    <td align="right">     1595.91</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.25</td>
    <td align="right">       15.25</td>
    <td align="right">       15.25</td>
    <td align="right">       15.25</td>
    <td align="right">       15.25</td>
    <td align="right">       15.25</td>
    <td align="right">       15.25</td>
    <td align="right">       15.25</td>
    <td align="right">       15.25</td>
    <td align="right">       15.25</td>
    <td align="right">       15.25</td>
    <td align="right">       15.25</td>
    <td align="right">      183.00</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      915.12</td>
    <td align="right">      829.86</td>
    <td align="right">      955.36</td>
    <td align="right">      914.99</td>
    <td align="right">      976.64</td>
    <td align="right">     1397.47</td>
    <td align="right">     1490.72</td>
    <td align="right">     1611.16</td>
    <td align="right">     1455.46</td>
    <td align="right">      973.69</td>
    <td align="right">      910.26</td>
    <td align="right">      913.00</td>
    <td align="right">    13343.73</td>
    <td align="right">     1611.16</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      915.12</td>
    <td align="right">      829.86</td>
    <td align="right">      955.36</td>
    <td align="right">      914.99</td>
    <td align="right">      976.64</td>
    <td align="right">     1397.47</td>
    <td align="right">     1490.72</td>
    <td align="right">     1611.16</td>
    <td align="right">     1455.46</td>
    <td align="right">      973.69</td>
    <td align="right">      910.26</td>
    <td align="right">      913.00</td>
    <td align="right">    13343.73</td>
    <td align="right">     1611.16</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.80</td>
    <td align="right">      119.26</td>
    <td align="right">      128.89</td>
    <td align="right">      116.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      476.38</td>
    <td align="right">      128.89</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      915.12</td>
    <td align="right">      829.86</td>
    <td align="right">      955.36</td>
    <td align="right">      914.99</td>
    <td align="right">      976.64</td>
    <td align="right">     1509.26</td>
    <td align="right">     1609.97</td>
    <td align="right">     1740.05</td>
    <td align="right">     1571.90</td>
    <td align="right">      973.69</td>
    <td align="right">      910.26</td>
    <td align="right">      913.00</td>
    <td align="right">    13820.12</td>
    <td align="right">     1740.05</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      743.56</td>
    <td align="right">      793.73</td>
    <td align="right">      858.52</td>
    <td align="right">      774.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3170.57</td>
    <td align="right">      858.52</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERENERGYCHARGE ($)</td>
    <td align="right">      302.25</td>
    <td align="right">      273.62</td>
    <td align="right">      315.77</td>
    <td align="right">      302.21</td>
    <td align="right">      322.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      321.93</td>
    <td align="right">      300.62</td>
    <td align="right">      301.54</td>
    <td align="right">     2440.86</td>
    <td align="right">      322.92</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDELIVERYENERGYCHARGE ($)</td>
    <td align="right">      597.62</td>
    <td align="right">      540.99</td>
    <td align="right">      624.34</td>
    <td align="right">      597.53</td>
    <td align="right">      638.48</td>
    <td align="right">      638.65</td>
    <td align="right">      681.74</td>
    <td align="right">      737.39</td>
    <td align="right">      665.45</td>
    <td align="right">      636.52</td>
    <td align="right">      594.39</td>
    <td align="right">      596.21</td>
    <td align="right">     7549.31</td>
    <td align="right">      737.39</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.80</td>
    <td align="right">      119.26</td>
    <td align="right">      128.89</td>
    <td align="right">      116.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      476.38</td>
    <td align="right">      128.89</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      915.12</td>
    <td align="right">      829.86</td>
    <td align="right">      955.36</td>
    <td align="right">      914.99</td>
    <td align="right">      976.64</td>
    <td align="right">     1397.47</td>
    <td align="right">     1490.72</td>
    <td align="right">     1611.16</td>
    <td align="right">     1455.46</td>
    <td align="right">      973.69</td>
    <td align="right">      910.26</td>
    <td align="right">      913.00</td>
    <td align="right">    13343.73</td>
    <td align="right">     1611.16</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     8611.20</td>
    <td align="right">     7795.31</td>
    <td align="right">     8996.28</td>
    <td align="right">     8609.96</td>
    <td align="right">     9199.95</td>
    <td align="right">     9202.51</td>
    <td align="right">     9823.35</td>
    <td align="right">    10625.21</td>
    <td align="right">     9588.62</td>
    <td align="right">     9171.69</td>
    <td align="right">     8564.72</td>
    <td align="right">     8590.94</td>
    <td align="right">   108779.72</td>
    <td align="right">    10625.21</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND20KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     8611.20</td>
    <td align="right">     7795.31</td>
    <td align="right">     8996.28</td>
    <td align="right">     8609.96</td>
    <td align="right">     9199.95</td>
    <td align="right">     9202.51</td>
    <td align="right">     9823.35</td>
    <td align="right">    10625.21</td>
    <td align="right">     9588.62</td>
    <td align="right">     9171.69</td>
    <td align="right">     8564.72</td>
    <td align="right">     8590.94</td>
    <td align="right">   108779.72</td>
    <td align="right">    10625.21</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      323.08</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     8611.20</td>
    <td align="right">     7795.31</td>
    <td align="right">     8996.28</td>
    <td align="right">     8609.96</td>
    <td align="right">     9199.95</td>
    <td align="right">     9202.51</td>
    <td align="right">     9823.35</td>
    <td align="right">    10625.21</td>
    <td align="right">     9588.62</td>
    <td align="right">     9171.69</td>
    <td align="right">     8564.72</td>
    <td align="right">     8590.94</td>
    <td align="right">   108779.72</td>
    <td align="right">    10625.21</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      323.08</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      323.08</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      323.08</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      323.08</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     8611.20</td>
    <td align="right">     7795.31</td>
    <td align="right">     8996.28</td>
    <td align="right">     8609.96</td>
    <td align="right">     9199.95</td>
    <td align="right">     9202.51</td>
    <td align="right">     9823.35</td>
    <td align="right">    10625.21</td>
    <td align="right">     9588.62</td>
    <td align="right">     9171.69</td>
    <td align="right">     8564.72</td>
    <td align="right">     8590.94</td>
    <td align="right">   108779.72</td>
    <td align="right">    10625.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      323.08</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     8611.20</td>
    <td align="right">     7795.31</td>
    <td align="right">     8996.28</td>
    <td align="right">     8609.96</td>
    <td align="right">     9199.95</td>
    <td align="right">     9202.51</td>
    <td align="right">     9823.35</td>
    <td align="right">    10625.21</td>
    <td align="right">     9588.62</td>
    <td align="right">     9171.69</td>
    <td align="right">     8564.72</td>
    <td align="right">     8590.94</td>
    <td align="right">   108779.72</td>
    <td align="right">    10625.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      323.08</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     8611.20</td>
    <td align="right">     7795.31</td>
    <td align="right">     8996.28</td>
    <td align="right">     8609.96</td>
    <td align="right">     9199.95</td>
    <td align="right">     9202.51</td>
    <td align="right">     9823.35</td>
    <td align="right">    10625.21</td>
    <td align="right">     9588.62</td>
    <td align="right">     9171.69</td>
    <td align="right">     8564.72</td>
    <td align="right">     8590.94</td>
    <td align="right">   108779.72</td>
    <td align="right">    10625.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       26.06</td>
    <td align="right">       24.74</td>
    <td align="right">       26.03</td>
    <td align="right">       26.25</td>
    <td align="right">       27.37</td>
    <td align="right">       27.27</td>
    <td align="right">       27.95</td>
    <td align="right">       29.67</td>
    <td align="right">       28.69</td>
    <td align="right">       27.45</td>
    <td align="right">       25.64</td>
    <td align="right">       25.96</td>
    <td align="right">      323.08</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>WINTERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALDELIVERYENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERENERGYCHARGE                                                                                   WINTERENERGYCHARGE                                                                                   ANNUALDELIVERYENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CA_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CA_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2008-11-13
    21:40:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">       26.12</td>
    <td align="right">       14.13</td>
    <td align="right">        7.77</td>
    <td align="right">        6.45</td>
    <td align="right">        6.29</td>
    <td align="right">        6.38</td>
    <td align="right">        6.53</td>
    <td align="right">        6.52</td>
    <td align="right">        6.10</td>
    <td align="right">        6.42</td>
    <td align="right">        5.98</td>
    <td align="right">       15.07</td>
    <td align="right">      113.75</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">       26.12</td>
    <td align="right">       14.13</td>
    <td align="right">        7.77</td>
    <td align="right">        6.45</td>
    <td align="right">        6.29</td>
    <td align="right">        6.38</td>
    <td align="right">        6.53</td>
    <td align="right">        6.52</td>
    <td align="right">        6.10</td>
    <td align="right">        6.42</td>
    <td align="right">        5.98</td>
    <td align="right">       15.07</td>
    <td align="right">      113.75</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">       26.12</td>
    <td align="right">       14.13</td>
    <td align="right">        7.77</td>
    <td align="right">        6.45</td>
    <td align="right">        6.29</td>
    <td align="right">        6.38</td>
    <td align="right">        6.53</td>
    <td align="right">        6.52</td>
    <td align="right">        6.10</td>
    <td align="right">        6.42</td>
    <td align="right">        5.98</td>
    <td align="right">       15.07</td>
    <td align="right">      113.75</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        2.09</td>
    <td align="right">        1.13</td>
    <td align="right">      0.6219</td>
    <td align="right">      0.5157</td>
    <td align="right">      0.5028</td>
    <td align="right">      0.5104</td>
    <td align="right">      0.5227</td>
    <td align="right">      0.5214</td>
    <td align="right">      0.4881</td>
    <td align="right">      0.5138</td>
    <td align="right">      0.4781</td>
    <td align="right">        1.21</td>
    <td align="right">        9.10</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">       28.21</td>
    <td align="right">       15.26</td>
    <td align="right">        8.39</td>
    <td align="right">        6.96</td>
    <td align="right">        6.79</td>
    <td align="right">        6.89</td>
    <td align="right">        7.06</td>
    <td align="right">        7.04</td>
    <td align="right">        6.59</td>
    <td align="right">        6.94</td>
    <td align="right">        6.45</td>
    <td align="right">       16.27</td>
    <td align="right">      122.85</td>
    <td align="right">       28.21</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">       26.12</td>
    <td align="right">       14.13</td>
    <td align="right">        7.77</td>
    <td align="right">        6.45</td>
    <td align="right">        6.29</td>
    <td align="right">        6.38</td>
    <td align="right">        6.53</td>
    <td align="right">        6.52</td>
    <td align="right">        6.10</td>
    <td align="right">        6.42</td>
    <td align="right">        5.98</td>
    <td align="right">       15.07</td>
    <td align="right">      113.75</td>
    <td align="right">       26.12</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">        2.09</td>
    <td align="right">        1.13</td>
    <td align="right">      0.6219</td>
    <td align="right">      0.5157</td>
    <td align="right">      0.5028</td>
    <td align="right">      0.5104</td>
    <td align="right">      0.5227</td>
    <td align="right">      0.5214</td>
    <td align="right">      0.4881</td>
    <td align="right">      0.5138</td>
    <td align="right">      0.4781</td>
    <td align="right">        1.21</td>
    <td align="right">        9.10</td>
    <td align="right">        2.09</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       26.12</td>
    <td align="right">       14.13</td>
    <td align="right">        7.77</td>
    <td align="right">        6.45</td>
    <td align="right">        6.29</td>
    <td align="right">        6.38</td>
    <td align="right">        6.53</td>
    <td align="right">        6.52</td>
    <td align="right">        6.10</td>
    <td align="right">        6.42</td>
    <td align="right">        5.98</td>
    <td align="right">       15.07</td>
    <td align="right">      113.75</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        2.79</td>
    <td align="right">        1.59</td>
    <td align="right">      0.9479</td>
    <td align="right">      0.8842</td>
    <td align="right">      0.8038</td>
    <td align="right">      0.7724</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7724</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7823</td>
    <td align="right">        1.79</td>
    <td align="right">       13.51</td>
    <td align="right">        2.79</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        2.79</td>
    <td align="right">        1.59</td>
    <td align="right">      0.9479</td>
    <td align="right">      0.8842</td>
    <td align="right">      0.8038</td>
    <td align="right">      0.7724</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7724</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7823</td>
    <td align="right">        1.79</td>
    <td align="right">       13.51</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.0430</td>
    <td align="right">      0.0511</td>
    <td align="right">      0.0407</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0533</td>
    <td align="right">        0.35</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">        2.79</td>
    <td align="right">        1.59</td>
    <td align="right">      0.9479</td>
    <td align="right">      0.8842</td>
    <td align="right">      0.8038</td>
    <td align="right">      0.7724</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7724</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7823</td>
    <td align="right">        1.79</td>
    <td align="right">       13.51</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.0430</td>
    <td align="right">      0.0511</td>
    <td align="right">      0.0407</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0533</td>
    <td align="right">        0.35</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.0430</td>
    <td align="right">      0.0511</td>
    <td align="right">      0.0407</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0533</td>
    <td align="right">        0.35</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.0430</td>
    <td align="right">      0.0511</td>
    <td align="right">      0.0407</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0533</td>
    <td align="right">        0.35</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.0430</td>
    <td align="right">      0.0511</td>
    <td align="right">      0.0407</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0533</td>
    <td align="right">        0.35</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">        2.79</td>
    <td align="right">        1.59</td>
    <td align="right">      0.9479</td>
    <td align="right">      0.8842</td>
    <td align="right">      0.8038</td>
    <td align="right">      0.7724</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7724</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7823</td>
    <td align="right">        1.79</td>
    <td align="right">       13.51</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.0430</td>
    <td align="right">      0.0511</td>
    <td align="right">      0.0407</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0533</td>
    <td align="right">        0.35</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">        2.79</td>
    <td align="right">        1.59</td>
    <td align="right">      0.9479</td>
    <td align="right">      0.8842</td>
    <td align="right">      0.8038</td>
    <td align="right">      0.7724</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7724</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7823</td>
    <td align="right">        1.79</td>
    <td align="right">       13.51</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.0430</td>
    <td align="right">      0.0511</td>
    <td align="right">      0.0407</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0533</td>
    <td align="right">        0.35</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">        2.79</td>
    <td align="right">        1.59</td>
    <td align="right">      0.9479</td>
    <td align="right">      0.8842</td>
    <td align="right">      0.8038</td>
    <td align="right">      0.7724</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7724</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7823</td>
    <td align="right">        1.79</td>
    <td align="right">       13.51</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.0430</td>
    <td align="right">      0.0511</td>
    <td align="right">      0.0407</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0533</td>
    <td align="right">        0.35</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CA_MONTHLYGASRATES</td>
    <td align="right">        9.37</td>
    <td align="right">        8.88</td>
    <td align="right">        8.20</td>
    <td align="right">        7.29</td>
    <td align="right">        7.82</td>
    <td align="right">        8.26</td>
    <td align="right">        8.23</td>
    <td align="right">        8.21</td>
    <td align="right">        7.90</td>
    <td align="right">        8.09</td>
    <td align="right">        7.64</td>
    <td align="right">        8.43</td>
    <td align="right">       98.32</td>
    <td align="right">        9.37</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          CA_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
