<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Outpatient New V1.0_3.0 BALTIMORE MD USA TMY2-93721 WMO#=724060
  2008-11-13
  21:42:41 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Outpatient New V1.0_3.0</b></p>
<p>Environment: <b>BALTIMORE MD USA TMY2-93721 WMO#=724060</b></p>
<p>Simulation Timestamp: <b>2008-11-13
  21:42:41</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      594.44</td>
    <td align="right">      639.53</td>
    <td align="right">      639.53</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      594.44</td>
    <td align="right">      639.53</td>
    <td align="right">      639.53</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1751.61</td>
    <td align="right">     1884.46</td>
    <td align="right">     1884.46</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1751.61</td>
    <td align="right">     1884.46</td>
    <td align="right">     1884.46</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      929.50</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      929.50</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      140.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       69.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      109.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      134.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      130.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      443.83</td>
    <td align="right">      150.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.03</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      140.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       69.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      109.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      134.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      130.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      118.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      214.82</td>
    <td align="right">      162.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      144.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      477.50</td>
    <td align="right">      162.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      118.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      214.82</td>
    <td align="right">      162.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      144.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      477.50</td>
    <td align="right">      162.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      443.83</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      443.83</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      443.83</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      443.83</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       10.03</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       10.03</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       10.03</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1775.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#OUTDOORAIRSUMMARY::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:1">PSZ-AC_2:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:2">PSZ-AC_1:2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#BUILDINGLOADS-COOLING::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#BUILDINGLOADS-HEATING::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::FIRST_FLOOR">FIRST_FLOOR</a>    |   
<a href="#SPACELOADS::SECOND_FLOOR">SECOND_FLOOR</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::VIRGINIAELEC_GS-3LARGEONPEAK">VIRGINIAELEC_GS-3LARGEONPEAK</a>   |  
<a href="#TariffReport::VIRGINIAELEC_GS-2MEDIUMDEMAND">VIRGINIAELEC_GS-2MEDIUMDEMAND</a>   |  
<a href="#TariffReport::VIRGINIAELEC_GS-1SMALLGENSERV">VIRGINIAELEC_GS-1SMALLGENSERV</a>   |  
<a href="#TariffReport::VA_EIAMONTHLYRATEGAS">VA_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">BALTIMORE MD USA TMY2-93721 WMO#=724060</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       39.18</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">      -76.67</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">       47.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -5.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">      536.65</td>
    <td align="right">      161.00</td>
    <td align="right">      107.33</td>
    <td align="right">      161.00</td>
    <td align="right">      107.33</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">       80.44</td>
    <td align="right">       24.14</td>
    <td align="right">       16.08</td>
    <td align="right">       24.14</td>
    <td align="right">       16.08</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">       14.99</td>
    <td align="right">       14.99</td>
    <td align="right">       14.99</td>
    <td align="right">       14.99</td>
    <td align="right">       14.99</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">      508.49</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR</td>
    <td align="right">      464.75</td>
    <td align="right">Yes</td>
    <td align="right">     1416.94</td>
    <td align="right">        1.00</td>
    <td align="right">      268.33</td>
    <td align="right">       40.22</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR</td>
    <td align="right">      464.75</td>
    <td align="right">Yes</td>
    <td align="right">     1416.94</td>
    <td align="right">        1.00</td>
    <td align="right">      268.33</td>
    <td align="right">       40.22</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      464.75</td>
    <td align="right">No</td>
    <td align="right">      631.22</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -11.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.00</td>
    <td align="right">WETBULB</td>
    <td align="right">        3.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       34.20</td>
    <td align="right">       10.40</td>
    <td align="right">       23.90</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.70</td>
    <td align="right">      280.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       80.50</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       53.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       80.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       53.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      464.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       80.50</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       53.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       80.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       53.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WEST-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       36.51</td>
    <td align="right">      270.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       36.51</td>
    <td align="right">       90.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      217.73</td>
    <td align="right">      180.00</td>
    <td align="right">       18.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      217.73</td>
    <td align="right">        0.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">       12.07</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">FIRST_FLOOR_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        8.04</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">FIRST_FLOOR_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       12.07</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">FIRST_FLOOR_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        8.04</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">FIRST_FLOOR_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">       12.07</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SECOND_FLOOR_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        8.04</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SECOND_FLOOR_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       12.07</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SECOND_FLOOR_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        8.04</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SECOND_FLOOR_WALL_WEST</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    24699.27</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    32059.86</td>
    <td align="right">        2.96</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.17</td>
    <td align="right">     1669.36</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.72</td>
    <td align="right">     2462.12</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.68</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR</td>
    <td align="right">    14279.89</td>
    <td align="right">       0.974</td>
    <td align="right">       1.169</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       33.94</td>
    <td align="right">     0.01455</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR</td>
    <td align="right">    21061.53</td>
    <td align="right">       1.436</td>
    <td align="right">       1.723</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       31.79</td>
    <td align="right">     0.01455</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR</td>
    <td align="right">    13935.81</td>
    <td align="right">       0.500</td>
    <td align="right">       0.600</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR</td>
    <td align="right">    22690.01</td>
    <td align="right">       0.815</td>
    <td align="right">       0.978</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1</td>
    <td align="right">        1.17</td>
    <td align="right">        1.17</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2</td>
    <td align="right">        1.72</td>
    <td align="right">        1.72</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR</td>
    <td align="right">     2149.83</td>
    <td align="right">     3351.00</td>
    <td align="right">     1350.67</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR</td>
    <td align="right">     2987.83</td>
    <td align="right">     2752.67</td>
    <td align="right">     1449.50</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2999.33</td>
    <td align="right">     3352.00</td>
    <td align="right">     1775.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FIRST_FLOOR DIRECT AIR</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">SECOND_FLOOR DIRECT AIR</td>
    <td align="right">        1.72</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.72</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2</td>
    <td align="right">        1.72</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1_OA_CONTROLLER</td>
    <td align="right">        1.17</td>
    <td align="right">    0.201935</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2_OA_CONTROLLER</td>
    <td align="right">        1.72</td>
    <td align="right">    0.201935</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.17</td>
    <td align="right">    24699.27</td>
    <td align="right">    0.718936</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.72</td>
    <td align="right">    32059.86</td>
    <td align="right">    0.758174</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1_UNITARY_PACKAGE</td>
    <td align="right">        1.17</td>
    <td align="right">        1.17</td>
    <td align="right">        1.17</td>
    <td align="right">        1.17</td>
    <td align="right">    21508.47</td>
    <td align="right">        1.00</td>
    <td align="right">    24699.27</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2_UNITARY_PACKAGE</td>
    <td align="right">        1.72</td>
    <td align="right">        1.72</td>
    <td align="right">        1.72</td>
    <td align="right">        1.72</td>
    <td align="right">    30135.15</td>
    <td align="right">        1.00</td>
    <td align="right">    32059.86</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.72</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    21508.47</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    30135.15</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.000987</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.000002</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   330304.85</td>
    <td align="right">   330304.85</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   330304.85</td>
    <td align="right">   330304.85</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      355.36</td>
    <td align="right">      355.36</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     1859.01</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1859.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">      929.50</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">    13942.55</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">       24.14</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     5212.47</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">       16.08</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     3473.68</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">       24.14</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     5212.47</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">       16.08</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     3473.68</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      258.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">      508.49</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">    17487.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">      456.21</td>
    <td align="right">m2</td>
    <td align="right">       41.54</td>
    <td align="right">    18949.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">      464.75</td>
    <td align="right">m2</td>
    <td align="right">      560.79</td>
    <td align="right">   260626.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">ATTIC-ROOF:ATTIC-ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">INFILTRATION:FIRST_FLOOR</td>
    <td align="right">        0.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">PEOPLE:FIRST_FLOOR</td>
    <td align="right">       25.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">LIGHTING EQUIP:FIRST_FLOOR</td>
    <td align="right">        5.00</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">ELECTRICEQUIPMENT:FIRST_FLOOR:MISCPLUG</td>
    <td align="right">        3.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">INFILTRATION:SECOND_FLOOR</td>
    <td align="right">        0.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">PEOPLE:SECOND_FLOOR</td>
    <td align="right">       25.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">LIGHTING EQUIP:SECOND_FLOOR</td>
    <td align="right">        5.00</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">ELECTRICEQUIPMENT:SECOND_FLOOR:MISCPLUG</td>
    <td align="right">        3.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">INFILTRATION:ATTIC</td>
    <td align="right">        0.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   330304.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FIRST_FLOOR></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      21.073</td>
    <td align="right">      20.715</td>
    <td align="right">      20.954</td>
    <td align="right">     571.333</td>
    <td align="right">      -0.561</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      21.131</td>
    <td align="right">      21.676</td>
    <td align="right">      21.194</td>
    <td align="right">     469.000</td>
    <td align="right">      -0.524</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      21.943</td>
    <td align="right">      28.542</td>
    <td align="right">      22.026</td>
    <td align="right">     172.667</td>
    <td align="right">      -0.288</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      22.848</td>
    <td align="right">      32.611</td>
    <td align="right">      22.874</td>
    <td align="right">      27.333</td>
    <td align="right">      -0.052</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.807</td>
    <td align="right">      44.489</td>
    <td align="right">      23.986</td>
    <td align="right">      53.333</td>
    <td align="right">      -0.676</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      23.989</td>
    <td align="right">      53.234</td>
    <td align="right">      24.690</td>
    <td align="right">      86.333</td>
    <td align="right">      -0.482</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      23.998</td>
    <td align="right">      57.259</td>
    <td align="right">      24.791</td>
    <td align="right">     203.000</td>
    <td align="right">      -0.438</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      23.995</td>
    <td align="right">      57.191</td>
    <td align="right">      24.795</td>
    <td align="right">     245.000</td>
    <td align="right">      -0.439</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      23.918</td>
    <td align="right">      51.675</td>
    <td align="right">      24.343</td>
    <td align="right">     100.000</td>
    <td align="right">      -0.555</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      23.315</td>
    <td align="right">      38.564</td>
    <td align="right">      23.427</td>
    <td align="right">      64.667</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.298</td>
    <td align="right">      33.816</td>
    <td align="right">      22.305</td>
    <td align="right">     150.667</td>
    <td align="right">      -0.174</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      21.046</td>
    <td align="right">      22.925</td>
    <td align="right">      20.981</td>
    <td align="right">     558.000</td>
    <td align="right">      -0.549</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      22.794</td>
    <td align="right">      38.713</td>
    <td align="right">      23.047</td>
    <td align="right">    2701.333</td>
    <td align="right">      -0.386</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      21.046</td>
    <td align="right">      20.715</td>
    <td align="right">      20.954</td>
    <td align="right">      27.333</td>
    <td align="right">      -0.676</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      23.998</td>
    <td align="right">      57.259</td>
    <td align="right">      24.795</td>
    <td align="right">     571.333</td>
    <td align="right">       0.112</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SECOND_FLOOR></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      21.041</td>
    <td align="right">      20.651</td>
    <td align="right">      19.946</td>
    <td align="right">     755.000</td>
    <td align="right">      -0.660</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      21.088</td>
    <td align="right">      21.627</td>
    <td align="right">      20.268</td>
    <td align="right">     621.333</td>
    <td align="right">      -0.618</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      21.816</td>
    <td align="right">      28.596</td>
    <td align="right">      21.505</td>
    <td align="right">     298.000</td>
    <td align="right">      -0.355</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      22.987</td>
    <td align="right">      32.229</td>
    <td align="right">      22.936</td>
    <td align="right">      44.667</td>
    <td align="right">      -0.028</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.932</td>
    <td align="right">      42.998</td>
    <td align="right">      24.609</td>
    <td align="right">       8.000</td>
    <td align="right">      -0.575</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      24.000</td>
    <td align="right">      50.432</td>
    <td align="right">      25.612</td>
    <td align="right">       0.333</td>
    <td align="right">      -0.372</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      24.000</td>
    <td align="right">      53.537</td>
    <td align="right">      25.791</td>
    <td align="right">      17.333</td>
    <td align="right">      -0.325</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      24.000</td>
    <td align="right">      53.671</td>
    <td align="right">      25.755</td>
    <td align="right">      32.000</td>
    <td align="right">      -0.329</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      23.988</td>
    <td align="right">      49.389</td>
    <td align="right">      25.057</td>
    <td align="right">      26.667</td>
    <td align="right">      -0.458</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      23.347</td>
    <td align="right">      37.712</td>
    <td align="right">      23.595</td>
    <td align="right">      54.667</td>
    <td align="right">       0.127</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.236</td>
    <td align="right">      33.445</td>
    <td align="right">      21.929</td>
    <td align="right">     295.333</td>
    <td align="right">      -0.220</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      21.024</td>
    <td align="right">      22.876</td>
    <td align="right">      20.035</td>
    <td align="right">     745.667</td>
    <td align="right">      -0.642</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      22.802</td>
    <td align="right">      37.405</td>
    <td align="right">      23.112</td>
    <td align="right">    2899.000</td>
    <td align="right">      -0.370</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      21.024</td>
    <td align="right">      20.651</td>
    <td align="right">      19.946</td>
    <td align="right">       0.333</td>
    <td align="right">      -0.660</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      24.000</td>
    <td align="right">      53.671</td>
    <td align="right">      25.791</td>
    <td align="right">     755.000</td>
    <td align="right">       0.127</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   7620.4259</td>
    <td align="right">     12.6998</td>
    <td align="right">     31.9617</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   1987.1243</td>
    <td align="right">   3166.1986</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   6489.5531</td>
    <td align="right">     11.1347</td>
    <td align="right">     28.9832</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   1802.0793</td>
    <td align="right">   2725.5562</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   6195.8319</td>
    <td align="right">     11.6406</td>
    <td align="right">     33.2475</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   2067.6156</td>
    <td align="right">   2694.5350</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   5501.3334</td>
    <td align="right">     10.7976</td>
    <td align="right">     32.0704</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   1994.5666</td>
    <td align="right">   2434.7238</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   6388.4953</td>
    <td align="right">     12.7237</td>
    <td align="right">     38.2628</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   2379.7512</td>
    <td align="right">   2844.2570</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   7654.7117</td>
    <td align="right">     15.2579</td>
    <td align="right">     45.9150</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   2855.6817</td>
    <td align="right">   3409.1288</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   8256.8477</td>
    <td align="right">     16.4612</td>
    <td align="right">     49.5433</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   3081.3469</td>
    <td align="right">   3677.5725</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   8497.9929</td>
    <td align="right">     16.9433</td>
    <td align="right">     50.9979</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   3171.8171</td>
    <td align="right">   3785.1049</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   6652.0605</td>
    <td align="right">     13.2538</td>
    <td align="right">     39.8702</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   2479.7220</td>
    <td align="right">   2962.0768</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   6081.4461</td>
    <td align="right">     11.9582</td>
    <td align="right">     35.5740</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   2212.4735</td>
    <td align="right">   2693.4809</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   5982.3949</td>
    <td align="right">     11.2163</td>
    <td align="right">     31.9734</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   1988.3756</td>
    <td align="right">   2599.5805</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   7133.9939</td>
    <td align="right">     12.2091</td>
    <td align="right">     31.6884</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   1970.2643</td>
    <td align="right">   2993.3508</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  82455.0873</td>
    <td align="right">    156.2962</td>
    <td align="right">    450.0878</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0018</td>
    <td align="right">  27990.8180</td>
    <td align="right">  35985.5656</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   5501.3334</td>
    <td align="right">     10.7976</td>
    <td align="right">     28.9832</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   1802.0793</td>
    <td align="right">   2434.7238</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   8497.9929</td>
    <td align="right">     16.9433</td>
    <td align="right">     50.9979</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   3171.8171</td>
    <td align="right">   3785.1049</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FIRST_FLOOR></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      11.930</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      11.979</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      12.490</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      12.215</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      12.429</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      11.730</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      12.490</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      11.930</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      12.051</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      11.730</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      12.075</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      11.730</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      12.490</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SECOND_FLOOR></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     411.000</td>
    <td align="right">      11.930</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     373.000</td>
    <td align="right">      11.979</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     425.000</td>
    <td align="right">      12.490</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     400.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      12.215</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     410.000</td>
    <td align="right">      12.429</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     408.000</td>
    <td align="right">      11.730</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     425.000</td>
    <td align="right">      12.490</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     400.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     411.000</td>
    <td align="right">      11.930</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      12.051</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     408.000</td>
    <td align="right">      11.730</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4888.000</td>
    <td align="right">      12.075</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     373.000</td>
    <td align="right">      11.730</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     425.000</td>
    <td align="right">      12.490</td>
    <td align="right">       0.513</td>
    <td align="right">       0.150</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FIRST_FLOOR></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.285108E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.119002E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.338796E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     135.874</td>
    <td align="right">       0.000</td>
    <td align="right">0.903378E+10</td>
    <td align="right"> 1612063.742</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.561236E+10</td>
    <td align="right"> 4848627.837</td>
    <td align="right">       0.000</td>
    <td align="right">  260952.991</td>
    <td align="right"> 1635231.675</td>
    <td align="right">0.450267E+10</td>
    <td align="right">0.221648E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.523595E+10</td>
    <td align="right"> 4592716.068</td>
    <td align="right">       0.000</td>
    <td align="right"> 1490644.434</td>
    <td align="right">       0.000</td>
    <td align="right">0.141072E+10</td>
    <td align="right">0.956734E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.301248E+10</td>
    <td align="right">0.522890E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3346554.760</td>
    <td align="right">13427638.185</td>
    <td align="right"> 2375825.414</td>
    <td align="right">0.146281E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.859125E+09</td>
    <td align="right">0.306941E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2151402.581</td>
    <td align="right"> 1221565.540</td>
    <td align="right">       0.000</td>
    <td align="right">0.549489E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.269009E+09</td>
    <td align="right">0.517404E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  724685.521</td>
    <td align="right">  918985.462</td>
    <td align="right">       0.000</td>
    <td align="right">0.249707E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.368197E+09</td>
    <td align="right">0.546043E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1504401.493</td>
    <td align="right"> 5116948.513</td>
    <td align="right">       0.000</td>
    <td align="right">0.304464E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.178323E+10</td>
    <td align="right">0.104350E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2577530.186</td>
    <td align="right"> 8669610.086</td>
    <td align="right">       0.000</td>
    <td align="right">0.862040E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.412372E+10</td>
    <td align="right">0.293135E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1929545.756</td>
    <td align="right"> 2995480.854</td>
    <td align="right">0.107013E+10</td>
    <td align="right">0.898333E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.451653E+10</td>
    <td align="right">65749298.641</td>
    <td align="right">       0.000</td>
    <td align="right">  594267.641</td>
    <td align="right"> 1588306.670</td>
    <td align="right">0.399499E+10</td>
    <td align="right">0.457718E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.308480E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.100870E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351044E+11</td>
    <td align="right">0.156386E+11</td>
    <td align="right">       0.000</td>
    <td align="right">14580121.238</td>
    <td align="right">35573766.985</td>
    <td align="right">0.420019E+11</td>
    <td align="right">0.596455E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.269009E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.561236E+10</td>
    <td align="right">0.546043E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3346554.760</td>
    <td align="right">13427638.185</td>
    <td align="right">0.119002E+11</td>
    <td align="right">0.146281E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SECOND_FLOOR></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738791E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.139994E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108846E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.113172E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.444197E+10</td>
    <td align="right"> 1737818.676</td>
    <td align="right">  192802.535</td>
    <td align="right">  282949.762</td>
    <td align="right"> 6695532.837</td>
    <td align="right">0.572738E+10</td>
    <td align="right">0.141258E+09</td>
    <td align="right">    1808.636</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.502185E+10</td>
    <td align="right"> 5526003.652</td>
    <td align="right">       0.000</td>
    <td align="right"> 2165283.613</td>
    <td align="right">       0.000</td>
    <td align="right">0.154191E+10</td>
    <td align="right">0.119333E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189310E+10</td>
    <td align="right">0.754913E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 6630566.504</td>
    <td align="right"> 4434146.597</td>
    <td align="right">       0.000</td>
    <td align="right">0.261916E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">97347210.518</td>
    <td align="right">0.384860E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5179019.282</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.985122E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.656717E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2128953.855</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.275447E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.680238E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3564531.520</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.501709E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601349E+09</td>
    <td align="right">0.144117E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5825392.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.174871E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.350217E+10</td>
    <td align="right">0.410258E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3312471.827</td>
    <td align="right">  514116.114</td>
    <td align="right">0.125223E+10</td>
    <td align="right">0.133692E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.334870E+10</td>
    <td align="right">97128577.682</td>
    <td align="right">       0.000</td>
    <td align="right">  884344.429</td>
    <td align="right">       0.000</td>
    <td align="right">0.494975E+10</td>
    <td align="right">0.617846E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.713583E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.124480E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214473E+11</td>
    <td align="right">0.199289E+11</td>
    <td align="right">  192802.535</td>
    <td align="right">29973513.519</td>
    <td align="right">11643795.548</td>
    <td align="right">0.512359E+11</td>
    <td align="right">0.941951E+10</td>
    <td align="right">    1808.636</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502185E+10</td>
    <td align="right">0.680238E+10</td>
    <td align="right">  192802.535</td>
    <td align="right"> 6630566.504</td>
    <td align="right"> 6695532.837</td>
    <td align="right">0.139994E+11</td>
    <td align="right">0.261916E+10</td>
    <td align="right">    1808.636</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:1</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184069E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140995E+11</td>
    <td align="right">   14185.113</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.886280E+10</td>
    <td align="right">0.313333E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.547221E+10</td>
    <td align="right">0.109405E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.447258E+10</td>
    <td align="right">0.569013E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.432698E+10</td>
    <td align="right">0.146089E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.447121E+10</td>
    <td align="right">0.189741E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.447121E+10</td>
    <td align="right">0.196415E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.432698E+10</td>
    <td align="right">0.889123E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.549596E+10</td>
    <td align="right">0.379972E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.837444E+10</td>
    <td align="right">0.912033E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155299E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.983107E+11</td>
    <td align="right">0.739250E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.432698E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.184069E+11</td>
    <td align="right">0.196415E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:2</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276378E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211376E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120045E+11</td>
    <td align="right">0.355746E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.739861E+10</td>
    <td align="right">0.183449E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.659455E+10</td>
    <td align="right">0.109506E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.638183E+10</td>
    <td align="right">0.258211E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.659455E+10</td>
    <td align="right">0.326288E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.659455E+10</td>
    <td align="right">0.325950E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.638183E+10</td>
    <td align="right">0.163836E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.771955E+10</td>
    <td align="right">0.661416E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121365E+11</td>
    <td align="right">0.169677E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237441E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144326E+12</td>
    <td align="right">0.128880E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.638183E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.276378E+11</td>
    <td align="right">0.326288E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110658E+11</td>
    <td align="right">0.437237E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.999489E+10</td>
    <td align="right">0.315528E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112997E+11</td>
    <td align="right">0.122519E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117248E+11</td>
    <td align="right">0.270252E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167702E+11</td>
    <td align="right"> 1715810.191</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.245904E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.286835E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.288084E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194176E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146390E+11</td>
    <td align="right">0.268718E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116131E+11</td>
    <td align="right">0.122527E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110658E+11</td>
    <td align="right">0.352603E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199673E+12</td>
    <td align="right">0.140433E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.999489E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.288084E+11</td>
    <td align="right">0.437237E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.315086E+11</td>
    <td align="right">   19883.780</td>
    <td align="right">17-JAN-12:39</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.285745E+11</td>
    <td align="right">   19892.365</td>
    <td align="right">15-FEB-15:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">       8.585</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.327849E+11</td>
    <td align="right">   25191.967</td>
    <td align="right">10-MAR-10:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">    5308.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316267E+11</td>
    <td align="right">   26494.250</td>
    <td align="right">05-APR-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">    6610.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.377343E+11</td>
    <td align="right">   29842.151</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">    9958.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.452808E+11</td>
    <td align="right">   35173.697</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">   15289.917</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.488591E+11</td>
    <td align="right">   36096.849</td>
    <td align="right">25-JUL-13:30</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">   16213.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502936E+11</td>
    <td align="right">   36043.154</td>
    <td align="right">17-AUG-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">   16159.374</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.393195E+11</td>
    <td align="right">   32119.366</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">   12235.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.350819E+11</td>
    <td align="right">   29504.753</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">    9620.973</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.315285E+11</td>
    <td align="right">   26802.494</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">    6918.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.312413E+11</td>
    <td align="right">   19883.780</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.443834E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.285745E+11</td>
    <td align="right">   19883.780</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502936E+11</td>
    <td align="right">   36096.849</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">   16213.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.315086E+11</td>
    <td align="right">   19883.780</td>
    <td align="right">17-JAN-12:39</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.285745E+11</td>
    <td align="right">   19892.365</td>
    <td align="right">15-FEB-15:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">       8.585</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.327849E+11</td>
    <td align="right">   25191.967</td>
    <td align="right">10-MAR-10:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">    5308.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316267E+11</td>
    <td align="right">   26494.250</td>
    <td align="right">05-APR-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">    6610.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.377343E+11</td>
    <td align="right">   29842.151</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">    9958.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.452808E+11</td>
    <td align="right">   35173.697</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">   15289.917</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.488591E+11</td>
    <td align="right">   36096.849</td>
    <td align="right">25-JUL-13:30</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">   16213.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502936E+11</td>
    <td align="right">   36043.154</td>
    <td align="right">17-AUG-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">   16159.374</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.393195E+11</td>
    <td align="right">   32119.366</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">   12235.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.350819E+11</td>
    <td align="right">   29504.753</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">    9620.973</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.315285E+11</td>
    <td align="right">   26802.494</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">    6918.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.312413E+11</td>
    <td align="right">   19883.780</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.443834E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.285745E+11</td>
    <td align="right">   19883.780</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502936E+11</td>
    <td align="right">   36096.849</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9001.312</td>
    <td align="right">    6750.984</td>
    <td align="right">    4131.484</td>
    <td align="right">       0.000</td>
    <td align="right">   16213.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FIRST_FLOOR></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.67</td>
    <td align="right">       20.79</td>
    <td align="right">        1.67</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.83</td>
    <td align="right">       20.79</td>
    <td align="right">        1.83</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.67</td>
    <td align="right">       20.79</td>
    <td align="right">        1.67</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SECOND_FLOOR></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FIRST_FLOOR></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147331E+10</td>
    <td align="right">     5857.04</td>
    <td align="right">17-JAN-12:45</td>
    <td align="right">      -10.60</td>
    <td align="right">      -12.19</td>
    <td align="right">669661015.95</td>
    <td align="right">      938.15</td>
    <td align="right">05-JAN-15:39</td>
    <td align="right">       12.07</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177090E+10</td>
    <td align="right">     4829.16</td>
    <td align="right">08-FEB-09:30</td>
    <td align="right">       -7.85</td>
    <td align="right">       -9.49</td>
    <td align="right">615262210.08</td>
    <td align="right">     1009.10</td>
    <td align="right">15-FEB-16:10</td>
    <td align="right">       16.38</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.272936E+10</td>
    <td align="right">     4133.45</td>
    <td align="right">10-MAR-13:50</td>
    <td align="right">       19.32</td>
    <td align="right">       13.07</td>
    <td align="right">804830448.15</td>
    <td align="right">     1020.60</td>
    <td align="right">09-MAR-12:00</td>
    <td align="right">       22.80</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295998E+10</td>
    <td align="right">     6031.51</td>
    <td align="right">05-APR-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       14.64</td>
    <td align="right">806281379.44</td>
    <td align="right">     1009.47</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.428193E+10</td>
    <td align="right">     6258.90</td>
    <td align="right">17-MAY-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.80</td>
    <td align="right">917457586.49</td>
    <td align="right">     1009.47</td>
    <td align="right">10-MAY-08:00</td>
    <td align="right">       20.00</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.697395E+10</td>
    <td align="right">     8869.71</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       34.40</td>
    <td align="right">       25.42</td>
    <td align="right">925472451.38</td>
    <td align="right">     1009.48</td>
    <td align="right">02-JUN-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.778930E+10</td>
    <td align="right">     9094.87</td>
    <td align="right">25-JUL-14:00</td>
    <td align="right">       34.40</td>
    <td align="right">       25.82</td>
    <td align="right">869379425.50</td>
    <td align="right">     1009.46</td>
    <td align="right">07-JUL-15:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.816868E+10</td>
    <td align="right">     9816.71</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">       35.60</td>
    <td align="right">       23.63</td>
    <td align="right">964205237.95</td>
    <td align="right">     1009.48</td>
    <td align="right">28-AUG-15:30</td>
    <td align="right">       24.15</td>
    <td align="right">       23.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.504474E+10</td>
    <td align="right">     8783.44</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       20.29</td>
    <td align="right">864522565.04</td>
    <td align="right">     1009.47</td>
    <td align="right">12-SEP-08:20</td>
    <td align="right">       20.20</td>
    <td align="right">       15.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.366129E+10</td>
    <td align="right">     7561.30</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       15.73</td>
    <td align="right">849790697.24</td>
    <td align="right">     1009.47</td>
    <td align="right">20-OCT-09:39</td>
    <td align="right">       21.37</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234018E+10</td>
    <td align="right">     4958.70</td>
    <td align="right">03-NOV-15:30</td>
    <td align="right">       22.50</td>
    <td align="right">       18.29</td>
    <td align="right">765278842.91</td>
    <td align="right">     1009.46</td>
    <td align="right">02-NOV-12:39</td>
    <td align="right">       15.20</td>
    <td align="right">       10.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155567E+10</td>
    <td align="right">     4370.90</td>
    <td align="right">20-DEC-09:09</td>
    <td align="right">       -5.82</td>
    <td align="right">       -7.56</td>
    <td align="right">649093268.20</td>
    <td align="right">      875.20</td>
    <td align="right">06-DEC-15:30</td>
    <td align="right">        6.95</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.487493E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.970124E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147331E+10</td>
    <td align="right">     4133.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -10.60</td>
    <td align="right">      -12.19</td>
    <td align="right">615262210.08</td>
    <td align="right">      875.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.95</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.816868E+10</td>
    <td align="right">     9816.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       25.82</td>
    <td align="right">964205237.95</td>
    <td align="right">     1020.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       23.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SECOND_FLOOR></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">171812382.72</td>
    <td align="right">     2014.29</td>
    <td align="right">11-JAN-13:50</td>
    <td align="right">        1.70</td>
    <td align="right">       -0.51</td>
    <td align="right">664209327.38</td>
    <td align="right">      894.29</td>
    <td align="right">09-JAN-12:20</td>
    <td align="right">       16.13</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">272913327.89</td>
    <td align="right">     2723.46</td>
    <td align="right">07-FEB-15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">       -4.60</td>
    <td align="right">609576220.92</td>
    <td align="right">      931.36</td>
    <td align="right">15-FEB-16:10</td>
    <td align="right">       16.38</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123147E+10</td>
    <td align="right">     5794.80</td>
    <td align="right">10-MAR-13:39</td>
    <td align="right">       19.23</td>
    <td align="right">       13.07</td>
    <td align="right">786661073.65</td>
    <td align="right">     1032.86</td>
    <td align="right">09-MAR-15:09</td>
    <td align="right">       24.60</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235603E+10</td>
    <td align="right">     8188.02</td>
    <td align="right">05-APR-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       14.64</td>
    <td align="right">812628415.03</td>
    <td align="right">     1022.03</td>
    <td align="right">17-APR-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.709314E+10</td>
    <td align="right">     9181.70</td>
    <td align="right">17-MAY-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.80</td>
    <td align="right">923827932.17</td>
    <td align="right">     1014.77</td>
    <td align="right">01-MAY-14:09</td>
    <td align="right">       16.10</td>
    <td align="right">       15.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146645E+11</td>
    <td align="right">    13681.57</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       23.24</td>
    <td align="right">925745795.44</td>
    <td align="right">     1009.47</td>
    <td align="right">19-JUN-08:09</td>
    <td align="right">       20.47</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171755E+11</td>
    <td align="right">    14241.52</td>
    <td align="right">25-JUL-14:00</td>
    <td align="right">       34.40</td>
    <td align="right">       25.82</td>
    <td align="right">869412440.13</td>
    <td align="right">     1009.46</td>
    <td align="right">20-JUL-08:09</td>
    <td align="right">       20.10</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170040E+11</td>
    <td align="right">    15004.53</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">       35.60</td>
    <td align="right">       23.63</td>
    <td align="right">964347653.43</td>
    <td align="right">     1009.46</td>
    <td align="right">28-AUG-15:30</td>
    <td align="right">       24.15</td>
    <td align="right">       23.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.950065E+10</td>
    <td align="right">    11923.68</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       20.29</td>
    <td align="right">867255644.64</td>
    <td align="right">     1009.48</td>
    <td align="right">07-SEP-08:09</td>
    <td align="right">       16.93</td>
    <td align="right">       13.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435830E+10</td>
    <td align="right">    10424.53</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       15.73</td>
    <td align="right">845296494.57</td>
    <td align="right">     1017.33</td>
    <td align="right">16-OCT-12:09</td>
    <td align="right">       17.98</td>
    <td align="right">       12.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146984E+10</td>
    <td align="right">     6278.56</td>
    <td align="right">03-NOV-15:30</td>
    <td align="right">       22.50</td>
    <td align="right">       18.29</td>
    <td align="right">754059764.51</td>
    <td align="right">     1017.76</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">       17.88</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">148005816.38</td>
    <td align="right">     1560.93</td>
    <td align="right">12-DEC-13:30</td>
    <td align="right">        3.90</td>
    <td align="right">        0.13</td>
    <td align="right">645557384.74</td>
    <td align="right">      804.84</td>
    <td align="right">06-DEC-15:39</td>
    <td align="right">        6.87</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.754462E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.966858E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">148005816.38</td>
    <td align="right">     1560.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.70</td>
    <td align="right">       -4.60</td>
    <td align="right">609576220.92</td>
    <td align="right">      804.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.87</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171755E+11</td>
    <td align="right">    15004.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       25.82</td>
    <td align="right">964347653.43</td>
    <td align="right">     1032.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.60</td>
    <td align="right">       23.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.92</td>
    <td align="right">       -1.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.92</td>
    <td align="right">       -1.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -8.52</td>
    <td align="right">       -9.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -8.52</td>
    <td align="right">       -9.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        1.97</td>
    <td align="right">       -0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        1.97</td>
    <td align="right">       -0.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.47</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.47</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       12.60</td>
    <td align="right">        9.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       12.60</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.55</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.55</td>
    <td align="right">       15.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       24.10</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       24.10</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.72</td>
    <td align="right">       21.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.72</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       17.77</td>
    <td align="right">       16.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       17.77</td>
    <td align="right">       16.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.03</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.03</td>
    <td align="right">       12.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       12.60</td>
    <td align="right">       10.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       12.60</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -2.95</td>
    <td align="right">       -4.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -2.95</td>
    <td align="right">       -4.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.52</td>
    <td align="right">       -9.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.52</td>
    <td align="right">       -9.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.10</td>
    <td align="right">       21.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.10</td>
    <td align="right">       21.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FIRST_FLOOR></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.567597E+10</td>
    <td align="right">     7494.49</td>
    <td align="right">17-JAN-12:42</td>
    <td align="right">      -10.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.394000E+10</td>
    <td align="right">     5876.84</td>
    <td align="right">08-FEB-09:35</td>
    <td align="right">       -7.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161763E+10</td>
    <td align="right">     4804.01</td>
    <td align="right">31-MAR-07:45</td>
    <td align="right">       -3.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">417005639.22</td>
    <td align="right">     3266.01</td>
    <td align="right">20-APR-03:09</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">139496061.20</td>
    <td align="right">     1862.50</td>
    <td align="right">14-MAY-12:50</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 37123991.79</td>
    <td align="right">     1177.37</td>
    <td align="right">25-JUN-06:19</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 48669934.14</td>
    <td align="right">     1163.58</td>
    <td align="right">16-JUL-06:00</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 60322790.42</td>
    <td align="right">     1274.69</td>
    <td align="right">27-AUG-07:00</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">102515412.38</td>
    <td align="right">     1405.40</td>
    <td align="right">17-SEP-09:39</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">463892717.34</td>
    <td align="right">     3656.82</td>
    <td align="right">25-OCT-01:49</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160628E+10</td>
    <td align="right">     3954.30</td>
    <td align="right">20-NOV-03:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.443203E+10</td>
    <td align="right">     5658.80</td>
    <td align="right">21-DEC-06:10</td>
    <td align="right">      -12.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.185409E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37123991.79</td>
    <td align="right">     1163.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -12.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.567597E+10</td>
    <td align="right">     7494.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SECOND_FLOOR></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136162E+11</td>
    <td align="right">    13402.00</td>
    <td align="right">31-JAN-06:00</td>
    <td align="right">      -14.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.949172E+10</td>
    <td align="right">    10874.91</td>
    <td align="right">01-FEB-06:00</td>
    <td align="right">       -8.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.323321E+10</td>
    <td align="right">     7176.43</td>
    <td align="right">13-MAR-05:00</td>
    <td align="right">       -3.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">853047696.80</td>
    <td align="right">     4601.09</td>
    <td align="right">17-APR-05:30</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">126308176.27</td>
    <td align="right">     1695.41</td>
    <td align="right">14-MAY-10:20</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   285384.07</td>
    <td align="right">      211.00</td>
    <td align="right">18-JUN-06:49</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 31488668.16</td>
    <td align="right">      711.64</td>
    <td align="right">26-SEP-05:49</td>
    <td align="right">       17.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">757024447.63</td>
    <td align="right">     5561.36</td>
    <td align="right">30-OCT-06:40</td>
    <td align="right">       -0.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.382345E+10</td>
    <td align="right">     7211.83</td>
    <td align="right">20-NOV-03:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112458E+11</td>
    <td align="right">    11214.00</td>
    <td align="right">21-DEC-06:00</td>
    <td align="right">      -11.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.431785E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -14.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136162E+11</td>
    <td align="right">    13402.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -8.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       12.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       17.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       12.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -2.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FIRST_FLOOR></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.457627E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.564517E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.416581E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.512400E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.490031E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.584230E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.445565E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.549530E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.473829E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.574374E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470949E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.563572E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448445E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.560332E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.490031E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.584230E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.445565E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.549530E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.457627E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.564517E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.447725E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.548045E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.448445E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.560332E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.549242E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.671561E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416581E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.512400E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.490031E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.584230E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SECOND_FLOOR></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.457627E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.564517E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.416581E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.512400E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.490031E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.584230E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.445565E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.549530E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.473829E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.574374E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470949E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.563572E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448445E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.560332E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.490031E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.584230E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.445565E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.549530E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.457627E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.564517E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.447725E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.548045E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.448445E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.560332E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.549242E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.671561E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416581E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.512400E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.490031E+10</td>
    <td align="right">     4500.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.584230E+10</td>
    <td align="right">     3375.49</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FIRST_FLOOR></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FIRST_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.211818E+10</td>
    <td align="right">0.457627E+10</td>
    <td align="right">0.564517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.450776E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193024E+10</td>
    <td align="right">0.416581E+10</td>
    <td align="right">0.512400E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.375814E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229317E+10</td>
    <td align="right">0.490031E+10</td>
    <td align="right">0.584230E+10</td>
    <td align="right">  1594220.16</td>
    <td align="right">0.299781E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206310E+10</td>
    <td align="right">0.445565E+10</td>
    <td align="right">0.549530E+10</td>
    <td align="right">   705821.72</td>
    <td align="right">0.211577E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220568E+10</td>
    <td align="right">0.473829E+10</td>
    <td align="right">0.574374E+10</td>
    <td align="right"> 32720870.40</td>
    <td align="right">0.130184E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.220136E+10</td>
    <td align="right">0.470949E+10</td>
    <td align="right">0.563572E+10</td>
    <td align="right">257499620.46</td>
    <td align="right">525592109.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.206742E+10</td>
    <td align="right">0.448445E+10</td>
    <td align="right">0.560332E+10</td>
    <td align="right">379358601.40</td>
    <td align="right">286944010.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.229317E+10</td>
    <td align="right">0.490031E+10</td>
    <td align="right">0.584230E+10</td>
    <td align="right">362590892.82</td>
    <td align="right">295421295.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206310E+10</td>
    <td align="right">0.445565E+10</td>
    <td align="right">0.549530E+10</td>
    <td align="right">105778302.12</td>
    <td align="right">878469232.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211818E+10</td>
    <td align="right">0.457627E+10</td>
    <td align="right">0.564517E+10</td>
    <td align="right"> 16317351.65</td>
    <td align="right">0.177483E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207714E+10</td>
    <td align="right">0.447725E+10</td>
    <td align="right">0.548045E+10</td>
    <td align="right">  3889035.60</td>
    <td align="right">0.259742E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.206742E+10</td>
    <td align="right">0.448445E+10</td>
    <td align="right">0.560332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.396395E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.254982E+11</td>
    <td align="right">0.549242E+11</td>
    <td align="right">0.671561E+11</td>
    <td align="right">0.116045E+10</td>
    <td align="right">0.250040E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193024E+10</td>
    <td align="right">0.416581E+10</td>
    <td align="right">0.512400E+10</td>
    <td align="right">        0.00</td>
    <td align="right">286944010.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.229317E+10</td>
    <td align="right">0.490031E+10</td>
    <td align="right">0.584230E+10</td>
    <td align="right">379358601.40</td>
    <td align="right">0.450776E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SECOND_FLOOR></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SECOND_FLOOR</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.211818E+10</td>
    <td align="right">0.457627E+10</td>
    <td align="right">0.564517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.450910E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193024E+10</td>
    <td align="right">0.416581E+10</td>
    <td align="right">0.512400E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.375866E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229317E+10</td>
    <td align="right">0.490031E+10</td>
    <td align="right">0.584230E+10</td>
    <td align="right">  1882226.02</td>
    <td align="right">0.299666E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206310E+10</td>
    <td align="right">0.445565E+10</td>
    <td align="right">0.549530E+10</td>
    <td align="right">   680924.65</td>
    <td align="right">0.216922E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220568E+10</td>
    <td align="right">0.473829E+10</td>
    <td align="right">0.574374E+10</td>
    <td align="right"> 32461059.12</td>
    <td align="right">0.137533E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.220136E+10</td>
    <td align="right">0.470949E+10</td>
    <td align="right">0.563572E+10</td>
    <td align="right">256244370.78</td>
    <td align="right">544779701.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.206742E+10</td>
    <td align="right">0.448445E+10</td>
    <td align="right">0.560332E+10</td>
    <td align="right">377535997.15</td>
    <td align="right">291918731.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.229317E+10</td>
    <td align="right">0.490031E+10</td>
    <td align="right">0.584230E+10</td>
    <td align="right">360751189.22</td>
    <td align="right">302890110.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206310E+10</td>
    <td align="right">0.445565E+10</td>
    <td align="right">0.549530E+10</td>
    <td align="right">105145298.04</td>
    <td align="right">921689001.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211818E+10</td>
    <td align="right">0.457627E+10</td>
    <td align="right">0.564517E+10</td>
    <td align="right"> 16159263.39</td>
    <td align="right">0.182181E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207714E+10</td>
    <td align="right">0.447725E+10</td>
    <td align="right">0.548045E+10</td>
    <td align="right">  3882376.99</td>
    <td align="right">0.261042E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.206742E+10</td>
    <td align="right">0.448445E+10</td>
    <td align="right">0.560332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.396639E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.254982E+11</td>
    <td align="right">0.549242E+11</td>
    <td align="right">0.671561E+11</td>
    <td align="right">0.115474E+10</td>
    <td align="right">0.252689E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193024E+10</td>
    <td align="right">0.416581E+10</td>
    <td align="right">0.512400E+10</td>
    <td align="right">        0.00</td>
    <td align="right">291918731.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.229317E+10</td>
    <td align="right">0.490031E+10</td>
    <td align="right">0.584230E+10</td>
    <td align="right">377535997.15</td>
    <td align="right">0.450910E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.798814E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.680017E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28812481.35</td>
    <td align="right">0.576650E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   215762.33</td>
    <td align="right">0.442372E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34347369.56</td>
    <td align="right">0.321760E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">220895562.14</td>
    <td align="right">0.181743E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">298097038.08</td>
    <td align="right">0.131414E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">294241126.84</td>
    <td align="right">0.122255E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">143553483.82</td>
    <td align="right">0.230071E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38058530.62</td>
    <td align="right">0.368873E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13642947.17</td>
    <td align="right">0.480687E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   251540.39</td>
    <td align="right">0.696107E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107212E+10</td>
    <td align="right">0.503076E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122255E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">298097038.08</td>
    <td align="right">0.798814E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204429E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185796E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.214852E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199019E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209641E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.206904E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.201755E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.214852E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199019E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204429E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199154E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201755E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244161E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.185796E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214852E+11</td>
    <td align="right">    15752.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.915253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110658E+11</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.833161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.999488E+10</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">     5150.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.980063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110658E+11</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">233950776.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.891130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107088E+11</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.101595E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.947658E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110658E+11</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.570448E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.941897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107088E+11</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.138816E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.896891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110658E+11</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.176178E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.980063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110658E+11</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.177426E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.891130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107088E+11</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.870877E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.915253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110658E+11</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.357323E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.895451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107088E+11</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">904278400.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.896891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110658E+11</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109848E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130290E+12</td>
    <td align="right">       53.23</td>
    <td align="right">        0.00</td>
    <td align="right">0.693827E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.833161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.999488E+10</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.980063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110658E+11</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.177426E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.437237E+11</td>
    <td align="right">        0.00</td>
    <td align="right">879379832.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.315528E+11</td>
    <td align="right">        0.00</td>
    <td align="right">811471864.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">889836658.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">846287318.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1715810.19</td>
    <td align="right">        0.00</td>
    <td align="right">868914139.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">825369371.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">837544131.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">837547694.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">814911079.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.268718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">848004327.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122527E+11</td>
    <td align="right">        0.00</td>
    <td align="right">846281547.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.352603E+11</td>
    <td align="right">        0.00</td>
    <td align="right">868920986.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140433E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.101745E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">811471864.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.437237E+11</td>
    <td align="right">        0.00</td>
    <td align="right">889836658.90</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9001.31</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4131.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9001.31</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4131.48</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9001.31</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4131.48</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9001.31</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4131.48</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9001.31</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4131.48</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9001.31</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4131.48</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9001.31</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4131.48</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9001.31</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4131.48</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9001.31</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4131.48</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     9001.31</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4131.48</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9001.31</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4131.48</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     9001.31</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4131.48</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9001.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4131.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9001.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4131.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">     9069.31</td>
    <td align="right">     1454.38</td>
    <td align="right">        0.00</td>
    <td align="right">    10523.69</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">        9.76</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">        9.76</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">       11.32</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">VIRGINIAELEC_GS-3LARGEONPEAK</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     9308.08</td>
  </tr>
  <tr>
    <td align="right">VIRGINIAELEC_GS-2MEDIUMDEMAND</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     9021.17</td>
  </tr>
  <tr>
    <td align="right">VIRGINIAELEC_GS-1SMALLGENSERV</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     9069.31</td>
  </tr>
  <tr>
    <td align="right">VA_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     1454.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::VIRGINIAELEC_GS-3LARGEONPEAK></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> VIRGINIAELEC_GS-3LARGEONPEAK</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      195.11</td>
    <td align="right">      176.93</td>
    <td align="right">      203.36</td>
    <td align="right">      195.91</td>
    <td align="right">      234.16</td>
    <td align="right">      282.71</td>
    <td align="right">      303.89</td>
    <td align="right">      313.90</td>
    <td align="right">      245.07</td>
    <td align="right">      217.50</td>
    <td align="right">      195.40</td>
    <td align="right">      193.25</td>
    <td align="right">     2757.16</td>
    <td align="right">      313.90</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      271.10</td>
    <td align="right">      271.13</td>
    <td align="right">      342.21</td>
    <td align="right">      360.26</td>
    <td align="right">      406.14</td>
    <td align="right">      479.20</td>
    <td align="right">      491.80</td>
    <td align="right">      490.90</td>
    <td align="right">      436.03</td>
    <td align="right">      402.06</td>
    <td align="right">      364.54</td>
    <td align="right">      271.10</td>
    <td align="right">     4586.45</td>
    <td align="right">      491.80</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">     1437.60</td>
    <td align="right">      119.80</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      586.00</td>
    <td align="right">      567.86</td>
    <td align="right">      665.37</td>
    <td align="right">      675.97</td>
    <td align="right">      760.10</td>
    <td align="right">      881.70</td>
    <td align="right">      915.49</td>
    <td align="right">      924.59</td>
    <td align="right">      800.89</td>
    <td align="right">      739.35</td>
    <td align="right">      679.74</td>
    <td align="right">      584.14</td>
    <td align="right">     8781.21</td>
    <td align="right">      924.59</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      586.00</td>
    <td align="right">      567.86</td>
    <td align="right">      665.37</td>
    <td align="right">      675.97</td>
    <td align="right">      760.10</td>
    <td align="right">      881.70</td>
    <td align="right">      915.49</td>
    <td align="right">      924.59</td>
    <td align="right">      800.89</td>
    <td align="right">      739.35</td>
    <td align="right">      679.74</td>
    <td align="right">      584.14</td>
    <td align="right">     8781.21</td>
    <td align="right">      924.59</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       35.16</td>
    <td align="right">       34.07</td>
    <td align="right">       39.92</td>
    <td align="right">       40.56</td>
    <td align="right">       45.61</td>
    <td align="right">       52.90</td>
    <td align="right">       54.93</td>
    <td align="right">       55.48</td>
    <td align="right">       48.05</td>
    <td align="right">       44.36</td>
    <td align="right">       40.78</td>
    <td align="right">       35.05</td>
    <td align="right">      526.87</td>
    <td align="right">       55.48</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      621.16</td>
    <td align="right">      601.93</td>
    <td align="right">      705.29</td>
    <td align="right">      716.52</td>
    <td align="right">      805.71</td>
    <td align="right">      934.60</td>
    <td align="right">      970.42</td>
    <td align="right">      980.07</td>
    <td align="right">      848.95</td>
    <td align="right">      783.72</td>
    <td align="right">      720.52</td>
    <td align="right">      619.19</td>
    <td align="right">     9308.08</td>
    <td align="right">      980.07</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALON-PEAKENERGYCHARGE ($)</td>
    <td align="right">       15.89</td>
    <td align="right">       14.37</td>
    <td align="right">       17.61</td>
    <td align="right">       16.16</td>
    <td align="right">       20.58</td>
    <td align="right">       29.98</td>
    <td align="right">       28.79</td>
    <td align="right">       32.96</td>
    <td align="right">       24.74</td>
    <td align="right">       18.51</td>
    <td align="right">       16.41</td>
    <td align="right">       15.13</td>
    <td align="right">      251.12</td>
    <td align="right">       32.96</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALOFFPEAKENERGYCHARGE ($)</td>
    <td align="right">       12.91</td>
    <td align="right">       11.73</td>
    <td align="right">       12.70</td>
    <td align="right">       12.81</td>
    <td align="right">       14.41</td>
    <td align="right">       13.73</td>
    <td align="right">       17.21</td>
    <td align="right">       15.47</td>
    <td align="right">       12.79</td>
    <td align="right">       13.82</td>
    <td align="right">       12.57</td>
    <td align="right">       13.22</td>
    <td align="right">      163.39</td>
    <td align="right">       17.21</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALALLDAYAENERGYCHARGE ($)</td>
    <td align="right">      154.05</td>
    <td align="right">      139.71</td>
    <td align="right">      160.29</td>
    <td align="right">      154.63</td>
    <td align="right">      184.49</td>
    <td align="right">      221.39</td>
    <td align="right">      238.89</td>
    <td align="right">      245.90</td>
    <td align="right">      192.24</td>
    <td align="right">      171.53</td>
    <td align="right">      154.15</td>
    <td align="right">      152.75</td>
    <td align="right">     2170.03</td>
    <td align="right">      245.90</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALALLDAYBENERGYCHARGE ($)</td>
    <td align="right">       12.25</td>
    <td align="right">       11.11</td>
    <td align="right">       12.75</td>
    <td align="right">       12.30</td>
    <td align="right">       14.68</td>
    <td align="right">       17.61</td>
    <td align="right">       19.00</td>
    <td align="right">       19.56</td>
    <td align="right">       15.29</td>
    <td align="right">       13.64</td>
    <td align="right">       12.26</td>
    <td align="right">       12.15</td>
    <td align="right">      172.62</td>
    <td align="right">       19.56</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDISTRIBUTIONDEMANDCHARGE ($)</td>
    <td align="right">       42.15</td>
    <td align="right">       42.16</td>
    <td align="right">       53.21</td>
    <td align="right">       56.02</td>
    <td align="right">       63.15</td>
    <td align="right">       74.51</td>
    <td align="right">       76.47</td>
    <td align="right">       76.33</td>
    <td align="right">       67.80</td>
    <td align="right">       62.52</td>
    <td align="right">       56.68</td>
    <td align="right">       42.15</td>
    <td align="right">      713.16</td>
    <td align="right">       76.47</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ONPEAKELECTSUPPYDEMANDCHARGE ($)</td>
    <td align="right">      241.67</td>
    <td align="right">      241.70</td>
    <td align="right">      305.06</td>
    <td align="right">      321.15</td>
    <td align="right">      362.05</td>
    <td align="right">      427.18</td>
    <td align="right">      438.41</td>
    <td align="right">      437.61</td>
    <td align="right">      388.69</td>
    <td align="right">      358.41</td>
    <td align="right">      324.97</td>
    <td align="right">      241.67</td>
    <td align="right">     4088.58</td>
    <td align="right">      438.41</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALELECSUPPLYADJDEMANDCHARGE ($)</td>
    <td align="right">      -12.73</td>
    <td align="right">      -12.73</td>
    <td align="right">      -16.06</td>
    <td align="right">      -16.91</td>
    <td align="right">      -19.06</td>
    <td align="right">      -22.49</td>
    <td align="right">      -23.09</td>
    <td align="right">      -23.04</td>
    <td align="right">      -20.47</td>
    <td align="right">      -18.87</td>
    <td align="right">      -17.11</td>
    <td align="right">      -12.73</td>
    <td align="right">     -215.29</td>
    <td align="right">      -12.73</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       35.16</td>
    <td align="right">       34.07</td>
    <td align="right">       39.92</td>
    <td align="right">       40.56</td>
    <td align="right">       45.61</td>
    <td align="right">       52.90</td>
    <td align="right">       54.93</td>
    <td align="right">       55.48</td>
    <td align="right">       48.05</td>
    <td align="right">       44.36</td>
    <td align="right">       40.78</td>
    <td align="right">       35.05</td>
    <td align="right">      526.87</td>
    <td align="right">       55.48</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      586.00</td>
    <td align="right">      567.86</td>
    <td align="right">      665.37</td>
    <td align="right">      675.97</td>
    <td align="right">      760.10</td>
    <td align="right">      881.70</td>
    <td align="right">      915.49</td>
    <td align="right">      924.59</td>
    <td align="right">      800.89</td>
    <td align="right">      739.35</td>
    <td align="right">      679.74</td>
    <td align="right">      584.14</td>
    <td align="right">     8781.21</td>
    <td align="right">      924.59</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     8753.10</td>
    <td align="right">     7938.00</td>
    <td align="right">     9107.66</td>
    <td align="right">     8785.88</td>
    <td align="right">    10482.59</td>
    <td align="right">    12579.02</td>
    <td align="right">    13573.05</td>
    <td align="right">    13971.57</td>
    <td align="right">    10922.95</td>
    <td align="right">     9745.74</td>
    <td align="right">     8758.61</td>
    <td align="right">     8678.84</td>
    <td align="right">   123297.01</td>
    <td align="right">    13971.57</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     3971.38</td>
    <td align="right">     3593.15</td>
    <td align="right">     4402.33</td>
    <td align="right">     4040.77</td>
    <td align="right">     5143.94</td>
    <td align="right">     7494.45</td>
    <td align="right">     7197.36</td>
    <td align="right">     8240.47</td>
    <td align="right">     6184.78</td>
    <td align="right">     4627.18</td>
    <td align="right">     4102.93</td>
    <td align="right">     3782.27</td>
    <td align="right">    62781.01</td>
    <td align="right">     8240.47</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">     4781.72</td>
    <td align="right">     4344.84</td>
    <td align="right">     4705.33</td>
    <td align="right">     4745.12</td>
    <td align="right">     5338.65</td>
    <td align="right">     5084.57</td>
    <td align="right">     6375.69</td>
    <td align="right">     5731.09</td>
    <td align="right">     4738.17</td>
    <td align="right">     5118.57</td>
    <td align="right">     4655.68</td>
    <td align="right">     4896.57</td>
    <td align="right">    60516.00</td>
    <td align="right">     6375.69</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     8753.10</td>
    <td align="right">     7938.00</td>
    <td align="right">     9107.66</td>
    <td align="right">     8785.88</td>
    <td align="right">    10482.59</td>
    <td align="right">    12579.02</td>
    <td align="right">    13573.05</td>
    <td align="right">    13971.57</td>
    <td align="right">    10922.95</td>
    <td align="right">     9745.74</td>
    <td align="right">     8758.61</td>
    <td align="right">     8678.84</td>
    <td align="right">   123297.01</td>
    <td align="right">    13971.57</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     3971.38</td>
    <td align="right">     3593.15</td>
    <td align="right">     4402.33</td>
    <td align="right">     4040.77</td>
    <td align="right">     5143.94</td>
    <td align="right">     7494.45</td>
    <td align="right">     7197.36</td>
    <td align="right">     8240.47</td>
    <td align="right">     6184.78</td>
    <td align="right">     4627.18</td>
    <td align="right">     4102.93</td>
    <td align="right">     3782.27</td>
    <td align="right">    62781.01</td>
    <td align="right">     8240.47</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">     4781.72</td>
    <td align="right">     4344.84</td>
    <td align="right">     4705.33</td>
    <td align="right">     4745.12</td>
    <td align="right">     5338.65</td>
    <td align="right">     5084.57</td>
    <td align="right">     6375.69</td>
    <td align="right">     5731.09</td>
    <td align="right">     4738.17</td>
    <td align="right">     5118.57</td>
    <td align="right">     4655.68</td>
    <td align="right">     4896.57</td>
    <td align="right">    60516.00</td>
    <td align="right">     6375.69</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.88</td>
    <td align="right">       24.42</td>
    <td align="right">       22.76</td>
    <td align="right">       27.41</td>
    <td align="right">       24.77</td>
    <td align="right">       24.15</td>
    <td align="right">       25.32</td>
    <td align="right">       23.55</td>
    <td align="right">       26.84</td>
    <td align="right">       24.02</td>
    <td align="right">       19.88</td>
    <td align="right">      282.91</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0029</td>
    <td align="right">      0.6751</td>
    <td align="right">        3.66</td>
    <td align="right">        2.37</td>
    <td align="right">       10.37</td>
    <td align="right">       11.92</td>
    <td align="right">       10.68</td>
    <td align="right">        8.43</td>
    <td align="right">        2.65</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">       53.48</td>
    <td align="right">       11.92</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     3971.38</td>
    <td align="right">     3593.15</td>
    <td align="right">     4402.33</td>
    <td align="right">     4040.77</td>
    <td align="right">     5143.94</td>
    <td align="right">     7494.45</td>
    <td align="right">     7197.36</td>
    <td align="right">     8240.47</td>
    <td align="right">     6184.78</td>
    <td align="right">     4627.18</td>
    <td align="right">     4102.93</td>
    <td align="right">     3782.27</td>
    <td align="right">    62781.01</td>
    <td align="right">     8240.47</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     3971.38</td>
    <td align="right">     3593.15</td>
    <td align="right">     4402.33</td>
    <td align="right">     4040.77</td>
    <td align="right">     5143.94</td>
    <td align="right">     7494.45</td>
    <td align="right">     7197.36</td>
    <td align="right">     8240.47</td>
    <td align="right">     6184.78</td>
    <td align="right">     4627.18</td>
    <td align="right">     4102.93</td>
    <td align="right">     3782.27</td>
    <td align="right">    62781.01</td>
    <td align="right">     8240.47</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">     4781.72</td>
    <td align="right">     4344.84</td>
    <td align="right">     4705.33</td>
    <td align="right">     4745.12</td>
    <td align="right">     5338.65</td>
    <td align="right">     5084.57</td>
    <td align="right">     6375.69</td>
    <td align="right">     5731.09</td>
    <td align="right">     4738.17</td>
    <td align="right">     5118.57</td>
    <td align="right">     4655.68</td>
    <td align="right">     4896.57</td>
    <td align="right">    60516.00</td>
    <td align="right">     6375.69</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.88</td>
    <td align="right">       24.42</td>
    <td align="right">       22.76</td>
    <td align="right">       27.41</td>
    <td align="right">       24.77</td>
    <td align="right">       24.15</td>
    <td align="right">       25.32</td>
    <td align="right">       23.55</td>
    <td align="right">       26.84</td>
    <td align="right">       24.02</td>
    <td align="right">       19.88</td>
    <td align="right">      282.91</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     8753.10</td>
    <td align="right">     7938.00</td>
    <td align="right">     9107.66</td>
    <td align="right">     8785.88</td>
    <td align="right">    10482.59</td>
    <td align="right">    12579.02</td>
    <td align="right">    13573.05</td>
    <td align="right">    13971.57</td>
    <td align="right">    10922.95</td>
    <td align="right">     9745.74</td>
    <td align="right">     8758.61</td>
    <td align="right">     8678.84</td>
    <td align="right">   123297.01</td>
    <td align="right">    13971.57</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>ANNUALON-PEAKENERGYCHARGE                                                                            FROM PeakEnergy</b><br><br>
<b>ANNUALOFFPEAKENERGYCHARGE                                                                            FROM OffPeakEnergy</b><br><br>
<b>ANNUALALLDAYAENERGYCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALALLDAYBENERGYCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALDISTRIBUTIONDEMANDCHARGE                                                                       FROM TotalDemand</b><br><br>
<b>ONPEAKELECTSUPPYDEMANDCHARGE                                                                         FROM PeakDemand</b><br><br>
<b>ANNUALELECSUPPLYADJDEMANDCHARGE                                                                      FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALON-PEAKENERGYCHARGE                                                                            ANNUALOFFPEAKENERGYCHARGE                                                                            ANNUALALLDAYAENERGYCHARGE                                                                            ANNUALALLDAYBENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDISTRIBUTIONDEMANDCHARGE                                                                       ONPEAKELECTSUPPYDEMANDCHARGE                                                                         ANNUALELECSUPPLYADJDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::VIRGINIAELEC_GS-2MEDIUMDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> VIRGINIAELEC_GS-2MEDIUMDEMAND</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      453.56</td>
    <td align="right">      416.97</td>
    <td align="right">      485.36</td>
    <td align="right">      474.95</td>
    <td align="right">      561.38</td>
    <td align="right">      671.82</td>
    <td align="right">      719.27</td>
    <td align="right">      736.96</td>
    <td align="right">      587.82</td>
    <td align="right">      527.38</td>
    <td align="right">      474.68</td>
    <td align="right">      450.23</td>
    <td align="right">     6560.37</td>
    <td align="right">      736.96</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">       95.30</td>
    <td align="right">       95.32</td>
    <td align="right">      120.30</td>
    <td align="right">      126.65</td>
    <td align="right">      142.78</td>
    <td align="right">      219.00</td>
    <td align="right">      224.76</td>
    <td align="right">      224.35</td>
    <td align="right">      199.27</td>
    <td align="right">      141.34</td>
    <td align="right">      128.15</td>
    <td align="right">       95.30</td>
    <td align="right">     1812.53</td>
    <td align="right">      224.76</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">      137.64</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      560.33</td>
    <td align="right">      523.76</td>
    <td align="right">      617.14</td>
    <td align="right">      613.06</td>
    <td align="right">      715.62</td>
    <td align="right">      902.29</td>
    <td align="right">      955.50</td>
    <td align="right">      972.78</td>
    <td align="right">      798.56</td>
    <td align="right">      680.19</td>
    <td align="right">      614.30</td>
    <td align="right">      557.00</td>
    <td align="right">     8510.54</td>
    <td align="right">      972.78</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      560.33</td>
    <td align="right">      523.76</td>
    <td align="right">      617.14</td>
    <td align="right">      613.06</td>
    <td align="right">      715.62</td>
    <td align="right">      902.29</td>
    <td align="right">      955.50</td>
    <td align="right">      972.78</td>
    <td align="right">      798.56</td>
    <td align="right">      680.19</td>
    <td align="right">      614.30</td>
    <td align="right">      557.00</td>
    <td align="right">     8510.54</td>
    <td align="right">      972.78</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       33.62</td>
    <td align="right">       31.43</td>
    <td align="right">       37.03</td>
    <td align="right">       36.78</td>
    <td align="right">       42.94</td>
    <td align="right">       54.14</td>
    <td align="right">       57.33</td>
    <td align="right">       58.37</td>
    <td align="right">       47.91</td>
    <td align="right">       40.81</td>
    <td align="right">       36.86</td>
    <td align="right">       33.42</td>
    <td align="right">      510.63</td>
    <td align="right">       58.37</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      593.95</td>
    <td align="right">      555.18</td>
    <td align="right">      654.16</td>
    <td align="right">      649.85</td>
    <td align="right">      758.56</td>
    <td align="right">      956.43</td>
    <td align="right">     1012.83</td>
    <td align="right">     1031.15</td>
    <td align="right">      846.48</td>
    <td align="right">      721.00</td>
    <td align="right">      651.16</td>
    <td align="right">      590.42</td>
    <td align="right">     9021.17</td>
    <td align="right">     1031.15</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALFUELRIDERAENERGYCHARGE ($)</td>
    <td align="right">      154.05</td>
    <td align="right">      139.71</td>
    <td align="right">      160.29</td>
    <td align="right">      154.63</td>
    <td align="right">      184.49</td>
    <td align="right">      221.39</td>
    <td align="right">      238.89</td>
    <td align="right">      245.90</td>
    <td align="right">      192.24</td>
    <td align="right">      171.53</td>
    <td align="right">      154.15</td>
    <td align="right">      152.75</td>
    <td align="right">     2170.03</td>
    <td align="right">      245.90</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALFUELRIDERBENERGYCHARGE ($)</td>
    <td align="right">       12.25</td>
    <td align="right">       11.11</td>
    <td align="right">       12.75</td>
    <td align="right">       12.30</td>
    <td align="right">       14.68</td>
    <td align="right">       17.61</td>
    <td align="right">       19.00</td>
    <td align="right">       19.56</td>
    <td align="right">       15.29</td>
    <td align="right">       13.64</td>
    <td align="right">       12.26</td>
    <td align="right">       12.15</td>
    <td align="right">      172.62</td>
    <td align="right">       19.56</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDISTRIBUTIONDEMANDCHARGE ($)</td>
    <td align="right">       67.35</td>
    <td align="right">       67.36</td>
    <td align="right">       85.01</td>
    <td align="right">       89.50</td>
    <td align="right">      100.89</td>
    <td align="right">      119.04</td>
    <td align="right">      122.17</td>
    <td align="right">      121.95</td>
    <td align="right">      108.32</td>
    <td align="right">       99.88</td>
    <td align="right">       90.56</td>
    <td align="right">       67.35</td>
    <td align="right">     1139.38</td>
    <td align="right">      122.17</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERDISTRIBUTIONDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.96</td>
    <td align="right">      102.59</td>
    <td align="right">      102.40</td>
    <td align="right">       90.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      395.90</td>
    <td align="right">      102.59</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDISTRIBUTIONDEMANDCHARGE ($)</td>
    <td align="right">       27.96</td>
    <td align="right">       27.96</td>
    <td align="right">       35.29</td>
    <td align="right">       37.15</td>
    <td align="right">       41.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.46</td>
    <td align="right">       37.59</td>
    <td align="right">       27.96</td>
    <td align="right">      277.25</td>
    <td align="right">       41.88</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       33.62</td>
    <td align="right">       31.43</td>
    <td align="right">       37.03</td>
    <td align="right">       36.78</td>
    <td align="right">       42.94</td>
    <td align="right">       54.14</td>
    <td align="right">       57.33</td>
    <td align="right">       58.37</td>
    <td align="right">       47.91</td>
    <td align="right">       40.81</td>
    <td align="right">       36.86</td>
    <td align="right">       33.42</td>
    <td align="right">      510.63</td>
    <td align="right">       58.37</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">      287.25</td>
    <td align="right">      266.15</td>
    <td align="right">      312.32</td>
    <td align="right">      308.01</td>
    <td align="right">      362.21</td>
    <td align="right">      432.82</td>
    <td align="right">      461.38</td>
    <td align="right">      471.50</td>
    <td align="right">      380.29</td>
    <td align="right">      342.21</td>
    <td align="right">      308.26</td>
    <td align="right">      285.33</td>
    <td align="right">     4217.72</td>
    <td align="right">      471.50</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      560.33</td>
    <td align="right">      523.76</td>
    <td align="right">      617.14</td>
    <td align="right">      613.06</td>
    <td align="right">      715.62</td>
    <td align="right">      902.29</td>
    <td align="right">      955.50</td>
    <td align="right">      972.78</td>
    <td align="right">      798.56</td>
    <td align="right">      680.19</td>
    <td align="right">      614.30</td>
    <td align="right">      557.00</td>
    <td align="right">     8510.54</td>
    <td align="right">      972.78</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     8753.10</td>
    <td align="right">     7938.00</td>
    <td align="right">     9107.66</td>
    <td align="right">     8785.88</td>
    <td align="right">    10482.59</td>
    <td align="right">    12579.02</td>
    <td align="right">    13573.05</td>
    <td align="right">    13971.57</td>
    <td align="right">    10922.95</td>
    <td align="right">     9745.74</td>
    <td align="right">     8758.61</td>
    <td align="right">     8678.84</td>
    <td align="right">   123297.01</td>
    <td align="right">    13971.57</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     8753.10</td>
    <td align="right">     7938.00</td>
    <td align="right">     9107.66</td>
    <td align="right">     8785.88</td>
    <td align="right">    10482.59</td>
    <td align="right">    12579.02</td>
    <td align="right">    13573.05</td>
    <td align="right">    13971.57</td>
    <td align="right">    10922.95</td>
    <td align="right">     9745.74</td>
    <td align="right">     8758.61</td>
    <td align="right">     8678.84</td>
    <td align="right">   123297.01</td>
    <td align="right">    13971.57</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     8753.10</td>
    <td align="right">     7938.00</td>
    <td align="right">     9107.66</td>
    <td align="right">     8785.88</td>
    <td align="right">    10482.59</td>
    <td align="right">    12579.02</td>
    <td align="right">    13573.05</td>
    <td align="right">    13971.57</td>
    <td align="right">    10922.95</td>
    <td align="right">     9745.74</td>
    <td align="right">     8758.61</td>
    <td align="right">     8678.84</td>
    <td align="right">   123297.01</td>
    <td align="right">    13971.57</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     8753.10</td>
    <td align="right">     7938.00</td>
    <td align="right">     9107.66</td>
    <td align="right">     8785.88</td>
    <td align="right">    10482.59</td>
    <td align="right">    12579.02</td>
    <td align="right">    13573.05</td>
    <td align="right">    13971.57</td>
    <td align="right">    10922.95</td>
    <td align="right">     9745.74</td>
    <td align="right">     8758.61</td>
    <td align="right">     8678.84</td>
    <td align="right">   123297.01</td>
    <td align="right">    13971.57</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     8753.10</td>
    <td align="right">     7938.00</td>
    <td align="right">     9107.66</td>
    <td align="right">     8785.88</td>
    <td align="right">    10482.59</td>
    <td align="right">    12579.02</td>
    <td align="right">    13573.05</td>
    <td align="right">    13971.57</td>
    <td align="right">    10922.95</td>
    <td align="right">     9745.74</td>
    <td align="right">     8758.61</td>
    <td align="right">     8678.84</td>
    <td align="right">   123297.01</td>
    <td align="right">    13971.57</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     8753.10</td>
    <td align="right">     7938.00</td>
    <td align="right">     9107.66</td>
    <td align="right">     8785.88</td>
    <td align="right">    10482.59</td>
    <td align="right">    12579.02</td>
    <td align="right">    13573.05</td>
    <td align="right">    13971.57</td>
    <td align="right">    10922.95</td>
    <td align="right">     9745.74</td>
    <td align="right">     8758.61</td>
    <td align="right">     8678.84</td>
    <td align="right">   123297.01</td>
    <td align="right">    13971.57</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>ANNUALFUELRIDERAENERGYCHARGE                                                                         FROM TotalEnergy</b><br><br>
<b>ANNUALFUELRIDERBENERGYCHARGE                                                                         FROM TotalEnergy</b><br><br>
<b>ANNUALDISTRIBUTIONDEMANDCHARGE                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERDISTRIBUTIONDEMANDCHARGE                                                                       FROM TotalDemand</b><br><br>
<b>WINTERDISTRIBUTIONDEMANDCHARGE                                                                       FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALFUELRIDERAENERGYCHARGE                                                                         ANNUALFUELRIDERBENERGYCHARGE                                                                         ANNUALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDISTRIBUTIONDEMANDCHARGE                                                                       SUMMERDISTRIBUTIONDEMANDCHARGE                                                                       WINTERDISTRIBUTIONDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::VIRGINIAELEC_GS-1SMALLGENSERV></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> VIRGINIAELEC_GS-1SMALLGENSERV</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      518.00</td>
    <td align="right">      472.43</td>
    <td align="right">      537.82</td>
    <td align="right">      519.83</td>
    <td align="right">      614.68</td>
    <td align="right">     1022.52</td>
    <td align="right">     1103.93</td>
    <td align="right">     1136.57</td>
    <td align="right">      886.89</td>
    <td align="right">      573.49</td>
    <td align="right">      518.31</td>
    <td align="right">      513.85</td>
    <td align="right">     8418.31</td>
    <td align="right">     1136.57</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">      137.64</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      529.47</td>
    <td align="right">      483.90</td>
    <td align="right">      549.29</td>
    <td align="right">      531.30</td>
    <td align="right">      626.15</td>
    <td align="right">     1033.99</td>
    <td align="right">     1115.40</td>
    <td align="right">     1148.04</td>
    <td align="right">      898.36</td>
    <td align="right">      584.96</td>
    <td align="right">      529.78</td>
    <td align="right">      525.32</td>
    <td align="right">     8555.95</td>
    <td align="right">     1148.04</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      529.47</td>
    <td align="right">      483.90</td>
    <td align="right">      549.29</td>
    <td align="right">      531.30</td>
    <td align="right">      626.15</td>
    <td align="right">     1033.99</td>
    <td align="right">     1115.40</td>
    <td align="right">     1148.04</td>
    <td align="right">      898.36</td>
    <td align="right">      584.96</td>
    <td align="right">      529.78</td>
    <td align="right">      525.32</td>
    <td align="right">     8555.95</td>
    <td align="right">     1148.04</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       31.77</td>
    <td align="right">       29.03</td>
    <td align="right">       32.96</td>
    <td align="right">       31.88</td>
    <td align="right">       37.57</td>
    <td align="right">       62.04</td>
    <td align="right">       66.92</td>
    <td align="right">       68.88</td>
    <td align="right">       53.90</td>
    <td align="right">       35.10</td>
    <td align="right">       31.79</td>
    <td align="right">       31.52</td>
    <td align="right">      513.36</td>
    <td align="right">       68.88</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      561.24</td>
    <td align="right">      512.94</td>
    <td align="right">      582.25</td>
    <td align="right">      563.18</td>
    <td align="right">      663.72</td>
    <td align="right">     1096.03</td>
    <td align="right">     1182.33</td>
    <td align="right">     1216.92</td>
    <td align="right">      952.26</td>
    <td align="right">      620.05</td>
    <td align="right">      561.56</td>
    <td align="right">      556.84</td>
    <td align="right">     9069.31</td>
    <td align="right">     1216.92</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALFUELRIDERAENERGYCHARGE ($)</td>
    <td align="right">      154.05</td>
    <td align="right">      139.71</td>
    <td align="right">      160.29</td>
    <td align="right">      154.63</td>
    <td align="right">      184.49</td>
    <td align="right">      221.39</td>
    <td align="right">      238.89</td>
    <td align="right">      245.90</td>
    <td align="right">      192.24</td>
    <td align="right">      171.53</td>
    <td align="right">      154.15</td>
    <td align="right">      152.75</td>
    <td align="right">     2170.03</td>
    <td align="right">      245.90</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALFUELRIDERBENERGYCHARGE ($)</td>
    <td align="right">       12.25</td>
    <td align="right">       11.11</td>
    <td align="right">       12.75</td>
    <td align="right">       12.30</td>
    <td align="right">       14.68</td>
    <td align="right">       17.61</td>
    <td align="right">       19.00</td>
    <td align="right">       19.56</td>
    <td align="right">       15.29</td>
    <td align="right">       13.64</td>
    <td align="right">       12.26</td>
    <td align="right">       12.15</td>
    <td align="right">      172.62</td>
    <td align="right">       19.56</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       31.77</td>
    <td align="right">       29.03</td>
    <td align="right">       32.96</td>
    <td align="right">       31.88</td>
    <td align="right">       37.57</td>
    <td align="right">       62.04</td>
    <td align="right">       66.92</td>
    <td align="right">       68.88</td>
    <td align="right">       53.90</td>
    <td align="right">       35.10</td>
    <td align="right">       31.79</td>
    <td align="right">       31.52</td>
    <td align="right">      513.36</td>
    <td align="right">       68.88</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      783.52</td>
    <td align="right">      846.05</td>
    <td align="right">      871.11</td>
    <td align="right">      679.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3180.03</td>
    <td align="right">      871.11</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERENERGYCHARGE ($)</td>
    <td align="right">      351.69</td>
    <td align="right">      321.61</td>
    <td align="right">      364.77</td>
    <td align="right">      352.90</td>
    <td align="right">      415.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.32</td>
    <td align="right">      351.89</td>
    <td align="right">      348.95</td>
    <td align="right">     2895.64</td>
    <td align="right">      415.51</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      529.47</td>
    <td align="right">      483.90</td>
    <td align="right">      549.29</td>
    <td align="right">      531.30</td>
    <td align="right">      626.15</td>
    <td align="right">     1033.99</td>
    <td align="right">     1115.40</td>
    <td align="right">     1148.04</td>
    <td align="right">      898.36</td>
    <td align="right">      584.96</td>
    <td align="right">      529.78</td>
    <td align="right">      525.32</td>
    <td align="right">     8555.95</td>
    <td align="right">     1148.04</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     8753.10</td>
    <td align="right">     7938.00</td>
    <td align="right">     9107.66</td>
    <td align="right">     8785.88</td>
    <td align="right">    10482.59</td>
    <td align="right">    12579.02</td>
    <td align="right">    13573.05</td>
    <td align="right">    13971.57</td>
    <td align="right">    10922.95</td>
    <td align="right">     9745.74</td>
    <td align="right">     8758.61</td>
    <td align="right">     8678.84</td>
    <td align="right">   123297.01</td>
    <td align="right">    13971.57</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     8753.10</td>
    <td align="right">     7938.00</td>
    <td align="right">     9107.66</td>
    <td align="right">     8785.88</td>
    <td align="right">    10482.59</td>
    <td align="right">    12579.02</td>
    <td align="right">    13573.05</td>
    <td align="right">    13971.57</td>
    <td align="right">    10922.95</td>
    <td align="right">     9745.74</td>
    <td align="right">     8758.61</td>
    <td align="right">     8678.84</td>
    <td align="right">   123297.01</td>
    <td align="right">    13971.57</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     8753.10</td>
    <td align="right">     7938.00</td>
    <td align="right">     9107.66</td>
    <td align="right">     8785.88</td>
    <td align="right">    10482.59</td>
    <td align="right">    12579.02</td>
    <td align="right">    13573.05</td>
    <td align="right">    13971.57</td>
    <td align="right">    10922.95</td>
    <td align="right">     9745.74</td>
    <td align="right">     8758.61</td>
    <td align="right">     8678.84</td>
    <td align="right">   123297.01</td>
    <td align="right">    13971.57</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     8753.10</td>
    <td align="right">     7938.00</td>
    <td align="right">     9107.66</td>
    <td align="right">     8785.88</td>
    <td align="right">    10482.59</td>
    <td align="right">    12579.02</td>
    <td align="right">    13573.05</td>
    <td align="right">    13971.57</td>
    <td align="right">    10922.95</td>
    <td align="right">     9745.74</td>
    <td align="right">     8758.61</td>
    <td align="right">     8678.84</td>
    <td align="right">   123297.01</td>
    <td align="right">    13971.57</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     8753.10</td>
    <td align="right">     7938.00</td>
    <td align="right">     9107.66</td>
    <td align="right">     8785.88</td>
    <td align="right">    10482.59</td>
    <td align="right">    12579.02</td>
    <td align="right">    13573.05</td>
    <td align="right">    13971.57</td>
    <td align="right">    10922.95</td>
    <td align="right">     9745.74</td>
    <td align="right">     8758.61</td>
    <td align="right">     8678.84</td>
    <td align="right">   123297.01</td>
    <td align="right">    13971.57</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     8753.10</td>
    <td align="right">     7938.00</td>
    <td align="right">     9107.66</td>
    <td align="right">     8785.88</td>
    <td align="right">    10482.59</td>
    <td align="right">    12579.02</td>
    <td align="right">    13573.05</td>
    <td align="right">    13971.57</td>
    <td align="right">    10922.95</td>
    <td align="right">     9745.74</td>
    <td align="right">     8758.61</td>
    <td align="right">     8678.84</td>
    <td align="right">   123297.01</td>
    <td align="right">    13971.57</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       19.88</td>
    <td align="right">       19.89</td>
    <td align="right">       25.10</td>
    <td align="right">       26.42</td>
    <td align="right">       29.79</td>
    <td align="right">       35.15</td>
    <td align="right">       36.07</td>
    <td align="right">       36.01</td>
    <td align="right">       31.98</td>
    <td align="right">       29.49</td>
    <td align="right">       26.74</td>
    <td align="right">       19.88</td>
    <td align="right">      336.40</td>
    <td align="right">       36.07</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>ANNUALFUELRIDERAENERGYCHARGE                                                                         FROM TotalEnergy</b><br><br>
<b>ANNUALFUELRIDERBENERGYCHARGE                                                                         FROM TotalEnergy</b><br><br>
<b>SUMMERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>WINTERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALFUELRIDERAENERGYCHARGE                                                                         ANNUALFUELRIDERBENERGYCHARGE                                                                         SUMMERENERGYCHARGE                                                                                   WINTERENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::VA_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> VA_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2008-11-13
    21:42:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      407.96</td>
    <td align="right">      305.53</td>
    <td align="right">      116.71</td>
    <td align="right">       32.90</td>
    <td align="right">        8.44</td>
    <td align="right">        8.50</td>
    <td align="right">        8.78</td>
    <td align="right">        8.76</td>
    <td align="right">        8.36</td>
    <td align="right">       35.55</td>
    <td align="right">      114.84</td>
    <td align="right">      315.73</td>
    <td align="right">     1372.06</td>
    <td align="right">      407.96</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      407.96</td>
    <td align="right">      305.53</td>
    <td align="right">      116.71</td>
    <td align="right">       32.90</td>
    <td align="right">        8.44</td>
    <td align="right">        8.50</td>
    <td align="right">        8.78</td>
    <td align="right">        8.76</td>
    <td align="right">        8.36</td>
    <td align="right">       35.55</td>
    <td align="right">      114.84</td>
    <td align="right">      315.73</td>
    <td align="right">     1372.06</td>
    <td align="right">      407.96</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      407.96</td>
    <td align="right">      305.53</td>
    <td align="right">      116.71</td>
    <td align="right">       32.90</td>
    <td align="right">        8.44</td>
    <td align="right">        8.50</td>
    <td align="right">        8.78</td>
    <td align="right">        8.76</td>
    <td align="right">        8.36</td>
    <td align="right">       35.55</td>
    <td align="right">      114.84</td>
    <td align="right">      315.73</td>
    <td align="right">     1372.06</td>
    <td align="right">      407.96</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       24.48</td>
    <td align="right">       18.33</td>
    <td align="right">        7.00</td>
    <td align="right">        1.97</td>
    <td align="right">      0.5065</td>
    <td align="right">      0.5102</td>
    <td align="right">      0.5268</td>
    <td align="right">      0.5254</td>
    <td align="right">      0.5014</td>
    <td align="right">        2.13</td>
    <td align="right">        6.89</td>
    <td align="right">       18.94</td>
    <td align="right">       82.32</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      432.44</td>
    <td align="right">      323.86</td>
    <td align="right">      123.71</td>
    <td align="right">       34.87</td>
    <td align="right">        8.95</td>
    <td align="right">        9.01</td>
    <td align="right">        9.31</td>
    <td align="right">        9.28</td>
    <td align="right">        8.86</td>
    <td align="right">       37.68</td>
    <td align="right">      121.73</td>
    <td align="right">      334.67</td>
    <td align="right">     1454.38</td>
    <td align="right">      432.44</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      407.96</td>
    <td align="right">      305.53</td>
    <td align="right">      116.71</td>
    <td align="right">       32.90</td>
    <td align="right">        8.44</td>
    <td align="right">        8.50</td>
    <td align="right">        8.78</td>
    <td align="right">        8.76</td>
    <td align="right">        8.36</td>
    <td align="right">       35.55</td>
    <td align="right">      114.84</td>
    <td align="right">      315.73</td>
    <td align="right">     1372.06</td>
    <td align="right">      407.96</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       24.48</td>
    <td align="right">       18.33</td>
    <td align="right">        7.00</td>
    <td align="right">        1.97</td>
    <td align="right">      0.5065</td>
    <td align="right">      0.5102</td>
    <td align="right">      0.5268</td>
    <td align="right">      0.5254</td>
    <td align="right">      0.5014</td>
    <td align="right">        2.13</td>
    <td align="right">        6.89</td>
    <td align="right">       18.94</td>
    <td align="right">       82.32</td>
    <td align="right">       24.48</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      407.96</td>
    <td align="right">      305.53</td>
    <td align="right">      116.71</td>
    <td align="right">       32.90</td>
    <td align="right">        8.44</td>
    <td align="right">        8.50</td>
    <td align="right">        8.78</td>
    <td align="right">        8.76</td>
    <td align="right">        8.36</td>
    <td align="right">       35.55</td>
    <td align="right">      114.84</td>
    <td align="right">      315.73</td>
    <td align="right">     1372.06</td>
    <td align="right">      407.96</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       42.28</td>
    <td align="right">       30.68</td>
    <td align="right">       12.46</td>
    <td align="right">        3.36</td>
    <td align="right">      0.8252</td>
    <td align="right">      0.7823</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7724</td>
    <td align="right">        3.35</td>
    <td align="right">       12.42</td>
    <td align="right">       34.24</td>
    <td align="right">      142.75</td>
    <td align="right">       42.28</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       42.28</td>
    <td align="right">       30.68</td>
    <td align="right">       12.46</td>
    <td align="right">        3.36</td>
    <td align="right">      0.8252</td>
    <td align="right">      0.7823</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7724</td>
    <td align="right">        3.35</td>
    <td align="right">       12.42</td>
    <td align="right">       34.24</td>
    <td align="right">      142.75</td>
    <td align="right">       42.28</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.1305</td>
    <td align="right">      0.0831</td>
    <td align="right">      0.0557</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.0946</td>
    <td align="right">      0.1420</td>
    <td align="right">        0.83</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">       42.28</td>
    <td align="right">       30.68</td>
    <td align="right">       12.46</td>
    <td align="right">        3.36</td>
    <td align="right">      0.8252</td>
    <td align="right">      0.7823</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7724</td>
    <td align="right">        3.35</td>
    <td align="right">       12.42</td>
    <td align="right">       34.24</td>
    <td align="right">      142.75</td>
    <td align="right">       42.28</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.1305</td>
    <td align="right">      0.0831</td>
    <td align="right">      0.0557</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.0946</td>
    <td align="right">      0.1420</td>
    <td align="right">        0.83</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.1305</td>
    <td align="right">      0.0831</td>
    <td align="right">      0.0557</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.0946</td>
    <td align="right">      0.1420</td>
    <td align="right">        0.83</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.1305</td>
    <td align="right">      0.0831</td>
    <td align="right">      0.0557</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.0946</td>
    <td align="right">      0.1420</td>
    <td align="right">        0.83</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.1305</td>
    <td align="right">      0.0831</td>
    <td align="right">      0.0557</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.0946</td>
    <td align="right">      0.1420</td>
    <td align="right">        0.83</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">       42.28</td>
    <td align="right">       30.68</td>
    <td align="right">       12.46</td>
    <td align="right">        3.36</td>
    <td align="right">      0.8252</td>
    <td align="right">      0.7823</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7724</td>
    <td align="right">        3.35</td>
    <td align="right">       12.42</td>
    <td align="right">       34.24</td>
    <td align="right">      142.75</td>
    <td align="right">       42.28</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.1305</td>
    <td align="right">      0.0831</td>
    <td align="right">      0.0557</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.0946</td>
    <td align="right">      0.1420</td>
    <td align="right">        0.83</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">       42.28</td>
    <td align="right">       30.68</td>
    <td align="right">       12.46</td>
    <td align="right">        3.36</td>
    <td align="right">      0.8252</td>
    <td align="right">      0.7823</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7724</td>
    <td align="right">        3.35</td>
    <td align="right">       12.42</td>
    <td align="right">       34.24</td>
    <td align="right">      142.75</td>
    <td align="right">       42.28</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.1305</td>
    <td align="right">      0.0831</td>
    <td align="right">      0.0557</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.0946</td>
    <td align="right">      0.1420</td>
    <td align="right">        0.83</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">       42.28</td>
    <td align="right">       30.68</td>
    <td align="right">       12.46</td>
    <td align="right">        3.36</td>
    <td align="right">      0.8252</td>
    <td align="right">      0.7823</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.7724</td>
    <td align="right">        3.35</td>
    <td align="right">       12.42</td>
    <td align="right">       34.24</td>
    <td align="right">      142.75</td>
    <td align="right">       42.28</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.1305</td>
    <td align="right">      0.0831</td>
    <td align="right">      0.0557</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0199</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.0946</td>
    <td align="right">      0.1420</td>
    <td align="right">        0.83</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">VA_MONTHLYGASRATES</td>
    <td align="right">        9.65</td>
    <td align="right">        9.96</td>
    <td align="right">        9.37</td>
    <td align="right">        9.78</td>
    <td align="right">       10.23</td>
    <td align="right">       10.87</td>
    <td align="right">       11.06</td>
    <td align="right">       11.03</td>
    <td align="right">       10.82</td>
    <td align="right">       10.61</td>
    <td align="right">        9.25</td>
    <td align="right">        9.22</td>
    <td align="right">      121.85</td>
    <td align="right">       11.06</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          VA_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
