  Floor 1 Procedure Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  EAE60F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -5.4864,  -4.5720,  3.0480,  !- X1, Y1, Z1
  -5.4864,  -4.5720,  0.0000,  !- X2, Y2, Z2
  0.3048,  -4.5720,  0.0000,  !- X3, Y3, Z3
  0.3048,  -4.5720,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  EC28A9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Utility Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  EC28A9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.0960,  0.0000,  3.0480,  !- X1, Y1, Z1
  -6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ECDEDB,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Nurse Station 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ECDEDB,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.9144,  -3.0480,  3.0480,  !- X1, Y1, Z1
  0.9144,  -3.0480,  0.0000,  !- X2, Y2, Z2
  5.4864,  -3.0480,  0.0000,  !- X3, Y3, Z3
  5.4864,  -3.0480,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ED1C1D,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Storage 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ED1C1D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  2.4384,  3.0480,  !- X1, Y1, Z1
  -2.1336,  2.4384,  3.0480,  !- X2, Y2, Z2
  -2.1336,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ED1D7F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Nurse Station 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ED1D7F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  -3.0480,  3.0480,  !- X1, Y1, Z1
  5.4864,  -3.0480,  0.0000,  !- X2, Y2, Z2
  5.4864,  0.0000,  0.0000,  !- X3, Y3, Z3
  5.4864,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ED650B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Storage 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ED650B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  0.0000,  3.0480,  !- X1, Y1, Z1
  5.4864,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.9144,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.9144,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  EEFDE3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NE Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D2E9BA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -7.3152,  2.1336,  9.1440,  !- X1, Y1, Z1
  -7.3152,  2.1336,  6.0960,  !- X2, Y2, Z2
  -7.3152,  0.0000,  6.0960,  !- X3, Y3, Z3
  -7.3152,  0.0000,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  EFFB3B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  EFFB3B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  0.0000,  3.0480,  !- X1, Y1, Z1
  -4.2672,  0.0000,  0.0000,  !- X2, Y2, Z2
  -4.2672,  -12.4968,  0.0000,  !- X3, Y3, Z3
  -4.2672,  -12.4968,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F07866,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Office Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F07866,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.8288,  0.0000,  !- X1, Y1, Z1
  2.7432,  1.8288,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F0AF69,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Reception Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F0AF69,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.5176,  1.8288,  3.0480,  !- X1, Y1, Z1
  26.5176,  1.8288,  0.0000,  !- X2, Y2, Z2
  -2.1336,  1.8288,  0.0000,  !- X3, Y3, Z3
  -2.1336,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F0B690,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F0B690,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.4008,  -2.4384,  3.0480,  !- X1, Y1, Z1
  -6.4008,  -2.4384,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.4384,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F0D8EE,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Exam 7,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F0D8EE,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -7.3152,  -10.0584,  3.0480,  !- X1, Y1, Z1
  0.0000,  -10.0584,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  -7.3152,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F0E4AA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Pre-Op Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F0E4AA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -20.1168,  3.0480,  !- X1, Y1, Z1
  2.4384,  -20.1168,  3.0480,  !- X2, Y2, Z2
  2.4384,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F209CC,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam Hall 4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.8288,  0.0000,  0.0000,  !- X3, Y3, Z3
  -1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F22E15,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Work Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F22E15,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  -1.8288,  3.0480,  !- X1, Y1, Z1
  2.7432,  -1.8288,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F23BF4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F23BF4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.1440,  3.0480,  !- X1, Y1, Z1
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F23EB6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F23EB6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F2515C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Dressing Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F2515C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  1.8288,  3.0480,  !- X1, Y1, Z1
  -2.1336,  1.8288,  0.0000,  !- X2, Y2, Z2
  -2.1336,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.1336,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F29458,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F29458,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.5720,  -4.5720,  3.0480,  !- X1, Y1, Z1
  -4.5720,  -4.5720,  0.0000,  !- X2, Y2, Z2
  0.0000,  -4.5720,  0.0000,  !- X3, Y3, Z3
  0.0000,  -4.5720,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F3084E,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F3084E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -0.3048,  0.0000,  3.0480,  !- X1, Y1, Z1
  -0.3048,  0.0000,  0.0000,  !- X2, Y2, Z2
  -0.9144,  0.0000,  0.0000,  !- X3, Y3, Z3
  -0.9144,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F3F6EA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Physical Therapy 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F3F6EA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  6.0960,  3.0480,  !- X1, Y1, Z1
  0.0000,  6.0960,  0.0000,  !- X2, Y2, Z2
  -19.8120,  6.0960,  0.0000,  !- X3, Y3, Z3
  -19.8120,  6.0960,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F41621,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NW Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E55935,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -8.8392,  0.0000,  6.0960,  !- X1, Y1, Z1
  -8.8392,  0.0000,  3.0480,  !- X2, Y2, Z2
  -1.5240,  0.0000,  3.0480,  !- X3, Y3, Z3
  -1.5240,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F43F35,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Utility Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F43F35,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.4384,  -5.4864,  3.0480,  !- X1, Y1, Z1
  -2.4384,  -5.4864,  0.0000,  !- X2, Y2, Z2
  0.0000,  -5.4864,  0.0000,  !- X3, Y3, Z3
  0.0000,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F4D6DD,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 IT Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F4D6DD,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  8.5344,  -1.5240,  3.0480,  !- X1, Y1, Z1
  8.5344,  -1.5240,  0.0000,  !- X2, Y2, Z2
  8.5344,  0.0000,  0.0000,  !- X3, Y3, Z3
  8.5344,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F4FE92,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Recovery Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F4FE92,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.1816,  3.6576,  3.0480,  !- X1, Y1, Z1
  5.1816,  3.6576,  0.0000,  !- X2, Y2, Z2
  5.1816,  0.0000,  0.0000,  !- X3, Y3, Z3
  5.1816,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F5E7FE,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Mechanical Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F5E7FE,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  22.5552,  3.0480,  !- X1, Y1, Z1
  -1.8288,  22.5552,  0.0000,  !- X2, Y2, Z2
  -1.8288,  7.3152,  0.0000,  !- X3, Y3, Z3
  -1.8288,  7.3152,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F629C1,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Locker Room,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -6.7056,  0.0000,  0.0000,  !- X3, Y3, Z3
  -6.7056,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F631E4,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Scheduling 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F631E4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -5.4864,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  -5.4864,  0.0000,  3.0480,  !- X3, Y3, Z3
  -5.4864,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F6D879,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Conference Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F6D879,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.4384,  0.0000,  3.0480,  !- X1, Y1, Z1
  -2.4384,  0.0000,  0.0000,  !- X2, Y2, Z2
  -2.4384,  -2.4384,  0.0000,  !- X3, Y3, Z3
  -2.4384,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F6DDE6,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F6DDE6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  -12.4968,  0.0000,  !- X2, Y2, Z2
  -4.2672,  -12.4968,  0.0000,  !- X3, Y3, Z3
  -4.2672,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F6E6D8,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F6E6D8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.1336,  3.0480,  !- X2, Y2, Z2
  2.7432,  -2.1336,  3.0480,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F6E717,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Storage 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F6E717,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  0.0000,  3.0480,  !- X1, Y1, Z1
  -2.1336,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F6F6C6,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Bio Haz,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F6F6C6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  2.4384,  3.0480,  !- X2, Y2, Z2
  0.6096,  2.4384,  3.0480,  !- X3, Y3, Z3
  0.6096,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F740DF,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 PACU,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F740DF,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  -2.7432,  3.0480,  !- X1, Y1, Z1
  -3.6576,  -2.7432,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.7432,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.7432,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F77E4B,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F77E4B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  -15.8496,  -10.0584,  3.0480,  !- X1, Y1, Z1
  0.0000,  -10.0584,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  -15.2400,  0.0000,  3.0480,  !- X4, Y4, Z4
  -15.2400,  -3.9624,  3.0480,  !- X5, Y5, Z5
  -15.8496,  -3.9624,  3.0480;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  F7D24D,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Elevator Hall,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  0.0000,  3.0480,  !- X1, Y1, Z1
  -1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  -3.0480,  0.0000,  0.0000,  !- X3, Y3, Z3
  -3.0480,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F7F8BA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F7F8BA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -3.6576,  3.0480,  !- X1, Y1, Z1
  0.0000,  -3.6576,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F85F32,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Utility Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F85F32,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -0.6096,  3.0480,  !- X1, Y1, Z1
  -2.4384,  -0.6096,  3.0480,  !- X2, Y2, Z2
  -2.4384,  -5.4864,  3.0480,  !- X3, Y3, Z3
  0.0000,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F8F69A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Undeveloped 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F8F69A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  16.4592,  3.0480,  !- X1, Y1, Z1
  0.0000,  16.4592,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F951A6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Bio Haz,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F951A6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.6096,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.6096,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F976A9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 7,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F976A9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -7.3152,  -10.0584,  3.0480,  !- X1, Y1, Z1
  -7.3152,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  -10.0584,  0.0000,  !- X3, Y3, Z3
  0.0000,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F9B592,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Pre-Op Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F9B592,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4384,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.4384,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F9DFA4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NW Elevator,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E0CB0D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  -6.0960,  9.1440,  !- X1, Y1, Z1
  2.1336,  -6.0960,  6.0960,  !- X2, Y2, Z2
  2.1336,  0.0000,  6.0960,  !- X3, Y3, Z3
  2.1336,  0.0000,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F9FB5A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Soil Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F9FB5A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.5720,  3.6576,  3.0480,  !- X1, Y1, Z1
  -4.5720,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FA21EE,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Pre-Op Room 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FA21EE,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.9144,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.9144,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.9144,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.9144,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FA769A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 IT Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FA769A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.6096,  -2.4384,  3.0480,  !- X1, Y1, Z1
  0.6096,  -2.4384,  0.0000,  !- X2, Y2, Z2
  0.6096,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.6096,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FA9233,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NW Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  822161,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -8.8392,  0.0000,  3.0480,  !- X1, Y1, Z1
  -8.8392,  0.0000,  0.0000,  !- X2, Y2, Z2
  -6.4008,  0.0000,  0.0000,  !- X3, Y3, Z3
  -6.4008,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FB3814,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  NW Elevator,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -6.0960,  9.1440,  !- X1, Y1, Z1
  0.0000,  -6.0960,  0.0000,  !- X2, Y2, Z2
  2.1336,  -6.0960,  0.0000,  !- X3, Y3, Z3
  2.1336,  -6.0960,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FB63A7,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Elevator Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FB63A7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.0480,  -3.9624,  3.0480,  !- X1, Y1, Z1
  -3.0480,  -3.9624,  0.0000,  !- X2, Y2, Z2
  -3.6576,  -3.9624,  0.0000,  !- X3, Y3, Z3
  -3.6576,  -3.9624,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FB87D3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 IT Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FB87D3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -1.5240,  0.0000,  !- X3, Y3, Z3
  0.0000,  -1.5240,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FBDD49,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Step Down,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FBDD49,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.4384,  0.0000,  3.0480,  !- X1, Y1, Z1
  5.1816,  0.0000,  3.0480,  !- X2, Y2, Z2
  5.1816,  3.6576,  3.0480,  !- X3, Y3, Z3
  -2.4384,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FC22D1,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Janitor,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FC3B6D,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Work Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FC3B6D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -1.8288,  3.0480,  !- X1, Y1, Z1
  2.7432,  -1.8288,  3.0480,  !- X2, Y2, Z2
  2.7432,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FCD12D,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  NW Elevator,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  9.1440,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -6.0960,  0.0000,  !- X3, Y3, Z3
  0.0000,  -6.0960,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FCD8D2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 PACU,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FCD8D2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  0.0000,  3.0480,  !- X1, Y1, Z1
  -3.6576,  0.0000,  0.0000,  !- X2, Y2, Z2
  -3.6576,  -2.7432,  0.0000,  !- X3, Y3, Z3
  -3.6576,  -2.7432,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FCDEAC,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Reception,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  99468F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  -4.8768,  3.0480,  !- X1, Y1, Z1
  3.6576,  -4.8768,  0.0000,  !- X2, Y2, Z2
  3.6576,  -7.3152,  0.0000,  !- X3, Y3, Z3
  3.6576,  -7.3152,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FD0958,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Operating Room 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FD0958,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  8.5344,  0.0000,  0.0000,  !- X3, Y3, Z3
  8.5344,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FD8CF2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Clean Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FD8CF2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.3528,  3.0480,  !- X1, Y1, Z1
  0.0000,  3.3528,  0.0000,  !- X2, Y2, Z2
  -4.5720,  3.3528,  0.0000,  !- X3, Y3, Z3
  -4.5720,  3.3528,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FE2C3E,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Reception Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FE2C3E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  2.4384,  0.0000,  !- X3, Y3, Z3
  0.0000,  2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FE5062,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Station,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FE5062,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.7432,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.7432,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FE5A3C,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Lobby,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -6.0960,  3.0480,  !- X1, Y1, Z1
  0.0000,  -6.0960,  0.0000,  !- X2, Y2, Z2
  0.0000,  -12.8016,  0.0000,  !- X3, Y3, Z3
  0.0000,  -12.8016,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FE5F03,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Storage 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FE5F03,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  2.1336,  3.0480,  !- X1, Y1, Z1
  -3.6576,  2.1336,  0.0000,  !- X2, Y2, Z2
  -3.6576,  0.0000,  0.0000,  !- X3, Y3, Z3
  -3.6576,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FE7511,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Clean,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FE7511,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  4.2672,  3.0480,  !- X1, Y1, Z1
  2.7432,  4.2672,  0.0000,  !- X2, Y2, Z2
  0.0000,  4.2672,  0.0000,  !- X3, Y3, Z3
  0.0000,  4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FEC1E3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 IT Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FEC1E3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -1.5240,  3.0480,  !- X1, Y1, Z1
  0.0000,  -1.5240,  0.0000,  !- X2, Y2, Z2
  8.5344,  -1.5240,  0.0000,  !- X3, Y3, Z3
  8.5344,  -1.5240,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FF8B08,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 7,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FF8B08,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -10.0584,  3.0480,  !- X1, Y1, Z1
  0.0000,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Anesthesia Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Anesthesia,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  3.6576,  0.0000,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.6576,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Bio Haz Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Bio Haz,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  2.4384,  0.0000,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.6096,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.6096,  2.4384,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Cafe Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Cafe,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.8872,  -10.0584,  0.0000,  !- X1, Y1, Z1
  5.7912,  -10.0584,  0.0000,  !- X2, Y2, Z2
  5.7912,  -3.6576,  0.0000,  !- X3, Y3, Z3
  11.8872,  -3.6576,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Clean Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Clean,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  4.2672,  0.0000,  !- X3, Y3, Z3
  2.7432,  4.2672,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Clean Work Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Clean Work,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.5720,  0.0000,  0.0000,  !- X1, Y1, Z1
  -4.5720,  3.3528,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.3528,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Dictation Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Dictation,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  4.2672,  0.0000,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  4.2672,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Dressing Room Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Dressing Room,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  -1.5240,  0.0000,  !- X2, Y2, Z2
  -2.7432,  -1.5240,  0.0000,  !- X3, Y3, Z3
  -2.7432,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Electrical Room Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Electrical Room,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  2.1336,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -4.2672,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.2672,  2.1336,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Elevator Pump Room Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.9624,  -2.1336,  0.0000,  !- X1, Y1, Z1
  -3.9624,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.1336,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Humid Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Humid,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  -1.8288,  0.0000,  !- X2, Y2, Z2
  -2.7432,  -1.8288,  0.0000,  !- X3, Y3, Z3
  -2.7432,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 IT Hall Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 IT Hall,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -1.5240,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  8.5344,  0.0000,  0.0000,  !- X3, Y3, Z3
  8.5344,  -1.5240,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 IT Room Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 IT Room,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.6096,  -2.4384,  0.0000,  !- X1, Y1, Z1
  -3.6576,  -2.4384,  0.0000,  !- X2, Y2, Z2
  -3.6576,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.6096,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Lobby Hall Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Lobby Hall,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  -3.6576,  0.0000,  !- X2, Y2, Z2
  -6.0960,  -3.6576,  0.0000,  !- X3, Y3, Z3
  -6.0960,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Lobby Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Lobby,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  3.6576,  -12.8016,  0.0000,  !- X1, Y1, Z1
  0.0000,  -12.8016,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.6096,  0.0000,  0.0000,  !- X4, Y4, Z4
  0.6096,  1.8288,  0.0000,  !- X5, Y5, Z5
  1.8288,  1.8288,  0.0000,  !- X6, Y6, Z6
  1.8288,  3.9624,  0.0000,  !- X7, Y7, Z7
  4.2672,  3.9624,  0.0000,  !- X8, Y8, Z8
  4.2672,  1.5240,  0.0000,  !- X9, Y9, Z9
  3.6576,  1.5240,  0.0000;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  Floor 1 Lobby Toilet Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Lobby Toilet,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  0.0000,  !- X1, Y1, Z1
  2.7432,  -1.8288,  0.0000,  !- X2, Y2, Z2
  0.0000,  -1.8288,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Locker Room Hall Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.4384,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  18.8976,  0.0000,  0.0000,  !- X3, Y3, Z3
  18.8976,  -2.4384,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Locker Room Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Locker Room,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.7056,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -9.1440,  0.0000,  !- X3, Y3, Z3
  -6.7056,  -9.1440,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Lounge Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Lounge,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2
  3.6576,  9.1440,  0.0000,  !- X3, Y3, Z3
  3.6576,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 MRI Control Room Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.4008,  -2.4384,  0.0000,  !- X1, Y1, Z1
  -6.4008,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.4384,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 MRI Hall Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 MRI Hall,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  0.0000,  -2.1336,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.9144,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.9144,  0.9144,  0.0000,  !- X4, Y4, Z4
  3.6576,  0.9144,  0.0000,  !- X5, Y5, Z5
  3.6576,  -0.3048,  0.0000,  !- X6, Y6, Z6
  5.4864,  -0.3048,  0.0000,  !- X7, Y7, Z7
  5.4864,  -2.1336,  0.0000;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  Floor 1 MRI Room Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 MRI Room,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.1816,  -6.7056,  0.0000,  !- X1, Y1, Z1
  -0.9144,  -6.7056,  0.0000,  !- X2, Y2, Z2
  -0.9144,  0.0000,  0.0000,  !- X3, Y3, Z3
  5.1816,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 MRI Toilet Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 MRI Toilet,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.7432,  0.0000,  !- X1, Y1, Z1
  -1.8288,  -2.7432,  0.0000,  !- X2, Y2, Z2
  -1.8288,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Med Gas Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 1 Med Gas,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.4384,  2.1336,  3.0480,  !- X1, Y1, Z1
  -2.4384,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Med Gas Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Med Gas,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.4384,  0.0000,  0.0000,  !- X1, Y1, Z1
  -2.4384,  2.1336,  0.0000,  !- X2, Y2, Z2
  0.0000,  2.1336,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Nourishment Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Nourishment,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  2.1336,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.1336,  -7.9248,  0.0000,  !- X3, Y3, Z3
  0.0000,  -7.9248,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Nurse Hall Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Nurse Hall,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -16.1544,  2.4384,  0.0000,  !- X1, Y1, Z1
  2.7432,  2.4384,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  -16.1544,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Nurse Janitor Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Nurse Janitor,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -1.8288,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  -1.8288,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Nurse Station Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Nurse Station,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -8.8392,  -2.7432,  0.0000,  !- X1, Y1, Z1
  -8.8392,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.7432,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Nurse Storage Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Sterile Storage,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.0584,  3.6576,  0.0000,  !- X1, Y1, Z1
  10.0584,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.6576,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Nurse Toilet Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Nurse Toilet,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  -2.7432,  0.0000,  !- X1, Y1, Z1
  -1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.7432,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Office Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Office,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  7.9248,  0.0000,  !- X1, Y1, Z1
  6.0960,  0.9144,  0.0000,  !- X2, Y2, Z2
  -0.3048,  0.9144,  0.0000,  !- X3, Y3, Z3
  -0.3048,  7.9248,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Operating Room 1 Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Operating Room 1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.7912,  7.0104,  0.0000,  !- X1, Y1, Z1
  5.7912,  0.0000,  0.0000,  !- X2, Y2, Z2
  -0.3048,  0.0000,  0.0000,  !- X3, Y3, Z3
  -0.3048,  7.0104,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Operating Room 2 Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Operating Room 2,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.3152,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -6.0960,  0.0000,  0.0000,  !- X3, Y3, Z3
  -6.0960,  7.3152,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Operating Room 3 Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Operating Room 3,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  8.5344,  5.1816,  0.0000,  !- X1, Y1, Z1
  8.5344,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.1816,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 PACU Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 PACU,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  -2.7432,  0.0000,  !- X1, Y1, Z1
  -3.6576,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.7432,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Pre-Op Hall Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Pre-Op Hall,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -20.1168,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.4384,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.4384,  -20.1168,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Pre-Op Room 1 Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Pre-Op Room 1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  -5.4864,  0.0000,  !- X1, Y1, Z1
  0.0000,  -5.4864,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.9144,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.9144,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Pre-Op Room 2 Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Pre-Op Room 2,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  7.9248,  0.0000,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.2192,  0.0000,  0.0000,  !- X3, Y3, Z3
  -1.2192,  7.9248,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Pre-Op Toilet Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Pre-Op Toilet,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  -1.8288,  0.0000,  !- X3, Y3, Z3
  0.0000,  -1.8288,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Procedure Room Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Procedure Room,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -5.4864,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.3048,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.3048,  -4.5720,  0.0000,  !- X3, Y3, Z3
  -5.4864,  -4.5720,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Reception Hall Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Reception Hall,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  2.4384,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -4.8768,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.8768,  2.4384,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Reception Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Reception,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  2.1336,  14.6304,  0.0000,  !- X1, Y1, Z1
  4.5720,  14.6304,  0.0000,  !- X2, Y2, Z2
  4.5720,  7.6200,  0.0000,  !- X3, Y3, Z3
  6.0960,  7.6200,  0.0000,  !- X4, Y4, Z4
  6.0960,  0.0000,  0.0000,  !- X5, Y5, Z5
  2.1336,  0.0000,  0.0000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Floor 1 Recovery Room Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Recovery Room,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  18.8976,  0.0000,  0.0000,  !- X1, Y1, Z1
  5.1816,  0.0000,  0.0000,  !- X2, Y2, Z2
  5.1816,  3.6576,  0.0000,  !- X3, Y3, Z3
  18.8976,  3.6576,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Scheduling Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Scheduling,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.1816,  0.0000,  !- X3, Y3, Z3
  2.1336,  5.1816,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Scrub Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Scrub,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  -4.2672,  0.0000,  !- X1, Y1, Z1
  0.0000,  -4.2672,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  1.8288,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Soil Hold Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Soil Hold,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  2.4384,  0.0000,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.6096,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.6096,  2.4384,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Soil Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Soil,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  -4.2672,  0.0000,  !- X1, Y1, Z1
  0.0000,  -4.2672,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Soil Work Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Soil Work,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.6576,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -4.5720,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.5720,  3.6576,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Step Down Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Step Down,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.4384,  3.6576,  0.0000,  !- X1, Y1, Z1
  5.1816,  3.6576,  0.0000,  !- X2, Y2, Z2
  5.1816,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.4384,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Sterile Hall Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Sterile Hall,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  23.4696,  0.0000,  !- X1, Y1, Z1
  2.4384,  23.4696,  0.0000,  !- X2, Y2, Z2
  2.4384,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Storage Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Storage,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -11.5824,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.6096,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.6096,  -7.0104,  0.0000,  !- X3, Y3, Z3
  -11.5824,  -7.0104,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Storge Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 1 Storage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.6096,  0.0000,  3.0480,  !- X1, Y1, Z1
  -11.5824,  0.0000,  3.0480,  !- X2, Y2, Z2
  -11.5824,  -7.0104,  3.0480,  !- X3, Y3, Z3
  0.6096,  -7.0104,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Sub-Sterile Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Sub-Sterile,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  0.0000,  0.0000,  !- X1, Y1, Z1
  -4.2672,  4.2672,  0.0000,  !- X2, Y2, Z2
  0.0000,  4.2672,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Utility Hall Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 1 Utility Hall,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.4384,  4.2672,  3.0480,  !- X1, Y1, Z1
  -2.4384,  -0.6096,  3.0480,  !- X2, Y2, Z2
  0.0000,  -0.6096,  3.0480,  !- X3, Y3, Z3
  0.0000,  4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Utility Hall Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Utility Hall,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -5.4864,  0.0000,  !- X1, Y1, Z1
  -2.4384,  -5.4864,  0.0000,  !- X2, Y2, Z2
  -2.4384,  4.2672,  0.0000,  !- X3, Y3, Z3
  0.0000,  4.2672,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Utility Janitor Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Utility Janitor,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  -2.1336,  0.0000,  !- X1, Y1, Z1
  0.0000,  -2.1336,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  1.8288,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Utility Room Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Utility Room,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.0960,  0.0000,  0.0000,  !- X1, Y1, Z1
  -6.0960,  5.4864,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.4864,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 1 Vestibule Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Floor 1 Vestibule,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  -2.4384,  0.0000,  !- X1, Y1, Z1
  0.0000,  -2.4384,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Dressing Room Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Dressing Room,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.8288,  3.0480,  !- X1, Y1, Z1
  -2.1336,  1.8288,  3.0480,  !- X2, Y2, Z2
  -2.1336,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Elevator Hall Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Elevator Hall,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  -3.0480,  0.0000,  3.0480,  !- X1, Y1, Z1
  -3.0480,  -3.9624,  3.0480,  !- X2, Y2, Z2
  -3.6576,  -3.9624,  3.0480,  !- X3, Y3, Z3
  -3.6576,  -10.0584,  3.0480,  !- X4, Y4, Z4
  0.0000,  -10.0584,  3.0480,  !- X5, Y5, Z5
  0.0000,  0.0000,  3.0480;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Floor 3 Humid Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Humid,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  -5.4864,  3.0480,  !- X3, Y3, Z3
  1.8288,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Janitor Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Janitor,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  -2.1336,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Locker Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Locker,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  3.0480,  3.0480,  !- X2, Y2, Z2
  -3.6576,  3.0480,  3.0480,  !- X3, Y3, Z3
  -3.6576,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Lounge Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Lounge,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.0104,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  -10.0584,  3.0480,  !- X3, Y3, Z3
  7.0104,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Lounge Toilet Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Lounge Toilet,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  0.0000,  3.0480,  !- X1, Y1, Z1
  3.6576,  4.8768,  3.0480,  !- X2, Y2, Z2
  0.0000,  4.8768,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Mechanical Hall Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Mechanical Hall,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.3152,  3.0480,  !- X1, Y1, Z1
  0.0000,  22.5552,  3.0480,  !- X2, Y2, Z2
  -1.8288,  22.5552,  3.0480,  !- X3, Y3, Z3
  -1.8288,  7.3152,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Mechanical Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Mechanical,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  7.6200,  3.0480,  !- X2, Y2, Z2
  -4.2672,  7.6200,  3.0480,  !- X3, Y3, Z3
  -4.2672,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Office Hall Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Office Hall,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  42.3672,  0.0000,  3.0480,  !- X1, Y1, Z1
  42.3672,  1.8288,  3.0480,  !- X2, Y2, Z2
  0.0000,  1.8288,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Office Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Office,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -28.0416,  0.0000,  3.0480,  !- X1, Y1, Z1
  -28.0416,  -10.0584,  3.0480,  !- X2, Y2, Z2
  0.0000,  -10.0584,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Office Toilet Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Office Toilet,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  1.8288,  3.0480,  !- X1, Y1, Z1
  0.0000,  1.8288,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Phyical Therapy 1 Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Physical Therapy 1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -19.8120,  6.0960,  3.0480,  !- X1, Y1, Z1
  -19.8120,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  6.0960,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Physical Therapy 2 Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Physical Therapy 2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -4.8768,  3.0480,  !- X1, Y1, Z1
  11.2776,  -4.8768,  3.0480,  !- X2, Y2, Z2
  11.2776,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Physical Therapy Toilet Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Physical Therapy Toilet,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  1.8288,  3.0480,  !- X1, Y1, Z1
  0.0000,  1.8288,  3.0480,  !- X2, Y2, Z2
  0.0000,  5.4864,  3.0480,  !- X3, Y3, Z3
  -2.1336,  5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Storage 1 Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Storage 1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.8288,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  5.4864,  0.0000,  3.0480,  !- X3, Y3, Z3
  5.4864,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Storage 2 Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Storage 2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  2.1336,  3.0480,  !- X1, Y1, Z1
  -3.6576,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Treatment Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Treatment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  6.0960,  3.0480,  !- X1, Y1, Z1
  4.2672,  6.0960,  3.0480,  !- X2, Y2, Z2
  4.2672,  16.4592,  3.0480,  !- X3, Y3, Z3
  0.0000,  16.4592,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Undeveloped 1 Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Undeveloped 1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  12.8016,  0.0000,  3.0480,  !- X1, Y1, Z1
  12.8016,  16.4592,  3.0480,  !- X2, Y2, Z2
  0.0000,  16.4592,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Undeveloped 2 Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Undeveloped 2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  0.0000,  4.8768,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  3.6576,  0.0000,  3.0480,  !- X3, Y3, Z3
  3.6576,  -2.4384,  3.0480,  !- X4, Y4, Z4
  15.8496,  -2.4384,  3.0480,  !- X5, Y5, Z5
  15.8496,  4.8768,  3.0480;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Floor 3 Utility Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Utility,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  -3.6576,  3.0480,  !- X1, Y1, Z1
  5.4864,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  -3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Floor 3 Work Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Floor 3 Work,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  -12.4968,  3.0480,  !- X1, Y1, Z1
  0.0000,  -12.4968,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  -4.2672,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NE Stair Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  NE Stair,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  9.1440,  !- X1, Y1, Z1
  0.0000,  2.1336,  9.1440,  !- X2, Y2, Z2
  -7.3152,  2.1336,  9.1440,  !- X3, Y3, Z3
  -7.3152,  0.0000,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NE Stair Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  NE Stair,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  2.1336,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -7.3152,  0.0000,  0.0000,  !- X3, Y3, Z3
  -7.3152,  2.1336,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NW Elevator Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  NW Elevator,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -6.0960,  9.1440,  !- X1, Y1, Z1
  2.1336,  -6.0960,  9.1440,  !- X2, Y2, Z2
  2.1336,  0.0000,  9.1440,  !- X3, Y3, Z3
  0.0000,  0.0000,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NW Elevator Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  NW Elevator,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  -6.0960,  0.0000,  !- X1, Y1, Z1
  0.0000,  -6.0960,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.1336,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NW Stair Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  NW Stair,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.5240,  2.4384,  9.1440,  !- X1, Y1, Z1
  -8.8392,  2.4384,  9.1440,  !- X2, Y2, Z2
  -8.8392,  0.0000,  9.1440,  !- X3, Y3, Z3
  -1.5240,  0.0000,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NW Stair Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  NW Stair,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -8.8392,  2.4384,  0.0000,  !- X1, Y1, Z1
  -1.5240,  2.4384,  0.0000,  !- X2, Y2, Z2
  -1.5240,  0.0000,  0.0000,  !- X3, Y3, Z3
  -8.8392,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SW Stair Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  SW Stair,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.2192,  0.0000,  9.1440,  !- X1, Y1, Z1
  1.2192,  -2.4384,  9.1440,  !- X2, Y2, Z2
  4.8768,  -2.4384,  9.1440,  !- X3, Y3, Z3
  4.8768,  0.0000,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SW Stair Slab,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  SW Stair,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.2192,  0.0000,  0.0000,  !- X1, Y1, Z1
  4.8768,  0.0000,  0.0000,  !- X2, Y2, Z2
  4.8768,  -2.4384,  0.0000,  !- X3, Y3, Z3
  1.2192,  -2.4384,  0.0000;  !- X4, Y4, Z4

! ***WINDOWS & DOORS***
FenestrationSurface:Detailed,
  137A56,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  A5A6A3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  2.7432,  0.0000,  2.4384,  !- X1, Y1, Z1
  2.7432,  0.0000,  1.2192,  !- X2, Y2, Z2
  5.4864,  0.0000,  1.2192,  !- X3, Y3, Z3
  5.4864,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  142781,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  88E360,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -1.8288,  2.1336,  5.4864,  !- X1, Y1, Z1
  -1.8288,  2.1336,  3.9624,  !- X2, Y2, Z2
  -5.4864,  2.1336,  3.9624,  !- X3, Y3, Z3
  -5.4864,  2.1336,  5.4864;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  15B02B,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  9C3A6A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -0.7620,  0.0000,  2.4384,  !- X1, Y1, Z1
  -0.7620,  0.0000,  0.9144,  !- X2, Y2, Z2
  -2.5908,  0.0000,  0.9144,  !- X3, Y3, Z3
  -2.5908,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  18748E,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  6D2616,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -3.0480,  0.0000,  2.4384,  !- X1, Y1, Z1
  -3.0480,  0.0000,  0.9144,  !- X2, Y2, Z2
  -4.8768,  0.0000,  0.9144,  !- X3, Y3, Z3
  -4.8768,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  1AD478,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  97F00A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  1.2192,  0.0000,  2.4384,  !- X1, Y1, Z1
  1.2192,  0.0000,  1.2192,  !- X2, Y2, Z2
  4.2672,  0.0000,  1.2192,  !- X3, Y3, Z3
  4.2672,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  1D94BE,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  6D2616,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -0.3048,  0.0000,  2.4384,  !- X1, Y1, Z1
  -0.3048,  0.0000,  0.9144,  !- X2, Y2, Z2
  -2.1336,  0.0000,  0.9144,  !- X3, Y3, Z3
  -2.1336,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  1DA13A,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  28B002,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  15.8496,  0.0000,  2.4384,  !- X1, Y1, Z1
  15.8496,  0.0000,  1.2192,  !- X2, Y2, Z2
  17.6784,  0.0000,  1.2192,  !- X3, Y3, Z3
  17.6784,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  2111A1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  DFC6F0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  0.7620,  2.4384,  !- X1, Y1, Z1
  0.0000,  0.7620,  1.2192,  !- X2, Y2, Z2
  0.0000,  1.3716,  1.2192,  !- X3, Y3, Z3
  0.0000,  1.3716,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  24167A,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  997723,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -1.5240,  0.0000,  2.4384,  !- X1, Y1, Z1
  -1.5240,  0.0000,  1.2192,  !- X2, Y2, Z2
  0.3048,  0.0000,  1.2192,  !- X3, Y3, Z3
  0.3048,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  27F0AC,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  A497E9,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  1.2192,  0.0000,  2.4384,  !- X1, Y1, Z1
  1.2192,  0.0000,  1.2192,  !- X2, Y2, Z2
  6.0960,  0.0000,  1.2192,  !- X3, Y3, Z3
  6.0960,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  29FA28,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  5ADC59,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -7.4676,  0.0000,  2.4384,  !- X1, Y1, Z1
  -7.4676,  0.0000,  0.9144,  !- X2, Y2, Z2
  -9.2964,  0.0000,  0.9144,  !- X3, Y3, Z3
  -9.2964,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  2BE8DE,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  1775A6,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  2.7432,  2.4384,  !- X1, Y1, Z1
  0.0000,  2.7432,  1.2192,  !- X2, Y2, Z2
  0.0000,  0.9144,  1.2192,  !- X3, Y3, Z3
  0.0000,  0.9144,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  2C0938,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  997723,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  2.4384,  0.0000,  2.4384,  !- X1, Y1, Z1
  2.4384,  0.0000,  1.2192,  !- X2, Y2, Z2
  4.2672,  0.0000,  1.2192,  !- X3, Y3, Z3
  4.2672,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  2EF63B,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  9621FD,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -3.0480,  0.0000,  2.4384,  !- X1, Y1, Z1
  -3.0480,  0.0000,  0.9144,  !- X2, Y2, Z2
  -4.8768,  0.0000,  0.9144,  !- X3, Y3, Z3
  -4.8768,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  3833A2,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  C86329,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  -8.8392,  2.4384,  !- X1, Y1, Z1
  0.0000,  -8.8392,  1.2192,  !- X2, Y2, Z2
  0.0000,  -7.0104,  1.2192,  !- X3, Y3, Z3
  0.0000,  -7.0104,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  38B811,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  1D96D7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  5.0292,  2.4384,  !- X1, Y1, Z1
  0.0000,  5.0292,  1.2192,  !- X2, Y2, Z2
  0.0000,  6.8580,  1.2192,  !- X3, Y3, Z3
  0.0000,  6.8580,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  3AAD8B,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  F629C1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -1.0668,  0.0000,  2.4384,  !- X1, Y1, Z1
  -1.0668,  0.0000,  0.9144,  !- X2, Y2, Z2
  -2.8956,  0.0000,  0.9144,  !- X3, Y3, Z3
  -2.8956,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  3DADE2,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  C1BC97,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -13.7160,  0.0000,  2.4384,  !- X1, Y1, Z1
  -13.7160,  0.0000,  0.6096,  !- X2, Y2, Z2
  -10.6680,  0.0000,  0.6096,  !- X3, Y3, Z3
  -10.6680,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  3DB407,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  C1BC97,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -18.2880,  0.0000,  2.4384,  !- X1, Y1, Z1
  -18.2880,  0.0000,  0.6096,  !- X2, Y2, Z2
  -15.2400,  0.0000,  0.6096,  !- X3, Y3, Z3
  -15.2400,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  44E54A,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  28B002,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  6.4008,  0.0000,  2.4384,  !- X1, Y1, Z1
  6.4008,  0.0000,  1.2192,  !- X2, Y2, Z2
  8.2296,  0.0000,  1.2192,  !- X3, Y3, Z3
  8.2296,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  44F571,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  1DEE26,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.9728,  -2.4384,  2.4384,  !- X1, Y1, Z1
  10.9728,  -2.4384,  1.2192,  !- X2, Y2, Z2
  14.6304,  -2.4384,  1.2192,  !- X3, Y3, Z3
  14.6304,  -2.4384,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  4A8120,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  84FB73,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -0.6096,  0.0000,  2.4384,  !- X1, Y1, Z1
  -0.6096,  0.0000,  0.9144,  !- X2, Y2, Z2
  -2.1336,  0.0000,  0.9144,  !- X3, Y3, Z3
  -2.1336,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  4C1F71,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  4B1439,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  3.6577,  2.4231,  !- X1, Y1, Z1
  0.0000,  3.6577,  1.2039,  !- X2, Y2, Z2
  0.0000,  5.4865,  1.2039,  !- X3, Y3, Z3
  0.0000,  5.4865,  2.4231;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  5031C8,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  C1BC97,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -4.5720,  0.0000,  2.4384,  !- X1, Y1, Z1
  -4.5720,  0.0000,  0.6096,  !- X2, Y2, Z2
  -1.5240,  0.0000,  0.6096,  !- X3, Y3, Z3
  -1.5240,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  513E2A,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  1775A6,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.2296,  2.4384,  !- X1, Y1, Z1
  0.0000,  8.2296,  1.2192,  !- X2, Y2, Z2
  0.0000,  6.4008,  1.2192,  !- X3, Y3, Z3
  0.0000,  6.4008,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  5635BC,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  B4E619,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  4.2672,  2.4384,  !- X1, Y1, Z1
  0.0000,  4.2672,  1.2192,  !- X2, Y2, Z2
  0.0000,  6.7056,  1.2192,  !- X3, Y3, Z3
  0.0000,  6.7056,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  591336,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  1D96D7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  0.4572,  2.4384,  !- X1, Y1, Z1
  0.0000,  0.4572,  1.2192,  !- X2, Y2, Z2
  0.0000,  2.2860,  1.2192,  !- X3, Y3, Z3
  0.0000,  2.2860,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  5E66D1,  !- Name
  Door,  !- Surface Type
  Std Swinging Door NonRes,  !- Construction Name
  529072,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  0.6096,  2.4384,  !- X1, Y1, Z1
  0.000,  0.6096,  0.0000,  !- X2, Y2, Z2
  0.000,  3.0480,  0.0000,  !- X3, Y3, Z3
  0.000,  3.0480,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  6B5226,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  BE5F2F,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  4.2672,  2.4384,  !- X1, Y1, Z1
  0.0000,  4.2672,  1.2192,  !- X2, Y2, Z2
  0.0000,  0.6096,  1.2192,  !- X3, Y3, Z3
  0.0000,  0.6096,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  6BD844,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  C86329,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  -2.7432,  2.4384,  !- X1, Y1, Z1
  0.0000,  -2.7432,  1.2192,  !- X2, Y2, Z2
  0.0000,  -0.9144,  1.2192,  !- X3, Y3, Z3
  0.0000,  -0.9144,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  71E924,  !- Name
  Door,  !- Surface Type
  Std Swinging Door NonRes,  !- Construction Name
  8E5BB9,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -11.582,  -0.6096,  2.4384,  !- X1, Y1, Z1
  -11.582,  -0.6096,  0.0000,  !- X2, Y2, Z2
  -11.582,  -1.8288,  0.0000,  !- X3, Y3, Z3
  -11.582,  -1.8288,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  724114,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  88A75F,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.1524,  0.0000,  2.4384,  !- X1, Y1, Z1
  0.1524,  0.0000,  1.2192,  !- X2, Y2, Z2
  1.9812,  0.0000,  1.2192,  !- X3, Y3, Z3
  1.9812,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  7248C5,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  5ADC59,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -19.6596,  0.0000,  2.4384,  !- X1, Y1, Z1
  -19.6596,  0.0000,  0.9144,  !- X2, Y2, Z2
  -21.4884,  0.0000,  0.9144,  !- X3, Y3, Z3
  -21.4884,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  757D10,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  EA6DC8,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.7620,  0.0000,  2.4384,  !- X1, Y1, Z1
  0.7620,  0.0000,  1.2192,  !- X2, Y2, Z2
  1.3716,  0.0000,  1.2192,  !- X3, Y3, Z3
  1.3716,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  78F987,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  481E71,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.4572,  0.0000,  2.4384,  !- X1, Y1, Z1
  0.4572,  0.0000,  1.2192,  !- X2, Y2, Z2
  2.2860,  0.0000,  1.2192,  !- X3, Y3, Z3
  2.2860,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  79FCEE,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  CE618F,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  0.9144,  2.4384,  !- X1, Y1, Z1
  0.0000,  0.9144,  1.2192,  !- X2, Y2, Z2
  0.0000,  3.3528,  1.2192,  !- X3, Y3, Z3
  0.0000,  3.3528,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  7D2D69,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  9621FD,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -0.6096,  0.0000,  2.4384,  !- X1, Y1, Z1
  -0.6096,  0.0000,  0.9144,  !- X2, Y2, Z2
  -2.4384,  0.0000,  0.9144,  !- X3, Y3, Z3
  -2.4384,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  80885D,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  AEF992,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -7.0104,  0.0000,  2.4384,  !- X1, Y1, Z1
  -7.0104,  0.0000,  1.2192,  !- X2, Y2, Z2
  -1.5240,  0.0000,  1.2192,  !- X3, Y3, Z3
  -1.5240,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  8128A9,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  F629C1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -3.8100,  0.0000,  2.4384,  !- X1, Y1, Z1
  -3.8100,  0.0000,  0.9144,  !- X2, Y2, Z2
  -5.6388,  0.0000,  0.9144,  !- X3, Y3, Z3
  -5.6388,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  820282,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  9C3A6A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -3.8100,  0.0000,  2.4384,  !- X1, Y1, Z1
  -3.8100,  0.0000,  0.9144,  !- X2, Y2, Z2
  -5.6388,  0.0000,  0.9144,  !- X3, Y3, Z3
  -5.6388,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  831C1D,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  9EC269,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -0.9144,  0.0000,  2.4384,  !- X1, Y1, Z1
  -0.9144,  0.0000,  0.9144,  !- X2, Y2, Z2
  -3.6576,  0.0000,  0.9144,  !- X3, Y3, Z3
  -3.6576,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  84A1D5,  !- Name
  Door,  !- Surface Type
  Std Swinging Door NonRes,  !- Construction Name
  3330D8,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  -0.6096,  2.4384,  !- X1, Y1, Z1
  0.000,  -0.6096,  0.0000,  !- X2, Y2, Z2
  0.000,  -1.8288,  0.0000,  !- X3, Y3, Z3
  0.000,  -1.8288,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  8600DD,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  CEC7BD,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.3048,  0.0000,  2.4384,  !- X1, Y1, Z1
  0.3048,  0.0000,  1.2192,  !- X2, Y2, Z2
  2.1336,  0.0000,  1.2192,  !- X3, Y3, Z3
  2.1336,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  86D536,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  C86329,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  -5.4864,  2.4384,  !- X1, Y1, Z1
  0.0000,  -5.4864,  1.2192,  !- X2, Y2, Z2
  0.0000,  -3.6576,  1.2192,  !- X3, Y3, Z3
  0.0000,  -3.6576,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  88E1FC,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  859BC1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -8.0772,  0.0000,  2.4384,  !- X1, Y1, Z1
  -8.0772,  0.0000,  0.9144,  !- X2, Y2, Z2
  -9.9060,  0.0000,  0.9144,  !- X3, Y3, Z3
  -9.9060,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  8D508E,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  28B002,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  9.4488,  0.0000,  2.4384,  !- X1, Y1, Z1
  9.4488,  0.0000,  1.2192,  !- X2, Y2, Z2
  11.2776,  0.0000,  1.2192,  !- X3, Y3, Z3
  11.2776,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  8F59F7,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  1DEE26,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  4.8768,  -2.4384,  2.4384,  !- X1, Y1, Z1
  4.8768,  -2.4384,  1.2192,  !- X2, Y2, Z2
  8.5344,  -2.4384,  1.2192,  !- X3, Y3, Z3
  8.5344,  -2.4384,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  93BBC3,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  2E2D0C,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -3.3528,  2.4384,  8.5344,  !- X1, Y1, Z1
  -3.3528,  2.4384,  7.0104,  !- X2, Y2, Z2
  -7.0104,  2.4384,  7.0104,  !- X3, Y3, Z3
  -7.0104,  2.4384,  8.5344;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  93D018,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  5B04CF,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  -0.6096,  2.4384,  !- X1, Y1, Z1
  0.0000,  -0.6096,  0.6096,  !- X2, Y2, Z2
  0.0000,  -4.2672,  0.6096,  !- X3, Y3, Z3
  0.0000,  -4.2672,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  944FCE,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  5ADC59,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -16.6116,  0.0000,  2.4384,  !- X1, Y1, Z1
  -16.6116,  0.0000,  0.9144,  !- X2, Y2, Z2
  -18.4404,  0.0000,  0.9144,  !- X3, Y3, Z3
  -18.4404,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  95BA33,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  D22917,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  0.6096,  2.4384,  !- X1, Y1, Z1
  0.0000,  0.6096,  0.6096,  !- X2, Y2, Z2
  0.0000,  2.4384,  0.6096,  !- X3, Y3, Z3
  0.0000,  2.4384,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  9B1541,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  879583,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.6096,  0.0000,  2.4384,  !- X1, Y1, Z1
  0.6096,  0.0000,  1.2192,  !- X2, Y2, Z2
  2.4384,  0.0000,  1.2192,  !- X3, Y3, Z3
  2.4384,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  9BA05A,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  68A2D7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  5.7912,  0.0000,  2.4384,  !- X1, Y1, Z1
  5.7912,  0.0000,  0.9144,  !- X2, Y2, Z2
  3.9624,  0.0000,  0.9144,  !- X3, Y3, Z3
  3.9624,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  9BB95F,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  B316F7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -1.2192,  0.0000,  2.4384,  !- X1, Y1, Z1
  -1.2192,  0.0000,  0.9144,  !- X2, Y2, Z2
  -3.0480,  0.0000,  0.9144,  !- X3, Y3, Z3
  -3.0480,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  9BC521,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  88E360,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -1.8288,  2.1336,  8.5344,  !- X1, Y1, Z1
  -1.8288,  2.1336,  7.0104,  !- X2, Y2, Z2
  -5.5739,  2.1336,  7.0104,  !- X3, Y3, Z3
  -5.5739,  2.1336,  8.5344;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  9CB8E5,  !- Name
  Door,  !- Surface Type
  Std Swinging Door NonRes,  !- Construction Name
  88E360,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -4.877,  2.1336,  2.4384,  !- X1, Y1, Z1
  -4.877,  2.1336,  0.0000,  !- X2, Y2, Z2
  -6.096,  2.1336,  0.0000,  !- X3, Y3, Z3
  -6.096,  2.1336,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  9DF7DE,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  38B339,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  5.4864,  2.4384,  !- X1, Y1, Z1
  0.0000,  5.4864,  0.6096,  !- X2, Y2, Z2
  0.0000,  3.6576,  0.6096,  !- X3, Y3, Z3
  0.0000,  3.6576,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  A1ED60,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  859BC1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -1.0668,  0.0000,  2.4384,  !- X1, Y1, Z1
  -1.0668,  0.0000,  0.9144,  !- X2, Y2, Z2
  -2.8956,  0.0000,  0.9144,  !- X3, Y3, Z3
  -2.8956,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  A2790A,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  CE3FEF,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.2004,  4.8768,  2.4384,  !- X1, Y1, Z1
  3.2004,  4.8768,  0.9144,  !- X2, Y2, Z2
  0.4572,  4.8768,  0.9144,  !- X3, Y3, Z3
  0.4572,  4.8768,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  A6BA23,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  E326E4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  5.7912,  0.9144,  2.4384,  !- X1, Y1, Z1
  5.7912,  0.9144,  1.2192,  !- X2, Y2, Z2
  5.7912,  2.7432,  1.2192,  !- X3, Y3, Z3
  5.7912,  2.7432,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  AAE778,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  FE5A3C,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  -8.5344,  2.4638,  !- X1, Y1, Z1
  0.0000,  -8.5344,  0.0254,  !- X2, Y2, Z2
  0.0000,  -12.1920,  0.0254,  !- X3, Y3, Z3
  0.0000,  -12.1920,  2.4638;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  B0FB49,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  8DA7DB,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  5.1816,  0.0000,  2.4384,  !- X1, Y1, Z1
  5.1816,  0.0000,  0.6096,  !- X2, Y2, Z2
  7.6200,  0.0000,  0.6096,  !- X3, Y3, Z3
  7.6200,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  B1F5EE,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  D95F04,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  0.7620,  2.4384,  !- X1, Y1, Z1
  0.0000,  0.7620,  1.2192,  !- X2, Y2, Z2
  0.0000,  2.5908,  1.2192,  !- X3, Y3, Z3
  0.0000,  2.5908,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  B2D381,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  28B002,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  12.8016,  0.0000,  2.4384,  !- X1, Y1, Z1
  12.8016,  0.0000,  1.2192,  !- X2, Y2, Z2
  14.6304,  0.0000,  1.2192,  !- X3, Y3, Z3
  14.6304,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  B4E4BE,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  4B1439,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  6.7056,  2.4384,  !- X1, Y1, Z1
  0.0000,  6.7056,  1.2192,  !- X2, Y2, Z2
  0.0000,  8.5344,  1.2192,  !- X3, Y3, Z3
  0.0000,  8.5344,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  BA5CD9,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  1775A6,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  5.4864,  2.4384,  !- X1, Y1, Z1
  0.0000,  5.4864,  1.2192,  !- X2, Y2, Z2
  0.0000,  3.6576,  1.2192,  !- X3, Y3, Z3
  0.0000,  3.6576,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  BAF71D,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  C86329,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  -11.5824,  2.4384,  !- X1, Y1, Z1
  0.0000,  -11.5824,  1.2192,  !- X2, Y2, Z2
  0.0000,  -9.7536,  1.2192,  !- X3, Y3, Z3
  0.0000,  -9.7536,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  C044D6,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  1D96D7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  2.7432,  2.4384,  !- X1, Y1, Z1
  0.0000,  2.7432,  1.2192,  !- X2, Y2, Z2
  0.0000,  4.5720,  1.2192,  !- X3, Y3, Z3
  0.0000,  4.5720,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  C0778D,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  B316F7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -4.2672,  0.0000,  2.4384,  !- X1, Y1, Z1
  -4.2672,  0.0000,  0.9144,  !- X2, Y2, Z2
  -6.0960,  0.0000,  0.9144,  !- X3, Y3, Z3
  -6.0960,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  C087D0,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  8DA7DB,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.9144,  0.0000,  2.4384,  !- X1, Y1, Z1
  0.9144,  0.0000,  0.6096,  !- X2, Y2, Z2
  3.9624,  0.0000,  0.6096,  !- X3, Y3, Z3
  3.9624,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  C41399,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  5ADC59,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -1.3716,  0.0000,  2.4384,  !- X1, Y1, Z1
  -1.3716,  0.0000,  0.9144,  !- X2, Y2, Z2
  -3.2004,  0.0000,  0.9144,  !- X3, Y3, Z3
  -3.2004,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  C417C0,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  42CEE1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -0.9144,  0.0000,  2.4384,  !- X1, Y1, Z1
  -0.9144,  0.0000,  0.9144,  !- X2, Y2, Z2
  -2.7432,  0.0000,  0.9144,  !- X3, Y3, Z3
  -2.7432,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  C61F0D,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  5ADC59,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -4.4196,  0.0000,  2.4384,  !- X1, Y1, Z1
  -4.4196,  0.0000,  0.9144,  !- X2, Y2, Z2
  -6.2484,  0.0000,  0.9144,  !- X3, Y3, Z3
  -6.2484,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  C635A6,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  850EA7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  2.5908,  -2.4384,  2.4384,  !- X1, Y1, Z1
  2.5908,  -2.4384,  1.2192,  !- X2, Y2, Z2
  3.5052,  -2.4384,  1.2192,  !- X3, Y3, Z3
  3.5052,  -2.4384,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  C639E8,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  68A2D7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.0480,  0.0000,  2.4384,  !- X1, Y1, Z1
  3.0480,  0.0000,  0.9144,  !- X2, Y2, Z2
  1.2192,  0.0000,  0.9144,  !- X3, Y3, Z3
  1.2192,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  CF850A,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  879583,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.0480,  0.0000,  2.4384,  !- X1, Y1, Z1
  3.0480,  0.0000,  1.2192,  !- X2, Y2, Z2
  4.8768,  0.0000,  1.2192,  !- X3, Y3, Z3
  4.8768,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  D0BE44,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  38B339,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.2296,  2.4384,  !- X1, Y1, Z1
  0.0000,  8.2296,  0.6096,  !- X2, Y2, Z2
  0.0000,  6.4008,  0.6096,  !- X3, Y3, Z3
  0.0000,  6.4008,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  D10D28,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  E326E4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  5.7912,  4.2672,  2.4384,  !- X1, Y1, Z1
  5.7912,  4.2672,  1.2192,  !- X2, Y2, Z2
  5.7912,  6.0960,  1.2192,  !- X3, Y3, Z3
  5.7912,  6.0960,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  D23C8B,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  4B1439,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  0.9144,  2.4384,  !- X1, Y1, Z1
  0.0000,  0.9144,  1.2192,  !- X2, Y2, Z2
  0.0000,  2.7432,  1.2192,  !- X3, Y3, Z3
  0.0000,  2.7432,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  D2CA75,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  8DA7DB,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  8.8392,  0.0000,  2.4384,  !- X1, Y1, Z1
  8.8392,  0.0000,  0.6096,  !- X2, Y2, Z2
  11.8872,  0.0000,  0.6096,  !- X3, Y3, Z3
  11.8872,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  D538C4,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  B4E619,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  0.9144,  2.4384,  !- X1, Y1, Z1
  0.0000,  0.9144,  1.2192,  !- X2, Y2, Z2
  0.0000,  3.3528,  1.2192,  !- X3, Y3, Z3
  0.0000,  3.3528,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  D8037E,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  5F762C,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.0104,  -10.0584,  2.4638,  !- X1, Y1, Z1
  7.0104,  -10.0584,  0.0254,  !- X2, Y2, Z2
  10.6680,  -10.0584,  0.0254,  !- X3, Y3, Z3
  10.6680,  -10.0584,  2.4638;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  DD9F5D,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  4B55FA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  -2.2860,  2.4384,  !- X1, Y1, Z1
  0.0000,  -2.2860,  1.2192,  !- X2, Y2, Z2
  0.0000,  -0.4572,  1.2192,  !- X3, Y3, Z3
  0.0000,  -0.4572,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  DF3E2C,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  C1BC97,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -9.1440,  0.0000,  2.4384,  !- X1, Y1, Z1
  -9.1440,  0.0000,  0.6096,  !- X2, Y2, Z2
  -6.0960,  0.0000,  0.6096,  !- X3, Y3, Z3
  -6.0960,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  E14DAE,  !- Name
  Door,  !- Surface Type
  Std Swinging Door NonRes,  !- Construction Name
  D95F04,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  3.6576,  2.4384,  !- X1, Y1, Z1
  0.000,  3.6576,  0.0000,  !- X2, Y2, Z2
  0.000,  4.8768,  0.0000,  !- X3, Y3, Z3
  0.000,  4.8768,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  E33BAE,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  B40F89,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -2.4384,  2.7432,  2.4384,  !- X1, Y1, Z1
  -2.4384,  2.7432,  1.2192,  !- X2, Y2, Z2
  -2.4384,  0.9144,  1.2192,  !- X3, Y3, Z3
  -2.4384,  0.9144,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  E55A57,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  4ABC66,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.3632,  -7.3152,  2.4384,  !- X1, Y1, Z1
  10.3632,  -7.3152,  1.2192,  !- X2, Y2, Z2
  13.1064,  -7.3152,  1.2192,  !- X3, Y3, Z3
  13.1064,  -7.3152,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  E74902,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  2E2D0C,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -3.3528,  2.4384,  5.4864,  !- X1, Y1, Z1
  -3.3528,  2.4384,  3.9624,  !- X2, Y2, Z2
  -7.0104,  2.4384,  3.9624,  !- X3, Y3, Z3
  -7.0104,  2.4384,  5.4864;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  E8D997,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  859BC1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -4.5720,  0.0000,  2.4384,  !- X1, Y1, Z1
  -4.5720,  0.0000,  0.9144,  !- X2, Y2, Z2
  -6.4008,  0.0000,  0.9144,  !- X3, Y3, Z3
  -6.4008,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  EB042B,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  4B1439,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  9.4488,  2.4384,  !- X1, Y1, Z1
  0.0000,  9.4488,  1.2192,  !- X2, Y2, Z2
  0.0000,  11.2776,  1.2192,  !- X3, Y3, Z3
  0.0000,  11.2776,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  EDE617,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  CE618F,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  4.2672,  2.4384,  !- X1, Y1, Z1
  0.0000,  4.2672,  1.2192,  !- X2, Y2, Z2
  0.0000,  6.7056,  1.2192,  !- X3, Y3, Z3
  0.0000,  6.7056,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  EDE769,  !- Name
  Door,  !- Surface Type
  Std Swinging Door NonRes,  !- Construction Name
  5507DC,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -8.839,  1.8288,  2.4384,  !- X1, Y1, Z1
  -8.839,  1.8288,  0.0000,  !- X2, Y2, Z2
  -8.839,  0.6096,  0.0000,  !- X3, Y3, Z3
  -8.839,  0.6096,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  EEC10E,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  5ADC59,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -13.5636,  0.0000,  2.4384,  !- X1, Y1, Z1
  -13.5636,  0.0000,  0.9144,  !- X2, Y2, Z2
  -15.3924,  0.0000,  0.9144,  !- X3, Y3, Z3
  -15.3924,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  EEF55D,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  4ABC66,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  4.8768,  -7.3152,  2.4384,  !- X1, Y1, Z1
  4.8768,  -7.3152,  0.6096,  !- X2, Y2, Z2
  8.5344,  -7.3152,  0.6096,  !- X3, Y3, Z3
  8.5344,  -7.3152,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  F0B23F,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  5ADC59,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -10.5156,  0.0000,  2.4384,  !- X1, Y1, Z1
  -10.5156,  0.0000,  0.9144,  !- X2, Y2, Z2
  -12.3444,  0.0000,  0.9144,  !- X3, Y3, Z3
  -12.3444,  0.0000,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  F27282,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  D22917,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  3.6576,  2.4384,  !- X1, Y1, Z1
  0.0000,  3.6576,  0.6096,  !- X2, Y2, Z2
  0.0000,  5.4864,  0.6096,  !- X3, Y3, Z3
  0.0000,  5.4864,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  F52F3D,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  208CCF,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  0.9144,  2.4384,  !- X1, Y1, Z1
  0.0000,  0.9144,  1.2192,  !- X2, Y2, Z2
  0.0000,  2.7432,  1.2192,  !- X3, Y3, Z3
  0.0000,  2.7432,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  F83F33,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  61E610,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  0.9144,  2.4384,  !- X1, Y1, Z1
  0.0000,  0.9144,  1.2192,  !- X2, Y2, Z2
  0.0000,  3.3528,  1.2192,  !- X3, Y3, Z3
  0.0000,  3.3528,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  FE9BC9,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  38B339,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  2.7432,  2.4384,  !- X1, Y1, Z1
  0.0000,  2.7432,  0.6096,  !- X2, Y2, Z2
  0.0000,  0.9144,  0.6096,  !- X3, Y3, Z3
  0.0000,  0.9144,  2.4384;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  FEEF06,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  54D065,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.9144,  0.0000,  2.4384,  !- X1, Y1, Z1
  0.9144,  0.0000,  1.2192,  !- X2, Y2, Z2
  2.7432,  0.0000,  1.2192,  !- X3, Y3, Z3
  2.7432,  0.0000,  2.4384;  !- X4, Y4, Z4

! ***GEOMETRY RULES***
GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System
! Outline of contents: people, lights, equipment, exterior loads,
! infiltration, mass, schedules

! ***PEOPLE***
People,
  Floor 1 Cafe People,  !- Name
  Floor 1 Cafe,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  1.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Clean People,  !- Name
  Floor 1 Clean,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Clean Work People,  !- Name
  Floor 1 Clean Work,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Dictation People,  !- Name
  Floor 1 Dictation,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Dressing Room People,  !- Name
  Floor 1 Dressing Room,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Humid People,  !- Name
  Floor 1 Humid,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 IT Room People,  !- Name
  Floor 1 IT Room,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Lobby People,  !- Name
  Floor 1 Lobby,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  3.33,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Locker Room People,  !- Name
  Floor 1 Locker Room,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  6.67,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Lounge People,  !- Name
  Floor 1 Lounge,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  6.67,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 MRI Control Room People,  !- Name
  Floor 1 MRI Control Room,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 MRI Room People,  !- Name
  Floor 1 MRI Room,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Nourishment People,  !- Name
  Floor 1 Nourishment,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Nurse Station People,  !- Name
  Floor 1 Nurse Station,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Office People,  !- Name
  Floor 1 Office,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Operating Room 1 People,  !- Name
  Floor 1 Operating Room 1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Operating Room 2 People,  !- Name
  Floor 1 Operating Room 2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Operating Room 3 People,  !- Name
  Floor 1 Operating Room 3,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 PACU People,  !- Name
  Floor 1 PACU,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Pre-Op Room 1 People,  !- Name
  Floor 1 Pre-Op Room 1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  10.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Pre-Op Room 2 People,  !- Name
  Floor 1 Pre-Op Room 2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  10.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Procedure Room People,  !- Name
  Floor 1 Procedure Room,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Reception People,  !- Name
  Floor 1 Reception,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  3.33,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Recovery Room People,  !- Name
  Floor 1 Recovery Room,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Scheduling People,  !- Name
  Floor 1 Scheduling,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Soil Hold People,  !- Name
  Floor 1 Soil Hold,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Soil People,  !- Name
  Floor 1 Soil,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Soil Work People,  !- Name
  Floor 1 Soil Work,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 1 Step Down People,  !- Name
  Floor 1 Step Down,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Conference People,  !- Name
  Floor 2 Conference,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  2.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Dictation People,  !- Name
  Floor 2 Dictation,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Exam 1 People,  !- Name
  Floor 2 Exam 1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Exam 2 People,  !- Name
  Floor 2 Exam 2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Exam 3 People,  !- Name
  Floor 2 Exam 3,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Exam 4 People,  !- Name
  Floor 2 Exam 4,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Exam 5 People,  !- Name
  Floor 2 Exam 5,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Exam 6 People,  !- Name
  Floor 2 Exam 6,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Exam 7 People,  !- Name
  Floor 2 Exam 7,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Exam 8 People,  !- Name
  Floor 2 Exam 8,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Exam 9 People,  !- Name
  Floor 2 Exam 9,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Lounge People,  !- Name
  Floor 2 Lounge,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  6.67,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Nurse Station 1 People,  !- Name
  Floor 2 Nurse Station 1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Nurse Station 2 People,  !- Name
  Floor 2 Nurse Station 2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Office People,  !- Name
  Floor 2 Office,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Reception People,  !- Name
  Floor 2 Reception,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  3.33,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Scheduling 1 People,  !- Name
  Floor 2 Scheduling 1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Scheduling 2 People,  !- Name
  Floor 2 Scheduling 2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 Work People,  !- Name
  Floor 2 Work,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 2 X-Ray People,  !- Name
  Floor 2 X-Ray,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 3 Dressing Room People,  !- Name
  Floor 3 Dressing Room,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 3 Humid People,  !- Name
  Floor 3 Humid,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 3 Locker People,  !- Name
  Floor 3 Locker,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  6.67,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 3 Lounge People,  !- Name
  Floor 3 Lounge,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  6.67,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 3 Office People,  !- Name
  Floor 3 Office,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 3 Physical Therapy 1 People,  !- Name
  Floor 3 Physical Therapy 1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 3 Physical Therapy 2 People,  !- Name
  Floor 3 Physical Therapy 2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 3 Treatment People,  !- Name
  Floor 3 Treatment,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  5.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 3 Undeveloped 1 People,  !- Name
  Floor 3 Undeveloped 1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 3 Undeveloped 2 People,  !- Name
  Floor 3 Undeveloped 2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Floor 3 Work People,  !- Name
  Floor 3 Work,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

! ***LIGHTS***
Lights,
  Floor 1 Anesthesia_Lights,  !- Name
  Floor 1 Anesthesia,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  32.29,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Bio Haz_Lights,  !- Name
  Floor 1 Bio Haz,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Cafe_Lights,  !- Name
  Floor 1 Cafe,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Clean Work_Lights,  !- Name
  Floor 1 Clean Work,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  12.92,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Clean_Lights,  !- Name
  Floor 1 Clean,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  12.92,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Dictation_Lights,  !- Name
  Floor 1 Dictation,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Dressing Room_Lights,  !- Name
  Floor 1 Dressing Room,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Electrical Room_Lights,  !- Name
  Floor 1 Electrical Room,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Elevator Pump Room_Lights,  !- Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Humid_Lights,  !- Name
  Floor 1 Humid,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 IT Hall_Lights,  !- Name
  Floor 1 IT Hall,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 IT Room_Lights,  !- Name
  Floor 1 IT Room,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Lobby Hall_Lights,  !- Name
  Floor 1 Lobby Hall,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Lobby Toilet_Lights,  !- Name
  Floor 1 Lobby Toilet,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Lobby_Lights,  !- Name
  Floor 1 Lobby,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  13.99,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Locker Room Hall_Lights,  !- Name
  Floor 1 Locker Room Hall,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Locker Room_Lights,  !- Name
  Floor 1 Locker Room,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.61,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Lounge_Lights,  !- Name
  Floor 1 Lounge,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.61,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 MRI Control Room_Lights,  !- Name
  Floor 1 MRI Control Room,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 MRI Hall_Lights,  !- Name
  Floor 1 MRI Hall,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 MRI Room_Lights,  !- Name
  Floor 1 MRI Room,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 MRI Toilet_Lights,  !- Name
  Floor 1 MRI Toilet,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Med Gas_Lights,  !- Name
  Floor 1 Med Gas,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Nourishment_Lights,  !- Name
  Floor 1 Nourishment,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Nurse Hall_Lights,  !- Name
  Floor 1 Nurse Hall,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Nurse Janitor_Lights,  !- Name
  Floor 1 Nurse Janitor,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Nurse Station_Lights,  !- Name
  Floor 1 Nurse Station,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Nurse Toilet_Lights,  !- Name
  Floor 1 Nurse Toilet,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Office_Lights,  !- Name
  Floor 1 Office,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Operating Room 1_Lights,  !- Name
  Floor 1 Operating Room 1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.68,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Operating Room 2_Lights,  !- Name
  Floor 1 Operating Room 2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.68,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Operating Room 3_Lights,  !- Name
  Floor 1 Operating Room 3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.68,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 PACU_Lights,  !- Name
  Floor 1 PACU,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.61,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Pre-Op Hall_Lights,  !- Name
  Floor 1 Pre-Op Hall,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Pre-Op Room 1_Lights,  !- Name
  Floor 1 Pre-Op Room 1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  7.53,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Pre-Op Room 2_Lights,  !- Name
  Floor 1 Pre-Op Room 2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  7.53,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Pre-Op Toilet_Lights,  !- Name
  Floor 1 Pre-Op Toilet,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Procedure Room_Lights,  !- Name
  Floor 1 Procedure Room,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.68,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Reception Hall_Lights,  !- Name
  Floor 1 Reception Hall,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Reception_Lights,  !- Name
  Floor 1 Reception,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  13.99,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Recovery Room_Lights,  !- Name
  Floor 1 Recovery Room,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.61,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Scheduling_Lights,  !- Name
  Floor 1 Scheduling,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Scrub_Lights,  !- Name
  Floor 1 Scrub,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Soil Hold_Lights,  !- Name
  Floor 1 Soil Hold,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  12.92,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Soil Work_Lights,  !- Name
  Floor 1 Soil Work,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  12.92,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Soil_Lights,  !- Name
  Floor 1 Soil,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  12.92,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Step Down_Lights,  !- Name
  Floor 1 Step Down,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.61,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Sterile Hall_Lights,  !- Name
  Floor 1 Sterile Hall,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Sterile Storage_Lights,  !- Name
  Floor 1 Sterile Storage,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Storage_Lights,  !- Name
  Floor 1 Storage,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Sub-Sterile_Lights,  !- Name
  Floor 1 Sub-Sterile,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Utility Hall_Lights,  !- Name
  Floor 1 Utility Hall,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Utility Janitor_Lights,  !- Name
  Floor 1 Utility Janitor,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Utility Room_Lights,  !- Name
  Floor 1 Utility Room,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 1 Vestibule_Lights,  !- Name
  Floor 1 Vestibule,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Conference Toilet_Lights,  !- Name
  Floor 2 Conference Toilet,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Conference_Lights,  !- Name
  Floor 2 Conference,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  13.99,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Dictation_Lights,  !- Name
  Floor 2 Dictation,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Exam 1_Lights,  !- Name
  Floor 2 Exam 1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.15,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Exam 2_Lights,  !- Name
  Floor 2 Exam 2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.15,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Exam 3_Lights,  !- Name
  Floor 2 Exam 3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.15,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Exam 4_Lights,  !- Name
  Floor 2 Exam 4,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.15,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Exam 5_Lights,  !- Name
  Floor 2 Exam 5,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.15,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Exam 6_Lights,  !- Name
  Floor 2 Exam 6,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.15,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Exam 7_Lights,  !- Name
  Floor 2 Exam 7,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.15,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Exam 8_Lights,  !- Name
  Floor 2 Exam 8,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.15,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Exam 9_Lights,  !- Name
  Floor 2 Exam 9,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.15,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Exam Hall 1_Lights,  !- Name
  Floor 2 Exam Hall 1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Exam Hall 2_Lights,  !- Name
  Floor 2 Exam Hall 2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Exam Hall 3_Lights,  !- Name
  Floor 2 Exam Hall 3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Exam Hall 4_Lights,  !- Name
  Floor 2 Exam Hall 4,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Exam Hall 5_Lights,  !- Name
  Floor 2 Exam Hall 5,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Exam Hall 6_Lights,  !- Name
  Floor 2 Exam Hall 6,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Janitor_Lights,  !- Name
  Floor 2 Janitor,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Lounge_Lights,  !- Name
  Floor 2 Lounge,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.61,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Nurse Station 1_Lights,  !- Name
  Floor 2 Nurse Station 1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Nurse Station 2_Lights,  !- Name
  Floor 2 Nurse Station 2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Office Hall_Lights,  !- Name
  Floor 2 Office Hall,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Office_Lights,  !- Name
  Floor 2 Office,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Reception Hall_Lights,  !- Name
  Floor 2 Reception Hall,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Reception Toilet_Lights,  !- Name
  Floor 2 Reception Toilet,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Reception_Lights,  !- Name
  Floor 2 Reception,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  13.99,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Scheduling 1_Lights,  !- Name
  Floor 2 Scheduling 1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Scheduling 2_Lights,  !- Name
  Floor 2 Scheduling 2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Storage 1_Lights,  !- Name
  Floor 2 Storage 1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Storage 2_Lights,  !- Name
  Floor 2 Storage 2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Storage 3_Lights,  !- Name
  Floor 2 Storage 3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Utility_Lights,  !- Name
  Floor 2 Utility,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Work Hall_Lights,  !- Name
  Floor 2 Work Hall,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Work Toilet_Lights,  !- Name
  Floor 2 Work Toilet,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 Work_Lights,  !- Name
  Floor 2 Work,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 2 X-Ray_Lights,  !- Name
  Floor 2 X-Ray,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Dressing Room_Lights,  !- Name
  Floor 3 Dressing Room,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Elevator Hall_Lights,  !- Name
  Floor 3 Elevator Hall,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Humid_Lights,  !- Name
  Floor 3 Humid,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Janitor_Lights,  !- Name
  Floor 3 Janitor,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Locker_Lights,  !- Name
  Floor 3 Locker,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.61,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Lounge Toilet_Lights,  !- Name
  Floor 3 Lounge Toilet,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Lounge_Lights,  !- Name
  Floor 3 Lounge,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.61,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Mechanical Hall_Lights,  !- Name
  Floor 3 Mechanical Hall,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Mechanical_Lights,  !- Name
  Floor 3 Mechanical,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Office Hall_Lights,  !- Name
  Floor 3 Office Hall,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Office Toilet_Lights,  !- Name
  Floor 3 Office Toilet,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Office_Lights,  !- Name
  Floor 3 Office,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Physical Therapy 1_Lights,  !- Name
  Floor 3 Physical Therapy 1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Physical Therapy 2_Lights,  !- Name
  Floor 3 Physical Therapy 2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Physical Therapy Toilet_Lights,  !- Name
  Floor 3 Physical Therapy Toilet,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Storage 1_Lights,  !- Name
  Floor 3 Storage 1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Storage 2_Lights,  !- Name
  Floor 3 Storage 2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Treatment_Lights,  !- Name
  Floor 3 Treatment,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.15,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Undeveloped 1_Lights,  !- Name
  Floor 3 Undeveloped 1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Undeveloped 2_Lights,  !- Name
  Floor 3 Undeveloped 2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Utility_Lights,  !- Name
  Floor 3 Utility,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.69,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Floor 3 Work_Lights,  !- Name
  Floor 3 Work,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  NE Stair_Lights,  !- Name
  NE Stair,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  NW Elevator_Lights,  !- Name
  NW Elevator,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  NW Stair_Lights,  !- Name
  NW Stair,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  SW Stair_Lights,  !- Name
  SW Stair,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

! ***EQUIPMENT GAINS***
ElectricEquipment,
  Floor 1 Anesthesia_PlugMisc_Equip,  !- Name
  Floor 1 Anesthesia,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.53,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Bio Haz_PlugMisc_Equip,  !- Name
  Floor 1 Bio Haz,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Cafe_PlugMisc_Equip,  !- Name
  Floor 1 Cafe,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Clean Work_PlugMisc_Equip,  !- Name
  Floor 1 Clean Work,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.53,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Clean_PlugMisc_Equip,  !- Name
  Floor 1 Clean,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.53,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Dictation_PlugMisc_Equip,  !- Name
  Floor 1 Dictation,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Dressing Room_PlugMisc_Equip,  !- Name
  Floor 1 Dressing Room,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Electrical Room_PlugMisc_Equip,  !- Name
  Floor 1 Electrical Room,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  53.82,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Elevator Pump Room_Elevators_Equip,  !- Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  BLDG_ELEVATORS,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  48164.8351648352,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  Elevators;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Elevator Pump Room_PlugMisc_Equip,  !- Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  53.82,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Humid_PlugMisc_Equip,  !- Name
  Floor 1 Humid,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 IT Hall_PlugMisc_Equip,  !- Name
  Floor 1 IT Hall,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 IT Room_PlugMisc_Equip,  !- Name
  Floor 1 IT Room,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Lobby Hall_PlugMisc_Equip,  !- Name
  Floor 1 Lobby Hall,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Lobby Toilet_PlugMisc_Equip,  !- Name
  Floor 1 Lobby Toilet,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Lobby_PlugMisc_Equip,  !- Name
  Floor 1 Lobby,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Locker Room Hall_PlugMisc_Equip,  !- Name
  Floor 1 Locker Room Hall,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Locker Room_PlugMisc_Equip,  !- Name
  Floor 1 Locker Room,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  32.29,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Lounge_PlugMisc_Equip,  !- Name
  Floor 1 Lounge,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  32.29,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 MRI Control Room_PlugMisc_Equip,  !- Name
  Floor 1 MRI Control Room,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 MRI Hall_PlugMisc_Equip,  !- Name
  Floor 1 MRI Hall,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 MRI Room_PlugMisc_Equip,  !- Name
  Floor 1 MRI Room,  !- Zone Name
  RADIOLOGY_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  23445.7,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 MRI Toilet_PlugMisc_Equip,  !- Name
  Floor 1 MRI Toilet,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Med Gas_PlugMisc_Equip,  !- Name
  Floor 1 Med Gas,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Nourishment_PlugMisc_Equip,  !- Name
  Floor 1 Nourishment,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.53,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Nurse Hall_PlugMisc_Equip,  !- Name
  Floor 1 Nurse Hall,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Nurse Janitor_PlugMisc_Equip,  !- Name
  Floor 1 Nurse Janitor,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Nurse Station_PlugMisc_Equip,  !- Name
  Floor 1 Nurse Station,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.53,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Nurse Toilet_PlugMisc_Equip,  !- Name
  Floor 1 Nurse Toilet,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Office_PlugMisc_Equip,  !- Name
  Floor 1 Office,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Operating Room 1_PlugMisc_Equip,  !- Name
  Floor 1 Operating Room 1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  43.06,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Operating Room 2_PlugMisc_Equip,  !- Name
  Floor 1 Operating Room 2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  43.06,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Operating Room 3_PlugMisc_Equip,  !- Name
  Floor 1 Operating Room 3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  43.06,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 PACU_PlugMisc_Equip,  !- Name
  Floor 1 PACU,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  32.29,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Pre-Op Hall_PlugMisc_Equip,  !- Name
  Floor 1 Pre-Op Hall,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Pre-Op Room 1_PlugMisc_Equip,  !- Name
  Floor 1 Pre-Op Room 1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.53,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Pre-Op Room 2_PlugMisc_Equip,  !- Name
  Floor 1 Pre-Op Room 2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.53,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Pre-Op Toilet_PlugMisc_Equip,  !- Name
  Floor 1 Pre-Op Toilet,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Procedure Room_PlugMisc_Equip,  !- Name
  Floor 1 Procedure Room,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  32.29,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Reception Hall_PlugMisc_Equip,  !- Name
  Floor 1 Reception Hall,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Reception_PlugMisc_Equip,  !- Name
  Floor 1 Reception,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Recovery Room_PlugMisc_Equip,  !- Name
  Floor 1 Recovery Room,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  32.29,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Scheduling_PlugMisc_Equip,  !- Name
  Floor 1 Scheduling,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Scrub_PlugMisc_Equip,  !- Name
  Floor 1 Scrub,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Soil Hold_PlugMisc_Equip,  !- Name
  Floor 1 Soil Hold,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.53,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Soil Work_PlugMisc_Equip,  !- Name
  Floor 1 Soil Work,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.53,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Soil_PlugMisc_Equip,  !- Name
  Floor 1 Soil,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.53,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Step Down_PlugMisc_Equip,  !- Name
  Floor 1 Step Down,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  32.29,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Sterile Hall_PlugMisc_Equip,  !- Name
  Floor 1 Sterile Hall,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Sterile Storage_PlugMisc_Equip,  !- Name
  Floor 1 Sterile Storage,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Storage_PlugMisc_Equip,  !- Name
  Floor 1 Storage,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Sub-Sterile_PlugMisc_Equip,  !- Name
  Floor 1 Sub-Sterile,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Utility Hall_PlugMisc_Equip,  !- Name
  Floor 1 Utility Hall,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Utility Janitor_PlugMisc_Equip,  !- Name
  Floor 1 Utility Janitor,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Utility Room_PlugMisc_Equip,  !- Name
  Floor 1 Utility Room,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 1 Vestibule_PlugMisc_Equip,  !- Name
  Floor 1 Vestibule,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Conference Toilet_PlugMisc_Equip,  !- Name
  Floor 2 Conference Toilet,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Conference_PlugMisc_Equip,  !- Name
  Floor 2 Conference,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Dictation_PlugMisc_Equip,  !- Name
  Floor 2 Dictation,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Exam 1_PlugMisc_Equip,  !- Name
  Floor 2 Exam 1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Exam 2_PlugMisc_Equip,  !- Name
  Floor 2 Exam 2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Exam 3_PlugMisc_Equip,  !- Name
  Floor 2 Exam 3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Exam 4_PlugMisc_Equip,  !- Name
  Floor 2 Exam 4,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Exam 5_PlugMisc_Equip,  !- Name
  Floor 2 Exam 5,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Exam 6_PlugMisc_Equip,  !- Name
  Floor 2 Exam 6,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Exam 7_PlugMisc_Equip,  !- Name
  Floor 2 Exam 7,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Exam 8_PlugMisc_Equip,  !- Name
  Floor 2 Exam 8,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Exam 9_PlugMisc_Equip,  !- Name
  Floor 2 Exam 9,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Exam Hall 1_PlugMisc_Equip,  !- Name
  Floor 2 Exam Hall 1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Exam Hall 2_PlugMisc_Equip,  !- Name
  Floor 2 Exam Hall 2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Exam Hall 3_PlugMisc_Equip,  !- Name
  Floor 2 Exam Hall 3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Exam Hall 4_PlugMisc_Equip,  !- Name
  Floor 2 Exam Hall 4,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Exam Hall 5_PlugMisc_Equip,  !- Name
  Floor 2 Exam Hall 5,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Exam Hall 6_PlugMisc_Equip,  !- Name
  Floor 2 Exam Hall 6,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Janitor_PlugMisc_Equip,  !- Name
  Floor 2 Janitor,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Lounge_PlugMisc_Equip,  !- Name
  Floor 2 Lounge,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  32.29,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Nurse Station 1_PlugMisc_Equip,  !- Name
  Floor 2 Nurse Station 1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.53,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Nurse Station 2_PlugMisc_Equip,  !- Name
  Floor 2 Nurse Station 2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.53,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Office Hall_PlugMisc_Equip,  !- Name
  Floor 2 Office Hall,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Office_PlugMisc_Equip,  !- Name
  Floor 2 Office,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Reception Hall_PlugMisc_Equip,  !- Name
  Floor 2 Reception Hall,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Reception Toilet_PlugMisc_Equip,  !- Name
  Floor 2 Reception Toilet,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Reception_PlugMisc_Equip,  !- Name
  Floor 2 Reception,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Scheduling 1_PlugMisc_Equip,  !- Name
  Floor 2 Scheduling 1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Scheduling 2_PlugMisc_Equip,  !- Name
  Floor 2 Scheduling 2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Storage 1_PlugMisc_Equip,  !- Name
  Floor 2 Storage 1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Storage 2_PlugMisc_Equip,  !- Name
  Floor 2 Storage 2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Storage 3_PlugMisc_Equip,  !- Name
  Floor 2 Storage 3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Utility_PlugMisc_Equip,  !- Name
  Floor 2 Utility,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Work Hall_PlugMisc_Equip,  !- Name
  Floor 2 Work Hall,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Work Toilet_PlugMisc_Equip,  !- Name
  Floor 2 Work Toilet,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 Work_PlugMisc_Equip,  !- Name
  Floor 2 Work,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 2 X-Ray_PlugMisc_Equip,  !- Name
  Floor 2 X-Ray,  !- Zone Name
  RADIOLOGY_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
   1172.3,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Dressing Room_PlugMisc_Equip,  !- Name
  Floor 3 Dressing Room,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Elevator Hall_PlugMisc_Equip,  !- Name
  Floor 3 Elevator Hall,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Humid_PlugMisc_Equip,  !- Name
  Floor 3 Humid,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Janitor_PlugMisc_Equip,  !- Name
  Floor 3 Janitor,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Locker_PlugMisc_Equip,  !- Name
  Floor 3 Locker,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  32.29,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Lounge Toilet_PlugMisc_Equip,  !- Name
  Floor 3 Lounge Toilet,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Lounge_PlugMisc_Equip,  !- Name
  Floor 3 Lounge,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  32.29,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Mechanical Hall_PlugMisc_Equip,  !- Name
  Floor 3 Mechanical Hall,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Mechanical_PlugMisc_Equip,  !- Name
  Floor 3 Mechanical,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  53.82,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Office Hall_PlugMisc_Equip,  !- Name
  Floor 3 Office Hall,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Office Toilet_PlugMisc_Equip,  !- Name
  Floor 3 Office Toilet,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Office_PlugMisc_Equip,  !- Name
  Floor 3 Office,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Physical Therapy 1_PlugMisc_Equip,  !- Name
  Floor 3 Physical Therapy 1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.15,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Physical Therapy 2_PlugMisc_Equip,  !- Name
  Floor 3 Physical Therapy 2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.15,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Physical Therapy Toilet_PlugMisc_Equip,  !- Name
  Floor 3 Physical Therapy Toilet,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Storage 1_PlugMisc_Equip,  !- Name
  Floor 3 Storage 1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Storage 2_PlugMisc_Equip,  !- Name
  Floor 3 Storage 2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Treatment_PlugMisc_Equip,  !- Name
  Floor 3 Treatment,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Undeveloped 1_PlugMisc_Equip,  !- Name
  Floor 3 Undeveloped 1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Undeveloped 2_PlugMisc_Equip,  !- Name
  Floor 3 Undeveloped 2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Utility_PlugMisc_Equip,  !- Name
  Floor 3 Utility,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Floor 3 Work_PlugMisc_Equip,  !- Name
  Floor 3 Work,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  NE Stair_PlugMisc_Equip,  !- Name
  NE Stair,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  NW Elevator_PlugMisc_Equip,  !- Name
  NW Elevator,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  NW Stair_PlugMisc_Equip,  !- Name
  NW Stair,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  SW Stair_PlugMisc_Equip,  !- Name
  SW Stair,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.31,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

GasEquipment,
  Floor 1 Operating Room 1_GasMisc_Equip,  !- Name
  Floor 1 Operating Room 1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  75.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.0000,  !- Fraction Radiant
  0.5000,  !- Fraction Lost
  General;  !- End-Use Subcategory

GasEquipment,
  Floor 1 Operating Room 2_GasMisc_Equip,  !- Name
  Floor 1 Operating Room 2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  75.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.0000,  !- Fraction Radiant
  0.5000,  !- Fraction Lost
  General;  !- End-Use Subcategory

GasEquipment,
  Floor 1 Operating Room 3_GasMisc_Equip,  !- Name
  Floor 1 Operating Room 3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  75.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.0000,  !- Fraction Radiant
  0.5000,  !- Fraction Lost
  General;  !- End-Use Subcategory

! ***EXTERIOR LOADS***
Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  1622,  !- Design Level
  AstronomicalClock,  !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory

! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
  Floor 1 Anesthesia_Infiltration,  !- Name
  Floor 1 Anesthesia,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Cafe_Infiltration,  !- Name
  Floor 1 Cafe,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Dressing Room_Infiltration,  !- Name
  Floor 1 Dressing Room,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Electrical Room_Infiltration,  !- Name
  Floor 1 Electrical Room,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Elevator Pump Room_Infiltration,  !- Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Lobby Toilet_Infiltration,  !- Name
  Floor 1 Lobby Toilet,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Lobby_Infiltration,  !- Name
  Floor 1 Lobby,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Locker Room_Infiltration,  !- Name
  Floor 1 Locker Room,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 MRI Toilet_Infiltration,  !- Name
  Floor 1 MRI Toilet,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Med Gas_Infiltration,  !- Name
  Floor 1 Med Gas,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Operating Room 1_Infiltration,  !- Name
  Floor 1 Operating Room 1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Operating Room 2_Infiltration,  !- Name
  Floor 1 Operating Room 2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Pre-Op Room 1_Infiltration,  !- Name
  Floor 1 Pre-Op Room 1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Pre-Op Toilet_Infiltration,  !- Name
  Floor 1 Pre-Op Toilet,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Procedure Room_Infiltration,  !- Name
  Floor 1 Procedure Room,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Reception_Infiltration,  !- Name
  Floor 1 Reception,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Recovery Room_Infiltration,  !- Name
  Floor 1 Recovery Room,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Scheduling_Infiltration,  !- Name
  Floor 1 Scheduling,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Step Down_Infiltration,  !- Name
  Floor 1 Step Down,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Storage_Infiltration,  !- Name
  Floor 1 Storage,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Sub-Sterile_Infiltration,  !- Name
  Floor 1 Sub-Sterile,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Utility Hall_Infiltration,  !- Name
  Floor 1 Utility Hall,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Utility Room_Infiltration,  !- Name
  Floor 1 Utility Room,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 1 Vestibule_Infiltration,  !- Name
  Floor 1 Vestibule,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Conference_Infiltration,  !- Name
  Floor 2 Conference,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Exam 1_Infiltration,  !- Name
  Floor 2 Exam 1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Exam 2_Infiltration,  !- Name
  Floor 2 Exam 2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Exam 3_Infiltration,  !- Name
  Floor 2 Exam 3,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Exam 4_Infiltration,  !- Name
  Floor 2 Exam 4,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Exam 5_Infiltration,  !- Name
  Floor 2 Exam 5,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Exam 6_Infiltration,  !- Name
  Floor 2 Exam 6,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Exam 7_Infiltration,  !- Name
  Floor 2 Exam 7,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Exam 8_Infiltration,  !- Name
  Floor 2 Exam 8,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Exam 9_Infiltration,  !- Name
  Floor 2 Exam 9,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Janitor_Infiltration,  !- Name
  Floor 2 Janitor,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Office_Infiltration,  !- Name
  Floor 2 Office,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Reception_Infiltration,  !- Name
  Floor 2 Reception,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Utility_Infiltration,  !- Name
  Floor 2 Utility,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Work Toilet_Infiltration,  !- Name
  Floor 2 Work Toilet,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 2 Work_Infiltration,  !- Name
  Floor 2 Work,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 3 Elevator Hall_Infiltration,  !- Name
  Floor 3 Elevator Hall,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 3 Janitor_Infiltration,  !- Name
  Floor 3 Janitor,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 3 Lounge Toilet_Infiltration,  !- Name
  Floor 3 Lounge Toilet,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 3 Lounge_Infiltration,  !- Name
  Floor 3 Lounge,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 3 Mechanical_Infiltration,  !- Name
  Floor 3 Mechanical,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 3 Office_Infiltration,  !- Name
  Floor 3 Office,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 3 Office Hall_Infiltration,  !- Name
  Floor 3 Office Hall,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 3 Office Toilet_Infiltration,  !- Name
  Floor 3 Office Toilet,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 3 Physical Therapy 1_Infiltration,  !- Name
  Floor 3 Physical Therapy 1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 3 Undeveloped 1_Infiltration,  !- Name
  Floor 3 Undeveloped 1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 3 Undeveloped 2_Infiltration,  !- Name
  Floor 3 Undeveloped 2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Floor 3 Work_Infiltration,  !- Name
  Floor 3 Work,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  NE Stair_Infiltration,  !- Name
  NE Stair,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  AirChanges/Hour,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  NW Elevator_Infiltration,  !- Name
  NW Elevator,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  AirChanges/Hour,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  NW Stair_Infiltration,  !- Name
  NW Stair,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  AirChanges/Hour,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SW Stair_Infiltration,  !- Name
  SW Stair,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  AirChanges/Hour,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

! ***INTERNAL MASS***
InternalMass,
  Floor 1 Anesthesia Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Anesthesia,  !- Zone Name
  20.0671;  !- Surface Area

InternalMass,
  Floor 1 Bio Haz Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Bio Haz,  !- Zone Name
  10.4051;  !- Surface Area

InternalMass,
  Floor 1 Cafe Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Cafe,  !- Zone Name
  78.0386;  !- Surface Area

InternalMass,
  Floor 1 Clean Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Clean,  !- Zone Name
  23.4116;  !- Surface Area

InternalMass,
  Floor 1 Clean Work Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Clean Work,  !- Zone Name
  30.6580;  !- Surface Area

InternalMass,
  Floor 1 Dictation Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Dictation,  !- Zone Name
  23.4116;  !- Surface Area

InternalMass,
  Floor 1 Dressing Room Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Dressing Room,  !- Zone Name
  8.3613;  !- Surface Area

InternalMass,
  Floor 1 Electrical Room Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Electrical Room,  !- Zone Name
  18.2090;  !- Surface Area

InternalMass,
  Floor 1 Elevator Pump Room Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  16.9084;  !- Surface Area

InternalMass,
  Floor 1 Humid Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Humid,  !- Zone Name
  10.0335;  !- Surface Area

InternalMass,
  Floor 1 IT Hall Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 IT Hall,  !- Zone Name
  26.0129;  !- Surface Area

InternalMass,
  Floor 1 IT Room Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 IT Room,  !- Zone Name
  20.8103;  !- Surface Area

InternalMass,
  Floor 1 Lobby Hall Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Lobby Hall,  !- Zone Name
  44.5935;  !- Surface Area

InternalMass,
  Floor 1 Lobby Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Lobby,  !- Zone Name
  115.5714;  !- Surface Area

InternalMass,
  Floor 1 Lobby Toilet Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Lobby Toilet,  !- Zone Name
  10.0335;  !- Surface Area

InternalMass,
  Floor 1 Locker Room Hall Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  92.1598;  !- Surface Area

InternalMass,
  Floor 1 Locker Room Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Locker Room,  !- Zone Name
  122.6320;  !- Surface Area

InternalMass,
  Floor 1 Lounge Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Lounge,  !- Zone Name
  66.8902;  !- Surface Area

InternalMass,
  Floor 1 MRI Control Room Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  31.2154;  !- Surface Area

InternalMass,
  Floor 1 MRI Hall Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 MRI Hall,  !- Zone Name
  27.3135;  !- Surface Area

InternalMass,
  Floor 1 MRI Room Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 MRI Room,  !- Zone Name
  81.7547;  !- Surface Area

InternalMass,
  Floor 1 MRI Toilet Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 MRI Toilet,  !- Zone Name
  10.0335;  !- Surface Area

InternalMass,
  Floor 1 Med Gas Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Med Gas,  !- Zone Name
  10.4051;  !- Surface Area

InternalMass,
  Floor 1 Nourishment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Nourishment,  !- Zone Name
  33.8167;  !- Surface Area

InternalMass,
  Floor 1 Nurse Hall Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Nurse Hall,  !- Zone Name
  92.1598;  !- Surface Area

InternalMass,
  Floor 1 Nurse Janitor Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Nurse Janitor,  !- Zone Name
  10.0335;  !- Surface Area

InternalMass,
  Floor 1 Nurse Station Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Nurse Station,  !- Zone Name
  48.4954;  !- Surface Area

InternalMass,
  Floor 1 Nurse Toilet Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Nurse Toilet,  !- Zone Name
  10.0335;  !- Surface Area

InternalMass,
  Floor 1 Office Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Office,  !- Zone Name
  89.7443;  !- Surface Area

InternalMass,
  Floor 1 Operating Room 1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Operating Room 1,  !- Zone Name
  85.4708;  !- Surface Area

InternalMass,
  Floor 1 Operating Room 2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Operating Room 2,  !- Zone Name
  89.1869;  !- Surface Area

InternalMass,
  Floor 1 Operating Room 3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Operating Room 3,  !- Zone Name
  88.4437;  !- Surface Area

InternalMass,
  Floor 1 PACU Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 PACU,  !- Zone Name
  20.0671;  !- Surface Area

InternalMass,
  Floor 1 Pre-Op Hall Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Pre-Op Hall,  !- Zone Name
  98.1056;  !- Surface Area

InternalMass,
  Floor 1 Pre-Op Room 1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Pre-Op Room 1,  !- Zone Name
  35.1173;  !- Surface Area

InternalMass,
  Floor 1 Pre-Op Room 2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Pre-Op Room 2,  !- Zone Name
  62.8025;  !- Surface Area

InternalMass,
  Floor 1 Pre-Op Toilet Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Pre-Op Toilet,  !- Zone Name
  10.0335;  !- Surface Area

InternalMass,
  Floor 1 Procedure Room Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Procedure Room,  !- Zone Name
  52.9547;  !- Surface Area

InternalMass,
  Floor 1 Reception Hall Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Reception Hall,  !- Zone Name
  23.7832;  !- Surface Area

InternalMass,
  Floor 1 Reception Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Reception,  !- Zone Name
  94.5753;  !- Surface Area

InternalMass,
  Floor 1 Recovery Room Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Recovery Room,  !- Zone Name
  100.3353;  !- Surface Area

InternalMass,
  Floor 1 Scheduling Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Scheduling,  !- Zone Name
  22.1109;  !- Surface Area

InternalMass,
  Floor 1 Scrub Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Scrub,  !- Zone Name
  15.6077;  !- Surface Area

InternalMass,
  Floor 1 Soil Hold Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Soil Hold,  !- Zone Name
  10.4051;  !- Surface Area

InternalMass,
  Floor 1 Soil Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Soil,  !- Zone Name
  23.4116;  !- Surface Area

InternalMass,
  Floor 1 Soil Work Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Soil Work,  !- Zone Name
  33.4451;  !- Surface Area

InternalMass,
  Floor 1 Step Down Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Step Down,  !- Zone Name
  55.7418;  !- Surface Area

InternalMass,
  Floor 1 Sterile Hall Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Sterile Hall,  !- Zone Name
  114.4565;  !- Surface Area

InternalMass,
  Floor 1 Sterile Storage Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Sterile Storage,  !- Zone Name
  73.5792;  !- Surface Area

InternalMass,
  Floor 1 Storage Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Storage,  !- Zone Name
  170.9416;  !- Surface Area

InternalMass,
  Floor 1 Sub-Sterile Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Sub-Sterile,  !- Zone Name
  36.4180;  !- Surface Area

InternalMass,
  Floor 1 Utility Hall Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Utility Hall,  !- Zone Name
  47.5664;  !- Surface Area

InternalMass,
  Floor 1 Utility Janitor Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Utility Janitor,  !- Zone Name
  7.8039;  !- Surface Area

InternalMass,
  Floor 1 Utility Room Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Utility Room,  !- Zone Name
  66.8902;  !- Surface Area

InternalMass,
  Floor 1 Vestibule Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 1 Vestibule,  !- Zone Name
  13.3780;  !- Surface Area

InternalMass,
  Floor 2 Conference Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Conference,  !- Zone Name
  62.4308;  !- Surface Area

InternalMass,
  Floor 2 Conference Toilet Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Conference Toilet,  !- Zone Name
  11.8916;  !- Surface Area

InternalMass,
  Floor 2 Dictation Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Dictation,  !- Zone Name
  13.0064;  !- Surface Area

InternalMass,
  Floor 2 Exam 1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Exam 1,  !- Zone Name
  66.8902;  !- Surface Area

InternalMass,
  Floor 2 Exam 2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Exam 2,  !- Zone Name
  100.3353;  !- Surface Area

InternalMass,
  Floor 2 Exam 3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Exam 3,  !- Zone Name
  133.7804;  !- Surface Area

InternalMass,
  Floor 2 Exam 4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Exam 4,  !- Zone Name
  15.6077;  !- Surface Area

InternalMass,
  Floor 2 Exam 5 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Exam 5,  !- Zone Name
  65.0321;  !- Surface Area

InternalMass,
  Floor 2 Exam 6 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Exam 6,  !- Zone Name
  41.8064;  !- Surface Area

InternalMass,
  Floor 2 Exam 7 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Exam 7,  !- Zone Name
  147.1584;  !- Surface Area

InternalMass,
  Floor 2 Exam 8 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Exam 8,  !- Zone Name
  50.1676;  !- Surface Area

InternalMass,
  Floor 2 Exam 9 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Exam 9,  !- Zone Name
  73.5792;  !- Surface Area

InternalMass,
  Floor 2 Exam Hall 1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Exam Hall 1,  !- Zone Name
  33.4451;  !- Surface Area

InternalMass,
  Floor 2 Exam Hall 2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Exam Hall 2,  !- Zone Name
  33.4451;  !- Surface Area

InternalMass,
  Floor 2 Exam Hall 3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Exam Hall 3,  !- Zone Name
  33.4451;  !- Surface Area

InternalMass,
  Floor 2 Exam Hall 4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Exam Hall 4,  !- Zone Name
  36.7896;  !- Surface Area

InternalMass,
  Floor 2 Exam Hall 5 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Exam Hall 5,  !- Zone Name
  36.7896;  !- Surface Area

InternalMass,
  Floor 2 Exam Hall 6 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Exam Hall 6,  !- Zone Name
  36.7896;  !- Surface Area

InternalMass,
  Floor 2 Janitor Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Janitor,  !- Zone Name
  11.7058;  !- Surface Area

InternalMass,
  Floor 2 Lounge Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Lounge,  !- Zone Name
  14.8645;  !- Surface Area

InternalMass,
  Floor 2 Nurse Station 1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Nurse Station 1,  !- Zone Name
  27.8709;  !- Surface Area

InternalMass,
  Floor 2 Nurse Station 2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Nurse Station 2,  !- Zone Name
  33.4451;  !- Surface Area

InternalMass,
  Floor 2 Office Hall Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Office Hall,  !- Zone Name
  82.4979;  !- Surface Area

InternalMass,
  Floor 2 Office Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Office,  !- Zone Name
  104.0514;  !- Surface Area

InternalMass,
  Floor 2 Reception Hall Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Reception Hall,  !- Zone Name
  104.7946;  !- Surface Area

InternalMass,
  Floor 2 Reception Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Reception,  !- Zone Name
  182.8332;  !- Surface Area

InternalMass,
  Floor 2 Reception Toilet Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Reception Toilet,  !- Zone Name
  23.4116;  !- Surface Area

InternalMass,
  Floor 2 Scheduling 1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Scheduling 1,  !- Zone Name
  60.2012;  !- Surface Area

InternalMass,
  Floor 2 Scheduling 2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Scheduling 2,  !- Zone Name
  63.5457;  !- Surface Area

InternalMass,
  Floor 2 Storage 1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Storage 1,  !- Zone Name
  10.4051;  !- Surface Area

InternalMass,
  Floor 2 Storage 2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Storage 2,  !- Zone Name
  22.2967;  !- Surface Area

InternalMass,
  Floor 2 Storage 3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Storage 3,  !- Zone Name
  26.7561;  !- Surface Area

InternalMass,
  Floor 2 Utility Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Utility,  !- Zone Name
  23.4116;  !- Surface Area

InternalMass,
  Floor 2 Work Hall Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Work Hall,  !- Zone Name
  154.9623;  !- Surface Area

InternalMass,
  Floor 2 Work Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Work,  !- Zone Name
  314.0123;  !- Surface Area

InternalMass,
  Floor 2 Work Toilet Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 Work Toilet,  !- Zone Name
  10.0335;  !- Surface Area

InternalMass,
  Floor 2 X-Ray Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 2 X-Ray,  !- Zone Name
  167.2255;  !- Surface Area

InternalMass,
  Floor 3 Dressing Room Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Dressing Room,  !- Zone Name
  7.8039;  !- Surface Area

InternalMass,
  Floor 3 Elevator Hall Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Elevator Hall,  !- Zone Name
  68.7482;  !- Surface Area

InternalMass,
  Floor 3 Humid Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Humid,  !- Zone Name
  20.0671;  !- Surface Area

InternalMass,
  Floor 3 Janitor Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Janitor,  !- Zone Name
  11.7058;  !- Surface Area

InternalMass,
  Floor 3 Locker Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Locker,  !- Zone Name
  22.2967;  !- Surface Area

InternalMass,
  Floor 3 Lounge Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Lounge,  !- Zone Name
  141.0268;  !- Surface Area

InternalMass,
  Floor 3 Lounge Toilet Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Lounge Toilet,  !- Zone Name
  35.6748;  !- Surface Area

InternalMass,
  Floor 3 Mechanical Hall Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Mechanical Hall,  !- Zone Name
  55.7418;  !- Surface Area

InternalMass,
  Floor 3 Mechanical Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Mechanical,  !- Zone Name
  65.0321;  !- Surface Area

InternalMass,
  Floor 3 Office Hall Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Office Hall,  !- Zone Name
  154.9623;  !- Surface Area

InternalMass,
  Floor 3 Office Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Office,  !- Zone Name
  564.1073;  !- Surface Area

InternalMass,
  Floor 3 Office Toilet Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Office Toilet,  !- Zone Name
  10.0335;  !- Surface Area

InternalMass,
  Floor 3 Physical Therapy 1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Physical Therapy 1,  !- Zone Name
  241.5479;  !- Surface Area

InternalMass,
  Floor 3 Physical Therapy 2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Physical Therapy 2,  !- Zone Name
  109.9972;  !- Surface Area

InternalMass,
  Floor 3 Physical Therapy Toilet Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Physical Therapy Toilet,  !- Zone Name
  15.6077;  !- Surface Area

InternalMass,
  Floor 3 Storage 1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Storage 1,  !- Zone Name
  20.0671;  !- Surface Area

InternalMass,
  Floor 3 Storage 2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Storage 2,  !- Zone Name
  15.6077;  !- Surface Area

InternalMass,
  Floor 3 Treatment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Treatment,  !- Zone Name
  88.4437;  !- Surface Area

InternalMass,
  Floor 3 Undeveloped 1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Undeveloped 1,  !- Zone Name
  421.4082;  !- Surface Area

InternalMass,
  Floor 3 Undeveloped 2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Undeveloped 2,  !- Zone Name
  214.0486;  !- Surface Area

InternalMass,
  Floor 3 Utility Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Utility,  !- Zone Name
  40.1341;  !- Surface Area

InternalMass,
  Floor 3 Work Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Floor 3 Work,  !- Zone Name
  106.6527;  !- Surface Area

InternalMass,
  NE Stair Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  NE Stair,  !- Zone Name
  31.2154;  !- Surface Area

InternalMass,
  NW Elevator Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  NW Elevator,  !- Zone Name
  26.0129;  !- Surface Area

InternalMass,
  NW Stair Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  NW Stair,  !- Zone Name
  35.6748;  !- Surface Area

InternalMass,
  SW Stair Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  SW Stair,  !- Zone Name
  17.8374;  !- Surface Area

! ***INTERNAL GAINS SCHEDULES***
 Schedule:Compact,
    BLDG_ELEVATORS,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00, 0.2,
    Until: 08:00, 0.5,
    Until: 09:00, 0.75,
    Until: 10:00, 1.00,
    Until: 11:00, 1.00,
    Until: 12:00, 1.00,
    Until: 13:00, 0.75,
    Until: 14:00, 1.00,
    Until: 15:00, 1.00,
    Until: 16:00, 1.00,
    Until: 17:00, 1.00,
    Until: 18:00, 1.00,
    Until: 19:00, 0.52,
    Until: 20:00, 0.52,
    Until: 21:00, 0.52,
    Until: 22:00, 0.28,
    Until: 24:00, 0.2,
    For: Saturday,
    Until: 07:00, 0.2,
    Until: 08:00, 0.4,
    Until: 09:00, 0.46,
    Until: 10:00, 0.70,
    Until: 11:00, 0.70,
    Until: 12:00, 0.70,
    Until: 13:00, 0.51,
    Until: 14:00, 0.51,
    Until: 15:00, 0.51,
    Until: 16:00, 0.51,
    Until: 17:00, 0.51,
    Until: 18:00, 0.25,
    Until: 24:00, 0.2,
    For: Sunday Holidays WinterDesignDay AllOtherDays,
    Until: 08:00, 0.2,
    Until: 16:00, 0.4,
    Until: 24:00, 0.2;

 Schedule:Compact,
    BLDG_EQUIP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 04:00, 0.30,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.50,
    Until: 24:00, 0.30,
    For: SummerDesignDay,
    Until: 04:00, 0.30,
    Until: 06:00, 0.50,
    Until: 18:00, 1.00,
    Until: 20:00, 0.50,
    Until: 24:00, 0.30,
    For: Saturday,
    Until: 07:00, 0.30,
    Until: 09:00, 0.50,
    Until: 15:00, 0.80,
    Until: 20:00, 0.50,
    Until: 24:00, 0.30,
    For: Sunday Holidays WinterDesignDay AllOtherDays,
    Until: 08:00, 0.30,
    Until: 17:00, 0.50,
    Until: 24:00, 0.30;  

 Schedule:Compact,
    BLDG_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 04:00, 0.10,
    Until: 06:00, 0.30,
    Until: 07:00, 0.60,
    Until: 18:00, 0.90,
    Until: 20:00, 0.60,
    Until: 22:00, 0.30,
    Until: 24:00, 0.10,
    For: SummerDesignDay,
    Until: 04:00, 0.10,
    Until: 06:00, 0.30,
    Until: 07:00, 0.60,
    Until: 18:00, 0.90,
    Until: 20:00, 0.60,
    Until: 22:00, 0.30,
    Until: 24:00, 0.10,
    For: Saturday,
    Until: 07:00, 0.10,
    Until: 09:00, 0.30,
    Until: 15:00, 0.40,
    Until: 20:00, 0.30,
    Until: 24:00, 0.10,
    For: Sunday Holidays WinterDesignDay AllOtherDays,
    Until: 08:00, 0.05,
    Until: 17:00, 0.10,
    Until: 24:00, 0.05;   
 
 Schedule:Compact,
    BLDG_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 04:00, 0.05,
    Until: 06:00, 0.20,
    Until: 07:00, 0.50,
    Until: 18:00, 0.90,
    Until: 20:00, 0.50,
    Until: 22:00, 0.20,    
    Until: 24:00, 0.05,
    For: SummerDesignDay,
    Until: 04:00, 0.05,
    Until: 06:00, 0.20,
    Until: 07:00, 0.50,
    Until: 18:00, 0.90,
    Until: 20:00, 0.50,
    Until: 22:00, 0.20,    
    Until: 24:00, 0.05,
    For: Saturday,
    Until: 07:00, 0.05,
    Until: 09:00, 0.20,
    Until: 15:00, 0.30,
    Until: 20:00, 0.20,
    Until: 24:00, 0.05,
    For: Sunday Holidays WinterDesignDay AllOtherDays,
    Until: 08:00, 0.00,
    Until: 17:00, 0.05,
    Until: 24:00, 0.00;

Schedule:Compact,
    CLOTHING_SCH,                  
    Any Number,                    
    Through: 04/30,
    For: AllDays,
    Until: 24:00, 1.0,
    Through: 09/30,
    For: AllDays,
    Until: 24:00, 0.5,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    WORK_EFF_SCH,
    Fraction,                      
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.0;

Schedule:Compact,
    AIR_VELO_SCH,                  
    Any Number,                    
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.2;

Schedule:Compact,
    ACTIVITY_SCH,            
    Any Number,              
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.;

Schedule:Compact,
    INFIL_HALF_ON_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays ,
    Until: 24:00, 0.5,
    For: Saturday ,
    Until: 24:00, 0.5,
    For: SummerDesignDay WinterDesignDay,
    Until: 24:00, 1.0,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00, 0.5;

Schedule:Compact,
    INFIL_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays ,
    Until: 24:00, 0.5,
    For: Saturday,
    Until: 24:00, 0.5,
    For: SummerDesignDay WinterDesignDay,
    Until: 24:00, 1.0,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00, 0.5;
    
Schedule:Compact,
    SHADING_SCH,                  
    Any Number,                    
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0.0;

Schedule:Compact,
    RADIOLOGY_EQUIP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 06:00, 0.01,
    Until: 18:00, 0.96,
    Until: 24:00, 0.01,
    For: SummerDesignDay,
    Until: 06:00, 0.01,
    Until: 18:00, 0.96,
    Until: 24:00, 0.01,
    For: Saturday,
    Until: 06:00, 0.01,
    Until: 18:00, 0.96,
    Until: 24:00, 0.01,
    For: Sunday Holidays WinterDesignDay AllOtherDays,
    Until: 24:00, 0.01;  










! Outline of contents: equipment, sizing & controls, airloop, connections, schedules

! ***HVAC EQUIPMENT***
Fan:VariableVolume,
  AHU-1_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.6045,  !- Fan Efficiency {}
  1017.592,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.93,  !- Motor Efficiency
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  AHU-1_HeatC-AHU-1_FanNode,  !- Air Inlet Node Name
  AHU-1_Fan-AHU-1 HumidifierNode,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:VariableVolume,
  AHU-2_Fan,  !- Name
  BLDG_OA_SCH,  !- Availability Schedule Name
  0.6006,  !- Fan Efficiency {}
  1017.592,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.93,  !- Motor Efficiency
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  AHU-2_HeatC-AHU-2_FanNode,  !- Air Inlet Node Name
  AHU-2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 1 Anesthesia Exhaust Fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.0680,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 1 Anesthesia Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 1 Anesthesia Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 1 Lobby Toilet Exhaust Fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.0425,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 1 Lobby Toilet Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 1 Lobby Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 1 MRI Control Room Exhaust Fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.0793,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 1 MRI Control Room Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 1 MRI Control Room Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 1 MRI Room Exhaust Fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.2077,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 1 MRI Room Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 1 MRI Room Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 1 MRI Toilet Exhaust Fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.0425,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 1 MRI Toilet Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 1 MRI Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 1 Nurse Toilet Exhaust Fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.0425,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 1 Nurse Toilet Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 1 Nurse Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 1 Pre-Op Toilet Exhaust Fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.0425,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 1 Pre-Op Toilet Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 1 Pre-Op Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 1 Soil Exhaust Fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.0991,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 1 Soil Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 1 Soil Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 1 Soil Hold Exhaust Fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.0440,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 1 Soil Hold Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 1 Soil Hold Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 1 Soil Work Exhaust Fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.1416,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 1 Soil Work Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 1 Soil Work Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 2 Conference Toilet Exhaust Fan,  !- Name
  BLDG_OA_SCH,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.0503,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 2 Conference Toilet Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 2 Conference Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 2 Reception Toilet Exhaust Fan,  !- Name
  BLDG_OA_SCH,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.0991,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 2 Reception Toilet Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 2 Reception Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 2 Work Toilet Exhaust Fan,  !- Name
  BLDG_OA_SCH,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.0425,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 2 Work Toilet Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 2 Work Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 3 Lounge Toilet Exhaust Fan,  !- Name
  BLDG_OA_SCH,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.1510,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 3 Lounge Toilet Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 3 Lounge Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 3 Office Toilet Exhaust Fan,  !- Name
  BLDG_OA_SCH,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.0425,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 3 Office Toilet Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 3 Office Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Floor 3 Physical Therapy Toilet Exhaust Fan,  !- Name
  BLDG_OA_SCH,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.0661,  !- Maximum Flow Rate {m3/s} [*******]
  Floor 3 Physical Therapy Toilet Exhaust Fan Node,  !- Air Inlet Node Name
  Floor 3 Physical Therapy Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Coil:Cooling:DX:TwoSpeed,
  AHU-1_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3.27188783259235,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  AHU-1_OA-AHU-1_CoolCNode,  !- Air Inlet Node Name
  AHU-1_CoolC-AHU-1_HeatCNode,  !- Air Outlet Node Name
  AHU-1_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  AHU-1_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  AHU-1_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  AHU-1_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  AHU-1_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio
  3.27188783259235,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate
  AHU-1_CoolCStandard10Ton_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  AHU-1_CoolCStandard10Ton_EIRFT,  !- Low Speed Total Cooling Capacity Function of Flow Fraction Curve Name
  AHU-1_CoolC Cond OA node;  !- Condenser Air Inlet Node Name

Coil:Cooling:DX:TwoSpeed,
  AHU-2_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3.38589624390638,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  AHU-2_OA-AHU-2_CoolCNode,  !- Air Inlet Node Name
  AHU-2_CoolC-AHU-2_HeatCNode,  !- Air Outlet Node Name
  AHU-2_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  AHU-2_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  AHU-2_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  AHU-2_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  AHU-2_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio
  3.38589624390638,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate
  AHU-2_CoolCStandard10Ton_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  AHU-2_CoolCStandard10Ton_EIRFT,  !- Low Speed Total Cooling Capacity Function of Flow Fraction Curve Name
  AHU-2_CoolC Cond OA node;  !- Condenser Air Inlet Node Name

Coil:Heating:Water,
  AHU-1_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU-1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  AHU-1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  AHU-1_CoolC-AHU-1_HeatCNode,  !- Air Inlet Node Name
  AHU-1_HeatC-AHU-1_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  AHU-2_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  AHU-2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  AHU-2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  AHU-2_CoolC-AHU-2_HeatCNode,  !- Air Inlet Node Name
  AHU-2_HeatC-AHU-2_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Anesthesia VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Anesthesia VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Anesthesia VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Anesthesia VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Anesthesia VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Bio Haz VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Bio Haz VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Bio Haz VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Bio Haz VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Bio Haz VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Cafe VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Cafe VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Cafe VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Cafe VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Cafe VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Clean VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Clean VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Clean VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Clean VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Clean VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Clean Work VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Clean Work VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Clean Work VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Clean Work VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Clean Work VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Dictation VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Dictation VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Dictation VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Dictation VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Dictation VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Dressing Room VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Dressing Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Dressing Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Dressing Room VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Dressing Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Electrical Room VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Electrical Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Electrical Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Electrical Room VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Electrical Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Elevator Pump Room VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Elevator Pump Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Elevator Pump Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Elevator Pump Room VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Elevator Pump Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Humid VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Humid VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Humid VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Humid VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Humid VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 IT Hall VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 IT Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 IT Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 IT Hall VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 IT Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 IT Room VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 IT Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 IT Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 IT Room VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 IT Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Lobby Hall VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Lobby Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Lobby Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Lobby Hall VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Lobby Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Lobby Toilet VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Lobby Toilet VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Lobby Toilet VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Lobby Toilet VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Lobby Toilet VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Lobby VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Lobby VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Lobby VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Lobby VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Lobby VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Locker Room Hall VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Locker Room Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Locker Room Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Locker Room Hall VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Locker Room Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Locker Room VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Locker Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Locker Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Locker Room VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Locker Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Lounge VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Lounge VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Lounge VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Lounge VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Lounge VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 MRI Control Room VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 MRI Control Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 MRI Control Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 MRI Control Room VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 MRI Control Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 MRI Hall VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 MRI Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 MRI Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 MRI Hall VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 MRI Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 MRI Room VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 MRI Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 MRI Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 MRI Room VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 MRI Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 MRI Toilet VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 MRI Toilet VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 MRI Toilet VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 MRI Toilet VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 MRI Toilet VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Med Gas VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Med Gas VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Med Gas VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Med Gas VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Med Gas VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Nourishment VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Nourishment VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Nourishment VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Nourishment VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Nourishment VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Nurse Hall VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Nurse Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Nurse Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Nurse Hall VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Nurse Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Nurse Janitor VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Nurse Janitor VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Nurse Janitor VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Nurse Janitor VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Nurse Janitor VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Nurse Station VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Nurse Station VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Nurse Station VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Nurse Station VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Nurse Station VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Nurse Toilet VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Nurse Toilet VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Nurse Toilet VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Nurse Toilet VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Nurse Toilet VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Office VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Office VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Office VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Office VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Office VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Operating Room 1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Operating Room 1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Operating Room 1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Operating Room 1 VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Operating Room 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Floor 1 Operating Room 1 *****

Coil:Heating:Water,
  Floor 1 Operating Room 2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Operating Room 2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Operating Room 2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Operating Room 2 VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Operating Room 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Floor 1 Operating Room 2 *****

Coil:Heating:Water,
  Floor 1 Operating Room 3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Operating Room 3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Operating Room 3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Operating Room 3 VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Operating Room 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Floor 1 Operating Room 3 *****

Coil:Heating:Water,
  Floor 1 PACU VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 PACU VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 PACU VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 PACU VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 PACU VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Floor 1 PACU *****

Coil:Heating:Water,
  Floor 1 Pre-Op Hall VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Pre-Op Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Pre-Op Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Pre-Op Hall VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Pre-Op Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Pre-Op Room 1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Pre-Op Room 1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Pre-Op Room 1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Pre-Op Room 1 VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Pre-Op Room 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Floor 1 Pre-Op Room 1 *****

Coil:Heating:Water,
  Floor 1 Pre-Op Room 2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Pre-Op Room 2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Pre-Op Room 2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Pre-Op Room 2 VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Pre-Op Room 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Floor 1 Pre-Op Room 2 *****

Coil:Heating:Water,
  Floor 1 Pre-Op Toilet VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Pre-Op Toilet VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Pre-Op Toilet VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Pre-Op Toilet VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Pre-Op Toilet VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Procedure Room VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Procedure Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Procedure Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Procedure Room VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Procedure Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Floor 1 Procedure Room *****

Coil:Heating:Water,
  Floor 1 Reception Hall VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Reception Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Reception Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Reception Hall VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Reception Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Reception VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Reception VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Reception VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Reception VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Reception VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Recovery Room VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Recovery Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Recovery Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Recovery Room VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Recovery Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Floor 1 Recovery Room *****

Coil:Heating:Water,
  Floor 1 Scheduling VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Scheduling VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Scheduling VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Scheduling VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Scheduling VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Scrub VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Scrub VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Scrub VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Scrub VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Scrub VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Soil Hold VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Soil Hold VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Soil Hold VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Soil Hold VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Soil Hold VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Soil VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Soil VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Soil VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Soil VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Soil VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Soil Work VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Soil Work VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Soil Work VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Soil Work VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Soil Work VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Step Down VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Step Down VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Step Down VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Step Down VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Step Down VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Floor 1 Step Down *****

Coil:Heating:Water,
  Floor 1 Sterile Hall VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Sterile Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Sterile Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Sterile Hall VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Sterile Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Sterile Storage VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Sterile Storage VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Sterile Storage VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Sterile Storage VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Sterile Storage VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Storage VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Storage VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Storage VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Storage VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Storage VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Sub-Sterile VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Sub-Sterile VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Sub-Sterile VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Sub-Sterile VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Sub-Sterile VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Utility Hall VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Utility Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Utility Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Utility Hall VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Utility Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Utility Janitor VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Utility Janitor VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Utility Janitor VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Utility Janitor VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Utility Janitor VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Floor 1 Utility Room VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Floor 1 Utility Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Utility Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Utility Room VAV Box Damper Node,  !- Air Inlet Node Name
