! DOE Commercial Building Benchmark
! Primary school, new construction
! Benchmark V 1.0_3.0
! EnergyPlus V 3.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Single story, primary school, 25 zones
!               Classrooms, gymnasium/multipurpose room, cafeteria, kitchen
!               Original model developed for the K-12 Advanced Energy Design Guide
! Form:         Area = 6,871 m2 (73,959 ft2); Number of Stories = 1; Shape = "E"
!               Main corridor with three wings for class rooms
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: steel frame walls; built up flat roof; slab-on-grade floor
!               Windows: window-to-wall ratio = 35%,
!               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         VAV with reheat; PSZ-AC and gas furnace in gymnasium, kitchen, and cafeteria
!               Economizer per 90.1-2004
! Exhaust:      restroom exhaust = 300 L/s (600 cfm); Kitchen exhaust 2360 L/s (5000 cfm), 96% make up air from cafeteria
!               Kitchen exhaust fan modeled as an external load to avoid getting douible the make-up air
! Refrigeration: Walk-in cooler and walk-in freezer
!
! Int. gains:   W/m2 (W/ft2)   lights            elec plug          gas plug
!               Classroom:    15 (1.4)            15 (1.4)             0
!               corridor      5.38 (0.5)          4.0 (0.37)           0
!               offices       11.8(1.1)           10.8(1.0)
!               Gym           15 (1.4)            5.0 (0.46)
!               Kitchen       12.9 (1.2)          190.5 (17.7)       1,431 (133)
!               Cafeteria     15 (1.4)            25.4 (2.36)
!               Library       14 (1.3)            15 (1.4)
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              CAV; PSZ-AC
! Plant Loops:                    SHWSys1, HeatSys1, CoolSys1
! System Equipment Autosize:      yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          COIL:DX:COOLINGBYPASSFACTOREMPIRICAL; COIL:GAS:HEATING
! Pumps:                          Yes
! Boilers:                        BOILER:SIMPLE - natural gas
! Chillers:                       None
!
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.1)
! Created on 11/13/2008 21:49:02

!***** NOTICE *****

!***** The Benchmarks were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Benchmarks imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Benchmarks. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Griffith, B.; Long, N.; Benne, K.; Torcellini, P; Halverson, M.;
! Winiarski,  D.; Liu, B.; Crawley, D. (2008). DOE Commercial Building Resarch
! Benchmarks for Commercial Buildings. Washington, DC: U.S. Department of Energy,
! Energy Efficiency and Renewable Energy, Office of Building Technologies.


! Start SimMetaData
! WeatherFileName=USA_WA_Seattle-Tacoma_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Steel-Framed
! End SimMetaData

Version,
  3.0.0;  !- Version

Timestep,
  6;  !- Number of Timesteps per Hour

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation
  Yes,  !- Do System Sizing Calculation
  Yes,  !- Do Plant Sizing Calculation
  No,  !- Run Simulation for Sizing Periods
  Yes;  !- Run Simulation for Weather File Run Periods

RunPeriod,
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  Detailed;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

Sizing:Parameters,
  1.2000,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  1,  !- Minimum System Timestep
  20;  !- Maximum HVAC Iterations

ShadowCalculation,
  30,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System

Building,
  Benchmark Primary School New V1.0_3.0,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

! US National Holidays
 
!  VERSION,
!    2.2;                    !- Version Identifier
 
  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
! Daylight Saving Period in US
 
  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date
 

 
  Site:Location,
    SEATTLE_WA_USA TMY2-24233,  !- Name
    47.45000,                !- Latitude {deg}
    -122.3000,               !- Longitude {deg}
    -8.000000,               !- Time Zone {hr}
    122.0000;                !- Elevation {m}
 
  Site:GroundTemperature:BuildingSurface,
    20.07,                   !- January Ground Temperature {C}
    20.09,                   !- February Ground Temperature {C}
    20.10,                   !- March Ground Temperature {C}
    20.11,                   !- April Ground Temperature {C}
    20.15,                   !- May Ground Temperature {C}
    20.19,                   !- June Ground Temperature {C}
    20.22,                   !- July Ground Temperature {C}
    20.25,                   !- August Ground Temperature {C}
    20.26,                   !- September Ground Temperature {C}
    20.24,                   !- October Ground Temperature {C}
    20.22,                   !- November Ground Temperature {C}
    20.19;                   !- December Ground Temperature {C}
 
! Daily Avg, 4.5, 6.7, 7.0, 9.5, 13.0, 15.2, 17.7, 18.0, 15.4, 11.4, 7.1, 4.8
 
  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    10.86,                   !- Annual Average Outdoor Air Temperature {C}
    13.50;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
 
! SEATTLE_WA_USA Annual Heating 99.6%, MaxDB=-4.5°C
 
  SizingPeriod:DesignDay,
    SEATTLE Ann Htg 99.6% Condns DB,  !- Name
    -4.5,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Temperature Range {deltaC}
    -4.5,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    99868.,                  !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    20,                      !- Wind Direction {deg}
    0.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    12,                      !- Month
    WinterDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type
 
! SEATTLE_WA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.4°C MWB=18.4°C
 
  SizingPeriod:DesignDay,
    SEATTLE Ann Clg .4% Condns DB=>MWB,  !- Name
    29.4,                    !- Maximum Dry-Bulb Temperature {C}
    10.1,                    !- Daily Temperature Range {deltaC}
    18.4,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    99868.,                  !- Barometric Pressure {Pa}
    4.3,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    8,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type
 

 
!  VERSION,
!    2.2;                    !- Version Identifier
 
  ScheduleTypeLimits,
    Any Number;              !- Name
 
  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0:1.0,                 !- Range
    CONTINUOUS;              !- Numeric Type
 
  ScheduleTypeLimits,
    Temperature,             !- Name
    -60:200,                 !- Range
    CONTINUOUS;              !- Numeric Type
 
  ScheduleTypeLimits,
    On/Off,                  !- Name
    0:1,                     !- Range
    DISCRETE;                !- Numeric Type
 
  ScheduleTypeLimits,
    Control Type,            !- Name
    0:4,                     !- Range
    DISCRETE;                !- Numeric Type
 
  ScheduleTypeLimits,
    Humidity,                !- Name
    10:90,                   !- Range
    CONTINUOUS;              !- Numeric Type
 
  ScheduleTypeLimits,
    Number;                  !- Name
 

!  PBA:  14: Education
!  PBA+: 28: Elementary/middle school
!  Weekly Hours: 50
!  Open 24 Hours: False
!  Open Weekends: False
!  Days Open: Open Mon-Fri
!  Months Not Open: 3
!  Month Occupied (not always used): 0
!  Schedule valid for the following building IDs
!  ID_0008
!  Added custom space type schedules for some after hours use,
!  minmally conditioned spaces, and summer use
!------------ BLDG_LIGHT_SCH ---------
!  Lighting schedule
!  Lighting Reduced: True
!  Percent Lit When Closed: 10
!  Percent Lit When Open: 100
 
  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.1773,                  !- Field 4
    Until: 21:00,            !- Field 5
    0.9,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.1773,                  !- Field 8
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0.1773,                  !- Field 11
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay,  !- Field 13
    Until: 08:00,            !- Field 14
    0.1773,                  !- Field 15
    Until: 20:00,            !- Field 16
    0.5,                     !- Field 17
    Until: 24:00,            !- Field 18
    0.1773,                  !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0.1773,                  !- Field 22
    Through: 12/31,          !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 07:00,            !- Field 25
    0.1773,                  !- Field 26
    Until: 21:00,            !- Field 27
    0.9,                     !- Field 28
    Until: 24:00,            !- Field 29
    0.1773,                  !- Field 30
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 31
    Until: 24:00,            !- Field 32
    0.1773;                  !- Field 33
 
!------------ BLDG_EQUIP_SCH ---------
!  Equipment Schedule
!  Minimum Equipment Percent: 10
!  Maximum Equipment Percent: 95
!  Equipment turned off during off hours: Always
 
  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.35,                    !- Field 4
    Until: 17:00,            !- Field 5
    0.95,                    !- Field 6
    Until: 24:00,            !- Field 7
    0.35,                    !- Field 8
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0.35,                    !- Field 11
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay,  !- Field 13
    Until: 08:00,            !- Field 14
    0.25,                    !- Field 15
    Until: 17:00,            !- Field 16
    0.5,                     !- Field 17
    Until: 24:00,            !- Field 18
    0.25,                    !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0.25,                    !- Field 22
    Through: 12/31,          !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 08:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.95,                    !- Field 28
    Until: 24:00,            !- Field 29
    0.35,                    !- Field 30
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 31
    Until: 24:00,            !- Field 32
    0.35;                    !- Field 33
 
  Schedule:Compact,
    KITCHEN_ELEC_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.1,                    !- Field 4
    Until: 10:00,            !- Field 3
    0.15,                    !- Field 4
    Until: 13:00,            !- Field 3
    0.25,                    !- Field 4
    Until: 15:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 24:00,            !- Field 7
    0.1,                    !- Field 8
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0.1,                    !- Field 11
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay,  !- Field 13
    Until: 08:00,            !- Field 14
    0.1,                    !- Field 15
    Until: 10:00,            !- Field 3
    0.15,                    !- Field 4
    Until: 13:00,            !- Field 3
    0.25,                    !- Field 4
    Until: 15:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 24:00,            !- Field 18
    0.1,                    !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0.1,                    !- Field 22
    Through: 12/31,          !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 08:00,            !- Field 25
    0.1,                    !- Field 26
    Until: 10:00,            !- Field 3
    0.15,                    !- Field 4
    Until: 13:00,            !- Field 3
    0.25,                    !- Field 4
    Until: 15:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 24:00,            !- Field 29
    0.1,                    !- Field 30
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 31
    Until: 24:00,            !- Field 32
    0.1;                    !- Field 33
 
  Schedule:Compact,
    KITCHEN_GAS_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 10:00,            !- Field 3
    0.15,                    !- Field 4
    Until: 13:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 15:00,            !- Field 5
    0.1,                    !- Field 6
    Until: 24:00,            !- Field 7
    0.02,                    !- Field 8
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0.02,                    !- Field 11
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay,  !- Field 13
    Until: 08:00,            !- Field 14
    0.02,                    !- Field 15
    Until: 10:00,            !- Field 3
    0.15,                    !- Field 4
    Until: 13:00,            !- Field 3
    0.2,                    !- Field 4
    Until: 15:00,            !- Field 5
    0.1,                    !- Field 6
    Until: 24:00,            !- Field 18
    0.02,                    !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0.02,                    !- Field 22
    Through: 12/31,          !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 08:00,            !- Field 25
    0.02,                    !- Field 26
    Until: 10:00,            !- Field 3
    0.15,                    !- Field 4
    Until: 13:00,            !- Field 3
    0.2,                    !- Field 4
    Until: 15:00,            !- Field 5
    0.1,                    !- Field 6
    Until: 24:00,            !- Field 29
    0.02,                    !- Field 30
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 31
    Until: 24:00,            !- Field 32
    0.02;                    !- Field 33
 
!------------ BLDG_OCC_SCH ---------
!  Occupancy Schedule
!  Minimum Occupancy Percent: 0
!  Maximum Occupancy Percent: 95
 
  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/15,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 16:00,            !- Field 5
    0.95,                    !- Field 6
    Until: 21:00,            !- Field 7
    0.15,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 11
    Until: 24:00,            !- Field 12
    0,                       !- Field 13
    Through: 9/15,           !- Field 14
    For: Weekdays SummerDesignDay,  !- Field 15
    Until: 08:00,            !- Field 16
    0,                       !- Field 17
    Until: 16:00,            !- Field 18
    0.15,                    !- Field 19
    Until: 21:00,            !- Field 20
    0.15,                    !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through: 12/31,          !- Field 27
    For: Weekdays SummerDesignDay,  !- Field 28
    Until: 08:00,            !- Field 29
    0,                       !- Field 30
    Until: 16:00,            !- Field 31
    0.95,                    !- Field 32
    Until: 21:00,            !- Field 33
    0.15,                    !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 37
    Until: 24:00,            !- Field 38
    0;                       !- Field 39
 
  Schedule:Compact,
    BLDG_OCC_SCH_Extend,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 16:00,            !- Field 5
    0.95,                    !- Field 6
    Until: 21:00,            !- Field 7
    0.95,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 11
    Until: 24:00,            !- Field 12
    0,                       !- Field 13
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay,  !- Field 15
    Until: 08:00,            !- Field 16
    0,                       !- Field 17
    Until: 17:00,            !- Field 18
    0.5,                     !- Field 19
    Until: 21:00,            !- Field 20
    0.5,                     !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through: 12/31,          !- Field 27
    For: Weekdays SummerDesignDay,  !- Field 28
    Until: 08:00,            !- Field 29
    0,                       !- Field 30
    Until: 17:00,            !- Field 31
    0.95,                    !- Field 32
    Until: 21:00,            !- Field 33
    0.95,                    !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 37
    Until: 24:00,            !- Field 38
    0;                       !- Field 39
 
  Schedule:Compact,
    BLDG_OCC_SCH_Offices,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    0.95,                    !- Field 6
    Until: 21:00,            !- Field 7
    0.15,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 11
    Until: 24:00,            !- Field 12
    0,                       !- Field 13
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay,  !- Field 15
    Until: 08:00,            !- Field 16
    0,                       !- Field 17
    Until: 17:00,            !- Field 18
    0.5,                     !- Field 19
    Until: 21:00,            !- Field 20
    0.15,                    !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through: 12/31,          !- Field 27
    For: Weekdays SummerDesignDay,  !- Field 28
    Until: 08:00,            !- Field 29
    0,                       !- Field 30
    Until: 17:00,            !- Field 31
    0.95,                    !- Field 32
    Until: 21:00,            !- Field 33
    0.15,                    !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 37
    Until: 24:00,            !- Field 38
    0;                       !- Field 39
 
  Schedule:Compact,
    BLDG_OCC_SCH_Gym,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 16:00,            !- Field 5
    0.35,                    !- Field 6
    Until: 21:00,            !- Field 7
    0.95,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 11
    Until: 24:00,            !- Field 12
    0,                       !- Field 13
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay,  !- Field 15
    Until: 08:00,            !- Field 16
    0,                       !- Field 17
    Until: 16:00,            !- Field 18
    0.35,                    !- Field 19
    Until: 21:00,            !- Field 20
    0.35,                    !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through: 12/31,          !- Field 27
    For: Weekdays SummerDesignDay,  !- Field 28
    Until: 08:00,            !- Field 29
    0,                       !- Field 30
    Until: 16:00,            !- Field 31
    0.35,                    !- Field 32
    Until: 21:00,            !- Field 33
    0.95,                    !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 37
    Until: 24:00,            !- Field 38
    0;                       !- Field 39
 
  Schedule:Compact,
    BLDG_OCC_SCH_Cafeteria,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    0,                       !- Field 4
    Until: 15:00,            !- Field 5
    0.95,                    !- Field 6
    Until: 20:00,            !- Field 7
    0.35,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 11
    Until: 24:00,            !- Field 12
    0,                       !- Field 13
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay,  !- Field 15
    Until: 09:00,            !- Field 16
    0,                       !- Field 17
    Until: 17:00,            !- Field 18
    0.15,                    !- Field 19
    Until: 19:00,            !- Field 20
    0.35,                    !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through: 12/31,          !- Field 27
    For: Weekdays SummerDesignDay,  !- Field 28
    Until: 09:00,            !- Field 29
    0,                       !- Field 30
    Until: 15:00,            !- Field 31
    0.95,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.35,                    !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 37
    Until: 24:00,            !- Field 38
    0;                       !- Field 39

    !------------ INFIL_SCH ---------
!  Infiltration Schedule
!  Infiltration Percent w/o HVAC: 100
!  Infiltration Percent w/HVAC: 0
 
  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    1,                       !- Field 4
    Until: 21:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8
 
! Schedule School Service Water Heating, ASHRAE 90.1-1989, Section 13
 
  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/15,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.34,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.6,                     !- Field 10
    Until: 11:00,            !- Field 11
    0.63,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.72,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.79,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.83,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.61,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.65,                    !- Field 22
    Until: 18:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 19:00,            !- Field 25
    0.19,                    !- Field 26
    Until: 20:00,            !- Field 27
    0.25,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.22,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.12,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.09,                    !- Field 34
    For: Saturday WinterDesignDay,  !- Field 35
    Until: 09:00,            !- Field 36
    0.03,                    !- Field 37
    Until: 13:00,            !- Field 38
    0.05,                    !- Field 39
    Until: 24:00,            !- Field 40
    0.03,                    !- Field 41
    For: Sunday Holidays AllOtherDays,  !- Field 42
    Until: 08:00,            !- Field 43
    0.03,                    !- Field 44
    Until: 14:00,            !- Field 45
    0.05,                    !- Field 46
    Until: 24:00,            !- Field 47
    0.03,                    !- Field 48
    Through: 9/15,           !- Field 49
    For: Weekdays SummerDesignDay,  !- Field 50
    Until: 07:00,            !- Field 51
    0.05,                    !- Field 52
    Until: 18:00,            !- Field 53
    0.1,                     !- Field 54
    Until: 19:00,            !- Field 55
    0.19,                    !- Field 56
    Until: 20:00,            !- Field 57
    0.25,                    !- Field 58
    Until: 22:00,            !- Field 59
    0.22,                    !- Field 60
    Until: 23:00,            !- Field 61
    0.12,                    !- Field 62
    Until: 24:00,            !- Field 63
    0.09,                    !- Field 64
    For: Saturday WinterDesignDay,  !- Field 65
    Until: 09:00,            !- Field 66
    0.03,                    !- Field 67
    Until: 13:00,            !- Field 68
    0.05,                    !- Field 69
    Until: 24:00,            !- Field 70
    0.03,                    !- Field 71
    For: Sunday Holidays AllOtherDays,  !- Field 72
    Until: 08:00,            !- Field 73
    0.03,                    !- Field 74
    Until: 14:00,            !- Field 75
    0.05,                    !- Field 76
    Until: 24:00,            !- Field 77
    0.03,                    !- Field 78
    Through: 12/31,          !- Field 79
    For: Weekdays SummerDesignDay,  !- Field 80
    Until: 07:00,            !- Field 81
    0.05,                    !- Field 82
    Until: 08:00,            !- Field 83
    0.1,                     !- Field 84
    Until: 09:00,            !- Field 85
    0.34,                    !- Field 86
    Until: 10:00,            !- Field 87
    0.6,                     !- Field 88
    Until: 11:00,            !- Field 89
    0.63,                    !- Field 90
    Until: 12:00,            !- Field 91
    0.72,                    !- Field 92
    Until: 13:00,            !- Field 93
    0.79,                    !- Field 94
    Until: 14:00,            !- Field 95
    0.83,                    !- Field 96
    Until: 15:00,            !- Field 97
    0.61,                    !- Field 98
    Until: 16:00,            !- Field 99
    0.65,                    !- Field 100
    Until: 18:00,            !- Field 101
    0.1,                     !- Field 102
    Until: 19:00,            !- Field 103
    0.19,                    !- Field 104
    Until: 20:00,            !- Field 105
    0.25,                    !- Field 106
    Until: 22:00,            !- Field 107
    0.22,                    !- Field 108
    Until: 23:00,            !- Field 109
    0.12,                    !- Field 110
    Until: 24:00,            !- Field 111
    0.09,                    !- Field 112
    For: Saturday WinterDesignDay,  !- Field 113
    Until: 09:00,            !- Field 114
    0.03,                    !- Field 115
    Until: 13:00,            !- Field 116
    0.05,                    !- Field 117
    Until: 24:00,            !- Field 118
    0.03,                    !- Field 119
    For: Sunday Holidays AllOtherDays,  !- Field 120
    Until: 08:00,            !- Field 121
    0.03,                    !- Field 122
    Until: 14:00,            !- Field 123
    0.05,                    !- Field 124
    Until: 24:00,            !- Field 125
    0.03;                    !- Field 126
 
!------------ ALWAYS_ON ---------
 
  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4
 
!------------ ALWAYS_OFF ---------
 
  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4
 
!------------ WORK_EFF_SCH ---------
 
  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4
 
!------------ AIR_VELO_SCH ---------
 
  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4
 
!------------ CLOTHING_SCH ---------
 
  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.1,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.6,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.1;                     !- Field 12
 
!------------ SHADING_SCH ---------
 
  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4
 
!------------ PlantOnSched ---------
 
  Schedule:Compact,
    PlantOnSched,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4
 
!------------ FAN_SCH ---------
 
  Schedule:Compact,
    FAN_SCH,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4
 
!------------ ReheatCoilAvailSched ---------
 
  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4
 
!------------ CoolingCoilAvailSched ---------
 
  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4
 
!------------ Humidity Setpoint Schedule ---------
 
  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4
 
!------------ Dual Zone Control Type Sched ---------
 
  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4
 
!------------ Seasonal-Reset-Supply-Air-Temp-Sch ---------
 
  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    13,                      !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    13;                      !- Field 12
 
!------------ CW-Loop-Temp-Schedule ---------
 
  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4
 
!------------ HW-Loop-Temp-Schedule ---------
 
  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    67;                      !- Field 4
 
!------------ Heating-Supply-Air-Temp-Sch ---------
 
  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    16;                      !- Field 4
 
  Schedule:Compact,
    Kitchen_Exhaust_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    1.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    0,                    !- Field 8
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 9/1,            !- Field 12
    For: Weekdays,  !- Field 13
    Until: 08:00,            !- Field 14
    0,                       !- Field 15
    Until: 17:00,            !- Field 16
    0.35,                    !- Field 17
    Until: 21:00,            !- Field 18
    1.0,                    !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    For: WeekEnds Holidays AllOtherDays,  !- Field 22
    Until: 24:00,            !- Field 23
    0,                       !- Field 24
    Through: 12/31,          !- Field 25
    For: Weekdays,  !- Field 26
    Until: 08:00,            !- Field 27
    0,                       !- Field 38
    Until: 16:00,            !- Field 29
    0.35,                    !- Field 30
    Until: 21:00,            !- Field 31
    0.95,                    !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WeekEnds Holidays AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37
 
!------------ Hours_of_operation ---------
!  Schedule for hours of operation
!  Assigned 50 hours
 
  Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11
 
!------------ HVACOperationSchd ---------
!  Schedule for HVAC operation
 
  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11
 
!------------ HTGSETP_SCH ---------
!  Heating Setpoint
 
  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    16,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    21,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    16,                      !- Field 10
    Until: 21:00,            !- Field 11
    21,                      !- Field 12
    Until: 24:00,            !- Field 13
    16,                      !- Field 14
    For: WeekEnds Holidays AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    16;                      !- Field 17
 
  Schedule:Compact,
    HTGSETP_SCH_Setback,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    16,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    21,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 09:00,            !- Field 9
    16,                      !- Field 10
    Until: 21:00,            !- Field 11
    16,                      !- Field 12
    Until: 24:00,            !- Field 13
    16,                      !- Field 14
    For: WeekEnds Holidays AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    16;                      !- Field 17
 
!------------ CLGSETP_SCH ---------
!  Cooling Setpoint
 
  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    19,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    31,                      !- Field 7
    For: WeekEnds,           !- Field 8
    Until: 24:00,            !- Field 9
    31,                      !- Field 10
    For: Weekdays Holidays AllOtherDays,  !- Field 11
    Until: 07:00,            !- Field 12
    31,                      !- Field 13
    Until: 21:00,            !- Field 14
    25,                      !- Field 15
    Until: 24:00,            !- Field 16
    31;                      !- Field 17
 
  Schedule:Compact,
    CLGSETP_SCH_Setup,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    19,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    31,                      !- Field 7
    For: WeekEnds,           !- Field 8
    Until: 24:00,            !- Field 9
    31,                      !- Field 10
    For: Weekdays Holidays AllOtherDays,  !- Field 11
    Until: 09:00,            !- Field 12
    31,                      !- Field 13
    Until: 19:00,            !- Field 14
    31,                      !- Field 15
    Until: 24:00,            !- Field 16
    31;                      !- Field 17
 
!------------ MinOA_Sched ---------
!  Minimum outside air schedule
!  Gravity Damper
 
  Schedule:Compact,
    MinOA_Sched,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    1;                       !- Field 11
 
!------------ MinOA_MotorizedDamper_Sched ---------
!  Minimum outside air schedule
!  Motorized Damper
 
  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11
 
!------------ MinOA_Kitchen_Sched ---------
!  Minimum outside air schedule
!  Makeup air is transfer air from the cafeteria
 
  Schedule:Compact,
    MinOA_Kitchen_Sched,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    0.042,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11
  
!------------ ACTIVITY_SCH ---------
!  Activity Schedule
 
  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4
 

WindowMaterial:Glazing,
  Theoretical Glass [66],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.3832,  !- Solar Transmittance at Normal Incidence
  0.5668,  !- Front Side Solar Reflectance at Normal Incidence
  0.5668,  !- Back Side Solar Reflectance at Normal Incidence
  0.4950,  !- Visible Transmittance at Normal Incidence
  0.4550,  !- Front Side Visible Reflectance at Normal Incidence
  0.4550,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [81],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.4818,  !- Solar Transmittance at Normal Incidence
  0.4682,  !- Front Side Solar Reflectance at Normal Incidence
  0.4682,  !- Back Side Solar Reflectance at Normal Incidence
  0.6216,  !- Visible Transmittance at Normal Incidence
  0.3284,  !- Front Side Visible Reflectance at Normal Incidence
  0.3284,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0303,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

Material,
  Roof Membrane,  !- Name
  VeryRough,  !- Roughness
  0.0095,  !- Thickness
  0.1600,  !- Conductivity
  1121.2900,  !- Density
  1460.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Roof Insulation,  !- Name
  MediumRough,  !- Roughness
  0.1250,  !- Thickness
  0.0490,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Metal Decking,  !- Name
  MediumSmooth,  !- Roughness
  0.0015,  !- Thickness
  45.0060,  !- Conductivity
  7680.0000,  !- Density
  418.4000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.3000;  !- Visible Absorptance

Material,
  GP01 1/2 GYPSUM,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  800.0000,  !- Density
  1090.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material:NoMass,
  MAT-SHEATH,  !- Name
  Rough,  !- Roughness
  0.3626,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Wall Insulation [1],  !- Name
  MediumRough,  !- Roughness
  0.0373,  !- Thickness
  0.0450,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  1/2IN Gypsum,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,  !- Roughness
  0.2032,  !- Thickness
  1.3110,  !- Conductivity
  2240.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,  !- Name
  VeryRough,  !- Roughness
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.8000;  !- Visible Absorptance

Material,
  Floor Insulation [1],  !- Name
  MediumRough,  !- Roughness
  0.0464,  !- Thickness
  0.0450,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  METAL Door Medium 18Ga_1,  !- Name
  Smooth,  !- Roughness
  0.0013,  !- Thickness
  45.3149,  !- Conductivity
  7833.0300,  !- Density
  502.0800,  !- Specific Heat
  0.8000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material:NoMass,
  AIR,  !- Name
  Smooth,  !- Roughness
  0.2515,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material,
  METAL Door Medium 18Ga_2,  !- Name
  Smooth,  !- Roughness
  0.0013,  !- Thickness
  45.3149,  !- Conductivity
  7833.0300,  !- Density
  502.0800,  !- Specific Heat
  0.8000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material,
  METAL Door Medium 18Ga,  !- Name
  Smooth,  !- Roughness
  0.0013,  !- Thickness
  45.3149,  !- Conductivity
  7833.0300,  !- Density
  502.0800,  !- Specific Heat
  0.8000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material:NoMass,
  AIR [1],  !- Name
  Smooth,  !- Roughness
  0.1214,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

 
!  VERSION,
!    2.2;                    !- Version Identifier
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
 
  Material,
    Std MAT-CC05 4  MW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance
 
  Material,
    Std Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance
 
  WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Regular, !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7300000,               !- Solar Absorptance
    0.73000000;              !- Visible Absorptance
    
  Material,
    PW05_Plywood3/4_in,  !- Name
    MediumSmooth,  !- Roughness
    0.0191,  !- Thickness
    0.1150,  !- Conductivity
    545.0000,  !- Density
    1213.0000,  !- Specific Heat
    0.9000,  !- Thermal Absorptance
    0.7000,  !- Solar Absorptance
    0.7800;  !- Visible Absorptance   
 
  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Overhead Door Panel, !- Name
    MediumRough,             !- Roughness
    0.255345,                !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Furnishings,    !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    InteriorFurnishings,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
 
  ComponentCost:LineItem,
    Interior Floor,          !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-UNDERSIDE,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    15,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-SLAB,          !- Name
    Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Floor Slab,     !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-SLAB,          !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    35,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer
 
  ComponentCost:LineItem,
    Drop Ceiling,            !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    DropCeiling,             !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    10,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-CEILING_SIMPLE,  !- Name
    PW05_Plywood3/4_in;  !- Layer 1
  
  Construction,
    Raised-Floor-TopSide,    !- Name
    Std 1.5  MW CONCRETE,    !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    Raised-Floor-UnderSide,  !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std 1.5  MW CONCRETE;    !- Layer 2
 
  Construction,
    TDD_Pipe,                !- Name
    Std Very High Reflectivity Surface;  !- Outside Layer
 
  Construction,
    TDD_Dome,                !- Name
    Std Clear Acrylic Plastic;  !- Outside Layer
 
  Construction,
    TDD_Diffuser,            !- Name
    Std Diffusing Acrylic Plastic;  !- Outside Layer
 
  Construction,
    Sloped_Metal_Roof,       !- Name
    Std Steel_Brown_Regular, !- Outside Layer
    Std PW05;                !- Layer 2
 
  ComponentCost:LineItem,
    Sloped Metal Roof,       !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Sloped_Metal_Roof,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Gable_Wall,              !- Name
    Std PW05;                !- Outside Layer
 
  ComponentCost:LineItem,
    Gable Wall,              !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Gable_Wall,              !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer
 
  ComponentCost:LineItem,
    Air Wall,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    AIR-WALL,                !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_con,   !- Name
    Std Opaque Door panel_con;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_con,   !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_semi,  !- Name
    Std Opaque Door panel_semi;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Semi-conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_semi,  !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Overhead Door,       !- Name
    Std Overhead Door Panel; !- Outside Layer
 
  ComponentCost:LineItem,
    Overhead Door,           !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Overhead Door,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 

Construction,
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  south:std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  east:std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  north:std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Name
  Theoretical Glass [66];  !- Layer 1

ComponentCost:LineItem,
  west:std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Name
  Theoretical Glass [81];  !- Layer 1

ComponentCost:LineItem,
  SkylightConst:std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  IEAD_R-15 ci_Roof,  !- Name
  Roof Membrane,  !- Layer 1
  Roof Insulation,  !- Layer 2
  Metal Decking;  !- Layer 3

ComponentCost:LineItem,
  roofs:IEAD_R-15 ci_Roof,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  IEAD_R-15 ci_Roof,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  34.3904,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  Standard_Int-Wall,  !- Name
  GP01 1/2 GYPSUM,  !- Layer 1
  GP01 1/2 GYPSUM;  !- Layer 2

ComponentCost:LineItem,
  int-walls:Standard_Int-Wall,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  Standard_Int-Wall,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  1.0000,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  Steel-Framed_R-13_Ext-wall,  !- Name
  MAT-SHEATH,  !- Layer 1
  Wall Insulation [1],  !- Layer 2
  1/2IN Gypsum;  !- Layer 3

ComponentCost:LineItem,
  ext-walls:Steel-Framed_R-13_Ext-wall,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  Steel-Framed_R-13_Ext-wall,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  38.2110,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Name
  MAT-CC05 8 HW CONCRETE,  !- Layer 1
  CP02 CARPET PAD;  !- Layer 2

ComponentCost:LineItem,
  ext-slab:ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  560.7870,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  Mass_R-6.3 ci_ExposedFloor,  !- Name
  Floor Insulation [1],  !- Layer 1
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;  !- Layer 3

ComponentCost:LineItem,
  exposed-floor:Mass_R-6.3 ci_ExposedFloor,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  Mass_R-6.3 ci_ExposedFloor,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  32.9966,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  Swinging_NR_door,  !- Name
  METAL Door Medium 18Ga_1,  !- Layer 1
  AIR,  !- Layer 2
  METAL Door Medium 18Ga_2;  !- Layer 3

ComponentCost:LineItem,
  door:Swinging_NR_door,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  Swinging_NR_door,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  1.0000,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  Non-Swinging_NR_door,  !- Name
  METAL Door Medium 18Ga,  !- Layer 1
  AIR [1],  !- Layer 2
  METAL Door Medium 18Ga_2;  !- Layer 3

ComponentCost:LineItem,
  non-swinging-door:Non-Swinging_NR_door,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  Non-Swinging_NR_door,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  1.0000,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5128,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  10.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  10.950,  0.0000,  2.5128;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5157;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

ZoneInfiltration,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0539,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0539,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  24.7500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  24.7500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1490.9400,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1485.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Corner_Class_1_Pod_1_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.4850,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Corner_Class_1_Pod_1_ZN_1_FLR_1 *****

Sizing:Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.198,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -53.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  1908.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5026,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  52.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  52.950,  0.0000,  2.5026;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

ZoneInfiltration,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.2067,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.2067,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  119.2500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  119.2500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  7183.6200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  7155.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Mult_Class_1_Pod_1_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.1550,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Mult_Class_1_Pod_1_ZN_1_FLR_1 *****

Sizing:Zone,
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.954,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corridor_Pod_1_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  9.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  768.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  2.9500,  2.5483,  !- X1, Y1, Z1
  0.000,  2.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5483;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  0.0000,  !- X1, Y1, Z1
  64.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  64.0000,  3.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Corridor_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  384.0000;  !- Surface Area

ZoneInfiltration,
  Corridor_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0619,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corridor_Pod_1_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0619,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corridor_Pod_1_ZN_1_FLR_1,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  19.2000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corridor_Pod_1_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  19.2000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corridor_Pod_1_ZN_1_FLR_1_Lights,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1032.9600,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corridor_Pod_1_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corridor_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  768.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Corridor_Pod_1_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.7680,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Corridor_Pod_1_ZN_1_FLR_1 *****

Sizing:Zone,
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.096,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corridor_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Corridor_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corridor_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corridor_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  12.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.950,  9.0000,  2.5128,  !- X1, Y1, Z1
  10.950,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.050,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.050,  9.0000,  2.5128;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5157;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

ZoneInfiltration,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0539,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0539,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  24.7500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  24.7500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1490.9400,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1485.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Corner_Class_2_Pod_1_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.4850,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Corner_Class_2_Pod_1_ZN_1_FLR_1 *****

Sizing:Zone,
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.198,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -53.0000,  !- X Origin
  12.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  1908.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  52.950,  9.0000,  2.5026,  !- X1, Y1, Z1
  52.950,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.050,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.050,  9.0000,  2.5026;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

ZoneInfiltration,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.2067,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.2067,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  119.2500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  119.2500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  7183.6200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  7155.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Mult_Class_2_Pod_1_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.1550,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Mult_Class_2_Pod_1_ZN_1_FLR_1 *****

Sizing:Zone,
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.954,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  30.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5128,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  10.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  10.950,  0.0000,  2.5128;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5157;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

ZoneInfiltration,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0539,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0539,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  24.7500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  24.7500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1490.9400,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1485.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Corner_Class_1_Pod_2_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.4850,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Corner_Class_1_Pod_2_ZN_1_FLR_1 *****

Sizing:Zone,
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.198,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -53.0000,  !- X Origin
  30.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  1908.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5026,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  52.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  52.950,  0.0000,  2.5026;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

ZoneInfiltration,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.2067,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.2067,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  119.2500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  119.2500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  7183.6200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  7155.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Mult_Class_1_Pod_2_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.1550,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Mult_Class_1_Pod_2_ZN_1_FLR_1 *****

Sizing:Zone,
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.954,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corridor_Pod_2_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  39.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  768.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  2.9500,  2.5483,  !- X1, Y1, Z1
  0.000,  2.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5483;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  0.0000,  !- X1, Y1, Z1
  64.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  64.0000,  3.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Corridor_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  384.0000;  !- Surface Area

ZoneInfiltration,
  Corridor_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0619,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corridor_Pod_2_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0619,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corridor_Pod_2_ZN_1_FLR_1,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  19.2000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corridor_Pod_2_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  19.2000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corridor_Pod_2_ZN_1_FLR_1_Lights,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1032.9600,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corridor_Pod_2_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corridor_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  768.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Corridor_Pod_2_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.7680,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Corridor_Pod_2_ZN_1_FLR_1 *****

Sizing:Zone,
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.096,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corridor_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Corridor_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corridor_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corridor_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  42.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.950,  9.0000,  2.5128,  !- X1, Y1, Z1
  10.950,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.050,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.050,  9.0000,  2.5128;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5157;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

ZoneInfiltration,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0539,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0539,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  24.7500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  24.7500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1490.9400,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1485.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Corner_Class_2_Pod_2_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.4850,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Corner_Class_2_Pod_2_ZN_1_FLR_1 *****

Sizing:Zone,
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.198,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -53.0000,  !- X Origin
  42.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  1908.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  52.950,  9.0000,  2.5026,  !- X1, Y1, Z1
  52.950,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.050,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.050,  9.0000,  2.5026;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

ZoneInfiltration,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.2067,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.2067,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  119.2500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  119.2500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  7183.6200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  7155.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Mult_Class_2_Pod_2_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.1550,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Mult_Class_2_Pod_2_ZN_1_FLR_1 *****

Sizing:Zone,
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.954,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  61.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5128,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  10.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  10.950,  0.0000,  2.5128;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5157;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

ZoneInfiltration,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0539,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0539,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  24.7500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  24.7500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1490.9400,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1485.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Corner_Class_1_Pod_3_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.4850,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Corner_Class_1_Pod_3_ZN_1_FLR_1 *****

Sizing:Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.198,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -53.0000,  !- X Origin
  61.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  1908.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5026,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  52.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  52.950,  0.0000,  2.5026;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Library_Media_Center_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

ZoneInfiltration,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.2067,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.2067,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  119.2500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  119.2500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  7183.6200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  7155.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Mult_Class_1_Pod_3_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  7.1550,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Mult_Class_1_Pod_3_ZN_1_FLR_1 *****

Sizing:Zone,
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.954,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corridor_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  70.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  768.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Library_Media_Center_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Computer_Class_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  46.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  46.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  46.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  46.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  2.9500,  2.5483,  !- X1, Y1, Z1
  0.000,  2.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5483;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  0.0000,  !- X1, Y1, Z1
  64.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  64.0000,  3.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Corridor_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  384.0000;  !- Surface Area

ZoneInfiltration,
  Corridor_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0619,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corridor_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0619,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corridor_Pod_3_ZN_1_FLR_1,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  19.2000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corridor_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  19.2000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corridor_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1032.9600,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corridor_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corridor_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  768.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Corridor_Pod_3_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.7680,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Corridor_Pod_3_ZN_1_FLR_1 *****

Sizing:Zone,
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.096,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corridor_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Corridor_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corridor_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corridor_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  73.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.950,  9.0000,  2.5128,  !- X1, Y1, Z1
  10.950,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.050,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.050,  9.0000,  2.5128;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5157;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

ZoneInfiltration,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0539,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0539,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  24.7500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  24.7500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1490.9400,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1485.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Corner_Class_2_Pod_3_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.4850,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Corner_Class_2_Pod_3_ZN_1_FLR_1 *****

Sizing:Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.198,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -53.0000,  !- X Origin
  73.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  1260.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  35.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  35.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Computer_Class_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  35.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  35.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  35.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  35.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  35.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  35.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  34.950,  9.0000,  2.5040,  !- X1, Y1, Z1
  34.950,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.050,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.050,  9.0000,  2.5040;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  35.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  35.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  35.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  35.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  630.0000;  !- Surface Area

ZoneInfiltration,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.1365,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.1365,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  78.7500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  78.7500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  4743.9000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  4725.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Mult_Class_2_Pod_3_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  4.7250,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Mult_Class_2_Pod_3_ZN_1_FLR_1 *****

Sizing:Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.63,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Computer_Class_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -18.0000,  !- X Origin
  73.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  648.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  18.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  18.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Library_Media_Center_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  18.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  18.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  18.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  18.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  18.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  18.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_north,  !- Construction Name
  Computer_Class_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  17.950,  9.0000,  2.5078,  !- X1, Y1, Z1
  17.950,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.050,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.050,  9.0000,  2.5078;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  18.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  18.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  18.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  18.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Computer_Class_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  324.0000;  !- Surface Area

ZoneInfiltration,
  Computer_Class_ZN_1_FLR_1_Infiltration,  !- Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0702,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Computer_Class_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Computer_Class_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0702,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Computer_Class_ZN_1_FLR_1,  !- Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH_Extend,  !- Schedule Name
  People,  !- Number of People Calculation Method
  48.6000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Computer_Class_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Computer_Class_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  48.6000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Computer_Class_ZN_1_FLR_1_Lights,  !- Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2439.7200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Computer_Class_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Computer_Class_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Computer_Class_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  3240.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Computer_Class_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Computer_Class_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  3.2400,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Computer_Class_ZN_1_FLR_1 *****

Sizing:Zone,
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.3888,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Computer_Class_ZN_1_FLR_1 Thermostat,  !- Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Computer_Class_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Computer_Class_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Computer_Class_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Computer_Class_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Computer_Class_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Computer_Class_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Computer_Class_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Computer_Class_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Computer_Class_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Computer_Class_ZN_1_FLR_1 VAV Box,  !- Name
  Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Computer_Class_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Computer_Class_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Computer_Class_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Computer_Class_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Computer_Class_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Main_Corridor_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  9.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  2184.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  13.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  13.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  13.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  13.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  13.0000,  42.0000,  0.0000,  !- X3, Y3, Z3
  13.0000,  42.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bath_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  13.0000,  42.0000,  4.0000,  !- X1, Y1, Z1
  13.0000,  42.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  42.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  42.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  42.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  42.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  33.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  33.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  33.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  30.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  30.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  30.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  30.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  21.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  21.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  21.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  21.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  12.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  12.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_7_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  20.9500,  2.5157,  !- X1, Y1, Z1
  0.000,  20.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  12.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  12.0500,  2.5157;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  12.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  12.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  42.0000,  0.0000,  !- X1, Y1, Z1
  13.0000,  42.0000,  0.0000,  !- X2, Y2, Z2
  13.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  13.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  13.0000,  42.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  42.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Main_Corridor_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  1092.0000;  !- Surface Area

ZoneInfiltration,
  Main_Corridor_ZN_1_FLR_1_Infiltration,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.1759,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Main_Corridor_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Main_Corridor_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.1759,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Main_Corridor_ZN_1_FLR_1_Lights,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  7644.0000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Main_Corridor_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Main_Corridor_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  2184.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Main_Corridor_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Main_Corridor_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.1840,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Main_Corridor_ZN_1_FLR_1 *****

Sizing:Zone,
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.273,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Main_Corridor_ZN_1_FLR_1 Thermostat,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Main_Corridor_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Main_Corridor_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Main_Corridor_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Main_Corridor_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Main_Corridor_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Main_Corridor_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Main_Corridor_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Main_Corridor_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Main_Corridor_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Main_Corridor_ZN_1_FLR_1 VAV Box,  !- Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Main_Corridor_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Main_Corridor_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Lobby_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  684.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  19.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  Lobby_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5074,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  18.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  18.950,  0.0000,  2.5074;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  19.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  19.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  19.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  19.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  13.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  13.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  13.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  13.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  19.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  19.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  19.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Lobby_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  342.0000;  !- Surface Area

ZoneInfiltration,
  Lobby_ZN_1_FLR_1_Infiltration,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0741,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Lobby_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Lobby_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0741,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Lobby_ZN_1_FLR_1_Lights,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2394.0000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Lobby_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Lobby_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Lobby_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  684.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Lobby_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Lobby_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.6840,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Lobby_ZN_1_FLR_1 *****

Sizing:Zone,
  Lobby_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.0855,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Lobby_ZN_1_FLR_1 Thermostat,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Lobby_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Lobby_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Lobby_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Lobby_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Lobby_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Lobby_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Lobby_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Lobby_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Lobby_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Lobby_ZN_1_FLR_1 VAV Box,  !- Name
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Lobby_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Mech_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  13.0000,  !- X Origin
  9.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  1008.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  6.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  6.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  6.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  6.0000,  12.0000,  0.0000,  !- X3, Y3, Z3
  6.0000,  12.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0000,  12.0000,  4.0000,  !- X1, Y1, Z1
  6.0000,  12.0000,  0.0000,  !- X2, Y2, Z2
  6.0000,  29.0000,  0.0000,  !- X3, Y3, Z3
  6.0000,  29.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0000,  29.0000,  4.0000,  !- X1, Y1, Z1
  6.0000,  29.0000,  0.0000,  !- X2, Y2, Z2
  6.0000,  37.0000,  0.0000,  !- X3, Y3, Z3
  6.0000,  37.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0000,  37.0000,  4.0000,  !- X1, Y1, Z1
  6.0000,  37.0000,  0.0000,  !- X2, Y2, Z2
  6.0000,  42.0000,  0.0000,  !- X3, Y3, Z3
  6.0000,  42.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bath_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0000,  42.0000,  4.0000,  !- X1, Y1, Z1
  6.0000,  42.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  42.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  42.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_7,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  42.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  42.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  42.0000,  0.0000,  !- X1, Y1, Z1
  6.0000,  42.0000,  0.0000,  !- X2, Y2, Z2
  6.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  6.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  6.0000,  42.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  42.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Mech_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  504.0000;  !- Surface Area

ZoneInfiltration,
  Mech_ZN_1_FLR_1_Infiltration,  !- Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0756,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Mech_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mech_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0756,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Mech_ZN_1_FLR_1,  !- Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5200,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Mech_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mech_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.5200,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Mech_ZN_1_FLR_1_Lights,  !- Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  4067.2800,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Mech_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Mech_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Mech_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  2520.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Mech_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mech_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  2.5200,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Mech_ZN_1_FLR_1 *****

Sizing:Zone,
  Mech_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Mech_ZN_1_FLR_1 Thermostat,  !- Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mech_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Mech_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_Setback,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_setup;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mech_ZN_1_FLR_1,  !- Zone Name
  Mech_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mech_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mech_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mech_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Mech_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mech_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Mech_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mech_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Mech_ZN_1_FLR_1 VAV Box,  !- Name
  Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mech_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mech_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mech_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mech_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mech_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Bath_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  51.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  760.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  13.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  13.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  13.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  13.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  19.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  19.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  19.0000,  10.0000,  0.0000,  !- X3, Y3, Z3
  19.0000,  10.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Library_Media_Center_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.0000,  10.0000,  4.0000,  !- X1, Y1, Z1
  19.0000,  10.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  10.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  10.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  10.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  10.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_5_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Bath_ZN_1_FLR_1_Wall_5,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  9.9500,  2.5141,  !- X1, Y1, Z1
  0.000,  9.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5141;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  10.0000,  0.0000,  !- X1, Y1, Z1
  19.0000,  10.0000,  0.0000,  !- X2, Y2, Z2
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  19.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  19.0000,  10.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  10.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Bath_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  380.0000;  !- Surface Area

ZoneInfiltration,
  Bath_ZN_1_FLR_1_Infiltration,  !- Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0697,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Bath_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Bath_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0697,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Bath_ZN_1_FLR_1,  !- Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.9000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Bath_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Bath_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.9000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Bath_ZN_1_FLR_1_Lights,  !- Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1839.2000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Bath_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Bath_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Bath_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  760.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Bath_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Bath_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.7600,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Bath_ZN_1_FLR_1 *****

Sizing:Zone,
  Bath_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.28317,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Bath_ZN_1_FLR_1 Thermostat,  !- Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Bath_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Bath_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_Setback,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_setup;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Bath_ZN_1_FLR_1,  !- Zone Name
  Bath_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Bath_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Bath_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Bath_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Bath_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Bath_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Bath_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Bath_ZN_1_FLR_1 Exhaust Nodes,  !- Name
  Bath_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Bath_ZN_1_FLR_1 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Bath_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Bath_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

Fan:ZoneExhaust,
  Bath_ZN_1_FLR_1 Exhaust Fan,  !- Name
  Hours_of_operation,  !- Availability Schedule Name
  0.4500,  !- Fan Efficiency {}
  125.0000,  !- Pressure Rise {Pa}
  0.2832,  !- Maximum Flow Rate {m3/s} [*******]
  Bath_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
  Bath_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  Bath_ZN_1_FLR_1 VAV Box,  !- Name
  Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Bath_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Bath_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Bath_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Bath_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Bath_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Bath_ZN_1_FLR_1 *****

WaterUse:Connections,
  Bath_ZN_1_FLR_1 SHW_default,  !- Name
  Bath_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
