<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Primary School New V1.1_3.1 HOUSTON TX USA TMY2-12960 WMO#=722430
  2009-04-28
  01:03:50 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.1</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Primary School New V1.1_3.1</b></p>
<p>Environment: <b>HOUSTON TX USA TMY2-12960 WMO#=722430</b></p>
<p>Simulation Timestamp: <b>2009-04-28
  01:03:50</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     5503.61</td>
    <td align="right">      800.99</td>
    <td align="right">      800.99</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     5503.61</td>
    <td align="right">      800.99</td>
    <td align="right">      800.99</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1311.53</td>
    <td align="right">      190.88</td>
    <td align="right">      190.88</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1311.53</td>
    <td align="right">      190.88</td>
    <td align="right">      190.88</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Converstion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.158</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.151</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      746.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1439.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1233.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       61.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1256.13</td>
    <td align="right">      361.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      231.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       93.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      921.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       80.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     4302.58</td>
    <td align="right">     1201.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      921.12</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      719.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">       26.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1439.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1233.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       61.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1126.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      119.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">        9.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      361.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      166.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        4.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unitary Fans</td>
    <td align="right">       59.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       93.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SHW_default</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      921.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       22.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       38.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      188.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      243.27</td>
    <td align="right">      122.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      194.47</td>
    <td align="right">       52.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      626.19</td>
    <td align="right">      174.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      188.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      243.27</td>
    <td align="right">      122.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      194.47</td>
    <td align="right">       52.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      626.19</td>
    <td align="right">      174.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     4302.58</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     4302.58</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     4302.58</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     4302.58</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      921.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      921.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      921.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">     1363.83</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2412.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::COMPUTER_CLASS_ZN_1_FLR_1PEOPLE">COMPUTER_CLASS_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1PEOPLE">MECH_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATH_ZN_1_FLR_1PEOPLE">BATH_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1PEOPLE">OFFICES_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1PEOPLE">GYM_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1PEOPLE">KITCHEN_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1PEOPLE">CAFETERIA_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1PEOPLE">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_1">VAV_POD_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_2">VAV_POD_2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_3">VAV_POD_3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_OTHER">VAV_OTHER</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:5">PSZ-AC_2:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:6">PSZ-AC_1:6</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:7">PSZ-AC_2:7</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::RELIANTENERGY_PTB-LGS_LARGEGENERAL">RELIANTENERGY_PTB-LGS_LARGEGENERAL</a>   |  
<a href="#TariffReport::RELIANTENERGY_PTB-MGS_MISCGENERAL">RELIANTENERGY_PTB-MGS_MISCGENERAL</a>   |  
<a href="#TariffReport::TX_EIAMONTHLYRATEGAS">TX_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.1</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">HOUSTON TX USA TMY2-12960 WMO#=722430</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       29.98</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -95.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      879.18</td>
    <td align="right">      324.79</td>
    <td align="right">      114.80</td>
    <td align="right">      324.79</td>
    <td align="right">      114.80</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.19</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.20</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.20</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.20</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      140.00</td>
    <td align="right">       49.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">      162.00</td>
    <td align="right">Yes</td>
    <td align="right">      648.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">       25.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.33</td>
    <td align="right">     20.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">      546.00</td>
    <td align="right">Yes</td>
    <td align="right">     2184.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">       12.60</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      171.00</td>
    <td align="right">Yes</td>
    <td align="right">      684.00</td>
    <td align="right">        1.00</td>
    <td align="right">       76.00</td>
    <td align="right">       26.60</td>
    <td align="right">     14.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">      252.00</td>
    <td align="right">Yes</td>
    <td align="right">     1008.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1400</td>
    <td align="right">      100.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">      190.00</td>
    <td align="right">Yes</td>
    <td align="right">      760.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">       14.00</td>
    <td align="right">      9.6800</td>
    <td align="right">      100.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      441.00</td>
    <td align="right">Yes</td>
    <td align="right">     1764.00</td>
    <td align="right">        1.00</td>
    <td align="right">      168.00</td>
    <td align="right">       58.80</td>
    <td align="right">     11.8400</td>
    <td align="right">       20.00</td>
    <td align="right">     10.8000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">      357.00</td>
    <td align="right">Yes</td>
    <td align="right">     1428.00</td>
    <td align="right">        1.00</td>
    <td align="right">       68.00</td>
    <td align="right">       37.18</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.33</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      168.00</td>
    <td align="right">Yes</td>
    <td align="right">      672.00</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
    <td align="right">       11.20</td>
    <td align="right">     12.9100</td>
    <td align="right">        6.67</td>
    <td align="right">   1629.3540</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      144.00</td>
    <td align="right">       50.40</td>
    <td align="right">     15.0600</td>
    <td align="right">        1.39</td>
    <td align="right">     25.3900</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      399.00</td>
    <td align="right">Yes</td>
    <td align="right">     1596.00</td>
    <td align="right">        1.00</td>
    <td align="right">      160.00</td>
    <td align="right">       56.00</td>
    <td align="right">     14.0000</td>
    <td align="right">        4.35</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">      892.56</td>
    <td align="right">     13.0230</td>
    <td align="right">        4.89</td>
    <td align="right">     51.7194</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">      892.56</td>
    <td align="right">     13.0230</td>
    <td align="right">        4.89</td>
    <td align="right">     51.7194</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -2.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.40</td>
    <td align="right">WETBULB</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       36.10</td>
    <td align="right">       10.60</td>
    <td align="right">       24.90</td>
    <td align="right">WETBULB</td>
    <td align="right">        3.70</td>
    <td align="right">      170.00</td>
  </tr>
  <tr>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       32.00</td>
    <td align="right">       10.60</td>
    <td align="right">       26.70</td>
    <td align="right">WETBULB</td>
    <td align="right">        3.70</td>
    <td align="right">      170.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       12.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      192.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      192.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       12.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      192.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      192.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       12.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      192.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      192.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      140.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      315.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      162.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      162.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      546.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      546.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       76.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      171.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      171.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      252.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      252.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       40.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      190.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      190.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       84.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       84.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      441.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      441.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       68.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      357.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      357.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      168.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      168.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       84.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      315.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       84.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      399.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      399.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.61_VT_0.61</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.61_VT_0.61</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.61_VT_0.61</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.61_VT_0.61</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.61_VT_0.61</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.61_VT_0.61</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">        6.49</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.61_VT_0.61</td>
    <td align="right">       25.20</td>
    <td align="right">       25.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">No</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       26.60</td>
    <td align="right">       26.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">       23.80</td>
    <td align="right">       23.80</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">       11.20</td>
    <td align="right">       11.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.61_VT_0.61</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.61_VT_0.61</td>
    <td align="right">       26.60</td>
    <td align="right">       26.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      892.56</td>
    <td align="right">        6.49</td>
    <td align="right">       0.383</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      324.79</td>
    <td align="right">        6.49</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      567.77</td>
    <td align="right">        6.49</td>
    <td align="right">       0.253</td>
    <td align="right">       0.255</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  1344207.63</td>
    <td align="right">        0.79</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   279859.43</td>
    <td align="right">   223511.20</td>
    <td align="right">    56348.22</td>
    <td align="right">        0.80</td>
    <td align="right">        4.56</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   227132.35</td>
    <td align="right">   181400.45</td>
    <td align="right">    45731.90</td>
    <td align="right">        0.80</td>
    <td align="right">        4.59</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   225486.44</td>
    <td align="right">   180085.93</td>
    <td align="right">    45400.51</td>
    <td align="right">        0.80</td>
    <td align="right">        4.58</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   315508.87</td>
    <td align="right">   251982.82</td>
    <td align="right">    63526.05</td>
    <td align="right">        0.80</td>
    <td align="right">        4.54</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    75808.33</td>
    <td align="right">    55418.17</td>
    <td align="right">    20390.16</td>
    <td align="right">        0.73</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    89858.58</td>
    <td align="right">    60751.88</td>
    <td align="right">    29106.70</td>
    <td align="right">        0.68</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   106123.15</td>
    <td align="right">    71748.08</td>
    <td align="right">    34375.07</td>
    <td align="right">        0.68</td>
    <td align="right">        3.51</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    54739.18</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   120607.13</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   115531.87</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.45</td>
    <td align="right">      125.00</td>
    <td align="right">        0.28</td>
    <td align="right">       78.67</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        2.26</td>
    <td align="right">      282.55</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1388.30</td>
    <td align="right">       16.91</td>
    <td align="right">    38578.39</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1388.30</td>
    <td align="right">       13.72</td>
    <td align="right">    31512.01</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1388.30</td>
    <td align="right">       13.62</td>
    <td align="right">    31283.66</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1388.30</td>
    <td align="right">       19.06</td>
    <td align="right">    43261.54</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        3.74</td>
    <td align="right">     7128.51</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        3.62</td>
    <td align="right">     6902.24</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.27</td>
    <td align="right">     8017.19</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">     7469.07</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.68</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     9674.79</td>
    <td align="right">       1.317</td>
    <td align="right">       1.581</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       35.04</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">    31550.68</td>
    <td align="right">       4.295</td>
    <td align="right">       5.155</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       36.10</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     9742.54</td>
    <td align="right">       1.326</td>
    <td align="right">       1.592</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       34.65</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">    10104.34</td>
    <td align="right">       1.376</td>
    <td align="right">       1.651</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       34.26</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">    32780.42</td>
    <td align="right">       4.463</td>
    <td align="right">       5.355</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       32.96</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     9629.05</td>
    <td align="right">       1.311</td>
    <td align="right">       1.573</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       35.04</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">    31343.62</td>
    <td align="right">       4.267</td>
    <td align="right">       5.121</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       36.10</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     9719.92</td>
    <td align="right">       1.323</td>
    <td align="right">       1.588</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       34.65</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">    10112.56</td>
    <td align="right">       1.377</td>
    <td align="right">       1.652</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       34.26</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">    32809.49</td>
    <td align="right">       4.467</td>
    <td align="right">       5.360</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       32.96</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     9635.11</td>
    <td align="right">       1.312</td>
    <td align="right">       1.574</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       35.04</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">    31466.43</td>
    <td align="right">       4.284</td>
    <td align="right">       5.141</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       36.10</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     9832.04</td>
    <td align="right">       1.339</td>
    <td align="right">       1.606</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       34.65</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">    10228.31</td>
    <td align="right">       1.393</td>
    <td align="right">       1.671</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       34.26</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">    22214.99</td>
    <td align="right">       3.024</td>
    <td align="right">       3.629</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       32.96</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">    13446.90</td>
    <td align="right">       1.831</td>
    <td align="right">       2.197</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       32.96</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">    10959.95</td>
    <td align="right">       1.492</td>
    <td align="right">       1.790</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       35.04</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">    10553.09</td>
    <td align="right">       1.437</td>
    <td align="right">       1.724</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       34.85</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">    25289.11</td>
    <td align="right">       3.443</td>
    <td align="right">       4.132</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       35.84</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">    22874.27</td>
    <td align="right">       3.114</td>
    <td align="right">       3.737</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       35.84</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">    22139.78</td>
    <td align="right">       3.016</td>
    <td align="right">       3.619</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">       34.30</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">    26154.12</td>
    <td align="right">       3.561</td>
    <td align="right">       4.274</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       33.64</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">    25566.15</td>
    <td align="right">       3.481</td>
    <td align="right">       4.177</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       35.04</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">    21061.08</td>
    <td align="right">       2.867</td>
    <td align="right">       3.441</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       34.85</td>
    <td align="right">     0.01533</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">     9788.00</td>
    <td align="right">       1.333</td>
    <td align="right">       1.599</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       36.10</td>
    <td align="right">     0.01533</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     5639.57</td>
    <td align="right">       0.202</td>
    <td align="right">       0.243</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">    18184.20</td>
    <td align="right">       0.652</td>
    <td align="right">       0.954</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     5473.69</td>
    <td align="right">       0.196</td>
    <td align="right">       0.235</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     5558.37</td>
    <td align="right">       0.199</td>
    <td align="right">       0.239</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">    17662.64</td>
    <td align="right">       0.633</td>
    <td align="right">       0.954</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     5598.29</td>
    <td align="right">       0.201</td>
    <td align="right">       0.241</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">    17874.20</td>
    <td align="right">       0.641</td>
    <td align="right">       0.954</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     5460.00</td>
    <td align="right">       0.196</td>
    <td align="right">       0.235</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     5561.42</td>
    <td align="right">       0.199</td>
    <td align="right">       0.239</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">    17676.93</td>
    <td align="right">       0.634</td>
    <td align="right">       0.954</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     5602.26</td>
    <td align="right">       0.201</td>
    <td align="right">       0.241</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">    17936.26</td>
    <td align="right">       0.643</td>
    <td align="right">       0.954</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     5473.65</td>
    <td align="right">       0.196</td>
    <td align="right">       0.235</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     5599.36</td>
    <td align="right">       0.201</td>
    <td align="right">       0.241</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">    11895.72</td>
    <td align="right">       0.426</td>
    <td align="right">       0.630</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">     5848.59</td>
    <td align="right">       0.210</td>
    <td align="right">       0.389</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">     4316.25</td>
    <td align="right">       0.155</td>
    <td align="right">       0.186</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:50:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">     5784.51</td>
    <td align="right">       0.207</td>
    <td align="right">       0.283</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">    16271.36</td>
    <td align="right">       0.583</td>
    <td align="right">       0.700</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">    11139.86</td>
    <td align="right">       0.399</td>
    <td align="right">       1.071</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:50:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.360</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">    12709.90</td>
    <td align="right">       0.456</td>
    <td align="right">       2.260</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:50:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">    14263.23</td>
    <td align="right">       0.511</td>
    <td align="right">       0.734</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">    12819.37</td>
    <td align="right">       0.460</td>
    <td align="right">       0.552</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">     7187.36</td>
    <td align="right">       0.258</td>
    <td align="right">       0.309</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       16.91</td>
    <td align="right">       16.91</td>
    <td align="right">        2.87</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       13.72</td>
    <td align="right">       13.72</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       13.62</td>
    <td align="right">       13.62</td>
    <td align="right">        2.30</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       19.06</td>
    <td align="right">       19.06</td>
    <td align="right">        3.15</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">        3.74</td>
    <td align="right">        3.74</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">        3.62</td>
    <td align="right">        3.62</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">        4.27</td>
    <td align="right">        4.27</td>
    <td align="right">        2.26</td>
    <td align="right">        2.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      605.33</td>
    <td align="right">     2688.00</td>
    <td align="right">      274.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      650.50</td>
    <td align="right">     2439.50</td>
    <td align="right">      178.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">      254.00</td>
    <td align="right">     3164.00</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      544.00</td>
    <td align="right">     2854.83</td>
    <td align="right">      335.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      521.00</td>
    <td align="right">     2712.33</td>
    <td align="right">      247.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      584.00</td>
    <td align="right">     2713.67</td>
    <td align="right">      275.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      613.33</td>
    <td align="right">     2512.33</td>
    <td align="right">      182.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">      254.33</td>
    <td align="right">     3167.67</td>
    <td align="right">      239.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      546.83</td>
    <td align="right">     2850.17</td>
    <td align="right">      333.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      525.17</td>
    <td align="right">     2703.50</td>
    <td align="right">      245.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      590.00</td>
    <td align="right">     2706.67</td>
    <td align="right">      274.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      631.00</td>
    <td align="right">     2478.67</td>
    <td align="right">      183.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">      260.17</td>
    <td align="right">     3144.50</td>
    <td align="right">      232.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      574.00</td>
    <td align="right">     2804.83</td>
    <td align="right">      327.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      592.83</td>
    <td align="right">     2595.67</td>
    <td align="right">      231.50</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">      725.50</td>
    <td align="right">     2359.67</td>
    <td align="right">      179.83</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">      499.33</td>
    <td align="right">     2997.00</td>
    <td align="right">      460.17</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">      969.33</td>
    <td align="right">     3203.67</td>
    <td align="right">      958.67</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      444.67</td>
    <td align="right">     2766.50</td>
    <td align="right">      255.50</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">     2925.50</td>
    <td align="right">     2002.50</td>
    <td align="right">     1720.50</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">     2651.83</td>
    <td align="right">      419.67</td>
    <td align="right">      321.17</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">     1582.50</td>
    <td align="right">      831.67</td>
    <td align="right">      229.67</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      636.17</td>
    <td align="right">     2510.50</td>
    <td align="right">      239.67</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3276.00</td>
    <td align="right">     3260.50</td>
    <td align="right">     2412.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       85.50</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       23.83</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      101.50</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       26.50</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       82.83</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       22.83</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      102.83</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       26.17</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       82.00</td>
    <td align="right">       11.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       23.17</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      100.67</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       26.50</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       21.00</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">       26.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">       20.33</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">      663.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       90.33</td>
    <td align="right">     1471.83</td>
    <td align="right">        0.83</td>
    <td align="right">     1363.83</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       27.17</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">       67.17</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      231.83</td>
    <td align="right">     2168.33</td>
    <td align="right">        0.83</td>
    <td align="right">     1363.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.58</td>
    <td align="right">    0.000647</td>
    <td align="right">    0.474193</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        5.15</td>
    <td align="right">    0.002109</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.000651</td>
    <td align="right">    0.477478</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.65</td>
    <td align="right">    0.000675</td>
    <td align="right">    0.495246</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        5.36</td>
    <td align="right">    0.002191</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.57</td>
    <td align="right">    0.000644</td>
    <td align="right">    0.471951</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        5.12</td>
    <td align="right">    0.002095</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.000650</td>
    <td align="right">    0.476370</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.65</td>
    <td align="right">    0.000676</td>
    <td align="right">    0.495649</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        5.36</td>
    <td align="right">    0.002193</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.57</td>
    <td align="right">    0.000644</td>
    <td align="right">    0.472248</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        5.14</td>
    <td align="right">    0.002103</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.61</td>
    <td align="right">    0.000657</td>
    <td align="right">    0.481864</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.67</td>
    <td align="right">    0.000684</td>
    <td align="right">    0.501322</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.63</td>
    <td align="right">    0.001485</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        2.20</td>
    <td align="right">    0.000899</td>
    <td align="right">    0.659124</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.44</td>
    <td align="right">    0.001408</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.60</td>
    <td align="right">    0.000654</td>
    <td align="right">    0.479718</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.79</td>
    <td align="right">    0.000733</td>
    <td align="right">    0.537138</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.72</td>
    <td align="right">    0.000705</td>
    <td align="right">    0.517267</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.13</td>
    <td align="right">    0.001690</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.18</td>
    <td align="right">    0.001709</td>
    <td align="right">        1.25</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000647</td>
    <td align="right">    29733.70</td>
    <td align="right">     1052.70</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002109</td>
    <td align="right">    96963.71</td>
    <td align="right">     3432.94</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000651</td>
    <td align="right">    29939.69</td>
    <td align="right">     1059.99</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000675</td>
    <td align="right">    31053.82</td>
    <td align="right">     1099.44</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002191</td>
    <td align="right">   100742.96</td>
    <td align="right">     3566.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000644</td>
    <td align="right">    29593.14</td>
    <td align="right">     1047.73</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002095</td>
    <td align="right">    96327.38</td>
    <td align="right">     3410.41</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000650</td>
    <td align="right">    29870.19</td>
    <td align="right">     1057.53</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000676</td>
    <td align="right">    31079.09</td>
    <td align="right">     1100.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002193</td>
    <td align="right">   100832.30</td>
    <td align="right">     3569.90</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000644</td>
    <td align="right">    29611.75</td>
    <td align="right">     1048.38</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002103</td>
    <td align="right">    96704.79</td>
    <td align="right">     3423.77</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000657</td>
    <td align="right">    30214.72</td>
    <td align="right">     1069.73</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000684</td>
    <td align="right">    31434.83</td>
    <td align="right">     1112.93</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001485</td>
    <td align="right">    68272.48</td>
    <td align="right">     2417.14</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000899</td>
    <td align="right">    41329.58</td>
    <td align="right">     1463.25</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001408</td>
    <td align="right">    64722.62</td>
    <td align="right">     2291.46</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000654</td>
    <td align="right">    30080.13</td>
    <td align="right">     1064.97</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000733</td>
    <td align="right">    33680.63</td>
    <td align="right">     1192.44</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000705</td>
    <td align="right">    32434.62</td>
    <td align="right">     1148.33</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001690</td>
    <td align="right">    77719.41</td>
    <td align="right">     2751.60</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001709</td>
    <td align="right">    78571.39</td>
    <td align="right">     2781.77</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">    0.001022</td>
    <td align="right">    46998.02</td>
    <td align="right">      762.92</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">    0.000887</td>
    <td align="right">    40779.68</td>
    <td align="right">      660.69</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">    0.000813</td>
    <td align="right">    37380.52</td>
    <td align="right">      607.02</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">    0.000612</td>
    <td align="right">    28136.50</td>
    <td align="right">      463.29</td>
  </tr>
</table>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        3.74</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        4.27</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       16.91</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       13.72</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 AIR LOOP MAIN BRANCH</td>
    <td align="right">       13.62</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">       19.06</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.74</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.27</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       16.91</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       13.72</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       13.62</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       19.06</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">        3.74</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">        4.27</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_OA_CONTROLLER</td>
    <td align="right">       16.91</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_OA_CONTROLLER</td>
    <td align="right">       13.72</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_OA_CONTROLLER</td>
    <td align="right">       13.62</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_OA_CONTROLLER</td>
    <td align="right">       19.06</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_OA_CONTROLLER</td>
    <td align="right">        3.74</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_OA_CONTROLLER</td>
    <td align="right">        3.62</td>
    <td align="right">        2.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_OA_CONTROLLER</td>
    <td align="right">        4.27</td>
    <td align="right">        2.26</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated High Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated High Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated High Speed Sensible Heat Ratio</td>
    <td align="right">Rated Low Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated Low Speed Total Cooling Capacity (gross) [W]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC DXCOIL</td>
    <td align="right">       16.91</td>
    <td align="right">   279859.43</td>
    <td align="right">    0.798655</td>
    <td align="right">        5.63</td>
    <td align="right">    93277.15</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC DXCOIL</td>
    <td align="right">       13.72</td>
    <td align="right">   227132.35</td>
    <td align="right">    0.798655</td>
    <td align="right">        4.57</td>
    <td align="right">    75703.21</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC DXCOIL</td>
    <td align="right">       13.62</td>
    <td align="right">   225486.44</td>
    <td align="right">    0.798655</td>
    <td align="right">        4.54</td>
    <td align="right">    75154.63</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC DXCOIL</td>
    <td align="right">       19.06</td>
    <td align="right">   315508.87</td>
    <td align="right">    0.798655</td>
    <td align="right">        6.35</td>
    <td align="right">   105159.11</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">       16.91</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">       13.72</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">       13.62</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">       19.06</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC_CONTROLLER</td>
    <td align="right">    0.001022</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC_CONTROLLER</td>
    <td align="right">    0.000887</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC_CONTROLLER</td>
    <td align="right">    0.000813</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC_CONTROLLER</td>
    <td align="right">    0.000612</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        3.74</td>
    <td align="right">    75808.33</td>
    <td align="right">    0.731030</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        3.62</td>
    <td align="right">    89858.58</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        4.27</td>
    <td align="right">   106123.15</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE</td>
    <td align="right">        3.74</td>
    <td align="right">        3.74</td>
    <td align="right">        3.74</td>
    <td align="right">        3.74</td>
    <td align="right">    54739.18</td>
    <td align="right">        1.00</td>
    <td align="right">    75808.33</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE</td>
    <td align="right">        3.62</td>
    <td align="right">        3.62</td>
    <td align="right">        3.62</td>
    <td align="right">        3.62</td>
    <td align="right">   120607.13</td>
    <td align="right">        1.00</td>
    <td align="right">    89858.58</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE</td>
    <td align="right">        4.27</td>
    <td align="right">        4.27</td>
    <td align="right">        4.27</td>
    <td align="right">        4.27</td>
    <td align="right">   115531.87</td>
    <td align="right">        1.00</td>
    <td align="right">   106123.15</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">        3.74</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">        4.27</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    54739.18</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   120607.13</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   115531.87</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000165</td>
    <td align="right">    0.123446</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.029235</td>
    <td align="right">       21.93</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000165</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  1344207.63</td>
    <td align="right">    0.029235</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000165</td>
    <td align="right">    0.000211</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.029235</td>
    <td align="right">     7469.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   636896.50</td>
    <td align="right">   636896.50</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   636896.50</td>
    <td align="right">   636896.50</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       92.69</td>
    <td align="right">       92.69</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">    13742.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">    13742.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">      324.79</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">    58821.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">      114.80</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">    20791.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:STD_WINDOW_UVALUE_6.878_SHGC_0.61_VT_0.61</td>
    <td align="right">      324.79</td>
    <td align="right">m2</td>
    <td align="right">      142.16</td>
    <td align="right">    46171.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">      114.80</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">    20790.71</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">       13.38</td>
    <td align="right">m2</td>
    <td align="right">      205.75</td>
    <td align="right">     2752.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:IEAD_R-15 CI_ROOF</td>
    <td align="right">     6857.62</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">   235836.36</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:STANDARD_INT-WALL</td>
    <td align="right">     2932.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     2932.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">     1632.82</td>
    <td align="right">m2</td>
    <td align="right">       38.21</td>
    <td align="right">    62391.61</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">     6871.00</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">   170813.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:MASS_R-4.2 CI_EXPOSEDFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       31.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">DOOR:SWINGING_NR_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING_NR_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.49</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        7.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">PEOPLE:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       19.20</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       19.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        1.03</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.49</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        7.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.49</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          50</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        7.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          51</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          52</td>
    <td align="right">PEOPLE:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       19.20</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       19.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          53</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        1.03</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          54</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          55</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          56</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          57</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          58</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.49</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          59</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          60</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          61</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          62</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        7.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          63</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          64</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          65</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          66</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.49</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          67</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          68</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          69</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          70</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        7.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          71</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          72</td>
    <td align="right">PEOPLE:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       19.20</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       19.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          73</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        1.03</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          74</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          75</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          76</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          77</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          78</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.49</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          79</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.14</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          80</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       78.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       78.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          81</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        4.74</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.74</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          82</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.72</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          83</td>
    <td align="right">INFILTRATION:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          84</td>
    <td align="right">PEOPLE:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       48.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       48.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          85</td>
    <td align="right">LIGHTING EQUIP:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">        2.44</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.44</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          86</td>
    <td align="right">ELECTRICEQUIPMENT:COMPUTER_CLASS_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        3.24</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          87</td>
    <td align="right">INFILTRATION:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        0.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          88</td>
    <td align="right">LIGHTING EQUIP:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        2.94</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          89</td>
    <td align="right">ELECTRICEQUIPMENT:MAIN_CORRIDOR_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        2.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          90</td>
    <td align="right">INFILTRATION:LOBBY_ZN_1_FLR_1</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          91</td>
    <td align="right">LIGHTING EQUIP:LOBBY_ZN_1_FLR_1</td>
    <td align="right">        2.39</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.39</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          92</td>
    <td align="right">ELECTRICEQUIPMENT:LOBBY_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.68</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          93</td>
    <td align="right">INFILTRATION:MECH_ZN_1_FLR_1</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          94</td>
    <td align="right">PEOPLE:MECH_ZN_1_FLR_1</td>
    <td align="right">        2.52</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          95</td>
    <td align="right">LIGHTING EQUIP:MECH_ZN_1_FLR_1</td>
    <td align="right">        4.07</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          96</td>
    <td align="right">ELECTRICEQUIPMENT:MECH_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        2.52</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          97</td>
    <td align="right">INFILTRATION:BATH_ZN_1_FLR_1</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          98</td>
    <td align="right">PEOPLE:BATH_ZN_1_FLR_1</td>
    <td align="right">        1.90</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          99</td>
    <td align="right">LIGHTING EQUIP:BATH_ZN_1_FLR_1</td>
    <td align="right">        1.84</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.84</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         100</td>
    <td align="right">ELECTRICEQUIPMENT:BATH_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.76</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         101</td>
    <td align="right">INFILTRATION:OFFICES_ZN_1_FLR_1</td>
    <td align="right">        0.19</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         102</td>
    <td align="right">PEOPLE:OFFICES_ZN_1_FLR_1</td>
    <td align="right">       22.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       22.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         103</td>
    <td align="right">LIGHTING EQUIP:OFFICES_ZN_1_FLR_1</td>
    <td align="right">        5.22</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         104</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICES_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.76</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         105</td>
    <td align="right">INFILTRATION:GYM_ZN_1_FLR_1</td>
    <td align="right">        0.13</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         106</td>
    <td align="right">PEOPLE:GYM_ZN_1_FLR_1</td>
    <td align="right">      107.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      107.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         107</td>
    <td align="right">LIGHTING EQUIP:GYM_ZN_1_FLR_1</td>
    <td align="right">        5.38</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.38</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         108</td>
    <td align="right">ELECTRICEQUIPMENT:GYM_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.78</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         109</td>
    <td align="right">INFILTRATION:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         110</td>
    <td align="right">PEOPLE:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       25.20</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         111</td>
    <td align="right">LIGHTING EQUIP:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        2.17</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         112</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN_ZN_1_FLR_1:MISCELEC</td>
    <td align="right">       32.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         113</td>
    <td align="right">GASEQUIPMENT:KITCHEN_ZN_1_FLR_1:MISCGAS</td>
    <td align="right">      240.42</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      240.42</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         114</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN_ZN_1_FLR_1:EXHFAN</td>
    <td align="right">        1.31</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         115</td>
    <td align="right">INFILTRATION:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">        0.14</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         116</td>
    <td align="right">PEOPLE:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      226.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      226.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         117</td>
    <td align="right">LIGHTING EQUIP:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">        4.74</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.74</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         118</td>
    <td align="right">ELECTRICEQUIPMENT:CAFETERIA_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        8.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         119</td>
    <td align="right">INFILTRATION:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">        0.17</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         120</td>
    <td align="right">PEOPLE:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       91.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       91.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         121</td>
    <td align="right">LIGHTING EQUIP:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">        5.59</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         122</td>
    <td align="right">ELECTRICEQUIPMENT:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        5.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.99</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   636896.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.073</td>
    <td align="right">      37.693</td>
    <td align="right">       0.000</td>
    <td align="right">      79.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.179</td>
    <td align="right">      39.217</td>
    <td align="right">       0.000</td>
    <td align="right">      81.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.201</td>
    <td align="right">      42.225</td>
    <td align="right">       0.000</td>
    <td align="right">      30.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.479</td>
    <td align="right">      48.122</td>
    <td align="right">       0.000</td>
    <td align="right">       1.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      21.915</td>
    <td align="right">      52.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.168</td>
    <td align="right">      54.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.528</td>
    <td align="right">      57.276</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.416</td>
    <td align="right">      56.465</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.120</td>
    <td align="right">      51.812</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.886</td>
    <td align="right">      51.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.364</td>
    <td align="right">      45.222</td>
    <td align="right">       0.000</td>
    <td align="right">      10.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.053</td>
    <td align="right">      40.746</td>
    <td align="right">       0.000</td>
    <td align="right">      70.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.535</td>
    <td align="right">      48.289</td>
    <td align="right">       0.000</td>
    <td align="right">     274.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.053</td>
    <td align="right">      37.693</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.168</td>
    <td align="right">      57.276</td>
    <td align="right">       0.000</td>
    <td align="right">      81.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.336</td>
    <td align="right">      38.126</td>
    <td align="right">       0.000</td>
    <td align="right">      64.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.364</td>
    <td align="right">      39.780</td>
    <td align="right">       0.000</td>
    <td align="right">      61.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.546</td>
    <td align="right">      42.519</td>
    <td align="right">       0.000</td>
    <td align="right">       8.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.119</td>
    <td align="right">      47.599</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.733</td>
    <td align="right">      51.762</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.910</td>
    <td align="right">      53.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.841</td>
    <td align="right">      57.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.714</td>
    <td align="right">      56.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.951</td>
    <td align="right">      50.428</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.732</td>
    <td align="right">      50.621</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.926</td>
    <td align="right">      44.934</td>
    <td align="right">       0.000</td>
    <td align="right">       2.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.220</td>
    <td align="right">      41.359</td>
    <td align="right">       0.000</td>
    <td align="right">      41.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.038</td>
    <td align="right">      47.938</td>
    <td align="right">       0.000</td>
    <td align="right">     178.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.220</td>
    <td align="right">      38.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.951</td>
    <td align="right">      57.049</td>
    <td align="right">       0.000</td>
    <td align="right">      64.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.006</td>
    <td align="right">      37.440</td>
    <td align="right">       0.000</td>
    <td align="right">      84.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.038</td>
    <td align="right">      39.154</td>
    <td align="right">       0.000</td>
    <td align="right">      68.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.049</td>
    <td align="right">      42.200</td>
    <td align="right">       0.000</td>
    <td align="right">      16.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.376</td>
    <td align="right">      48.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.017</td>
    <td align="right">      52.426</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.309</td>
    <td align="right">      54.541</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.657</td>
    <td align="right">      57.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.426</td>
    <td align="right">      56.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      21.976</td>
    <td align="right">      52.307</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.616</td>
    <td align="right">      52.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.131</td>
    <td align="right">      45.484</td>
    <td align="right">       0.000</td>
    <td align="right">       8.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.005</td>
    <td align="right">      40.405</td>
    <td align="right">       0.000</td>
    <td align="right">      58.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.472</td>
    <td align="right">      48.323</td>
    <td align="right">       0.000</td>
    <td align="right">     237.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.005</td>
    <td align="right">      37.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.309</td>
    <td align="right">      57.318</td>
    <td align="right">       0.000</td>
    <td align="right">      84.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.010</td>
    <td align="right">      37.721</td>
    <td align="right">       0.000</td>
    <td align="right">     100.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.044</td>
    <td align="right">      39.446</td>
    <td align="right">       0.000</td>
    <td align="right">      91.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.051</td>
    <td align="right">      42.407</td>
    <td align="right">       0.000</td>
    <td align="right">      34.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.284</td>
    <td align="right">      48.476</td>
    <td align="right">       0.000</td>
    <td align="right">       2.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      21.831</td>
    <td align="right">      52.879</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.212</td>
    <td align="right">      54.449</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.482</td>
    <td align="right">      57.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.270</td>
    <td align="right">      56.810</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      21.650</td>
    <td align="right">      52.997</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.394</td>
    <td align="right">      53.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.085</td>
    <td align="right">      45.803</td>
    <td align="right">       0.000</td>
    <td align="right">      18.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.008</td>
    <td align="right">      40.757</td>
    <td align="right">       0.000</td>
    <td align="right">      87.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.365</td>
    <td align="right">      48.611</td>
    <td align="right">       0.000</td>
    <td align="right">     335.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.008</td>
    <td align="right">      37.721</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.212</td>
    <td align="right">      57.286</td>
    <td align="right">       0.000</td>
    <td align="right">     100.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.104</td>
    <td align="right">      38.428</td>
    <td align="right">       0.000</td>
    <td align="right">      86.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.104</td>
    <td align="right">      40.263</td>
    <td align="right">       0.000</td>
    <td align="right">      73.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.240</td>
    <td align="right">      42.939</td>
    <td align="right">       0.000</td>
    <td align="right">      15.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.807</td>
    <td align="right">      48.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.646</td>
    <td align="right">      51.787</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.990</td>
    <td align="right">      53.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.827</td>
    <td align="right">      56.920</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.488</td>
    <td align="right">      56.829</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.322</td>
    <td align="right">      51.970</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.954</td>
    <td align="right">      52.536</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.357</td>
    <td align="right">      46.101</td>
    <td align="right">       0.000</td>
    <td align="right">       7.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.061</td>
    <td align="right">      41.563</td>
    <td align="right">       0.000</td>
    <td align="right">      64.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.749</td>
    <td align="right">      48.484</td>
    <td align="right">       0.000</td>
    <td align="right">     247.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.061</td>
    <td align="right">      38.428</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.990</td>
    <td align="right">      56.920</td>
    <td align="right">       0.000</td>
    <td align="right">      86.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.072</td>
    <td align="right">      37.708</td>
    <td align="right">       0.000</td>
    <td align="right">      79.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.177</td>
    <td align="right">      39.233</td>
    <td align="right">       0.000</td>
    <td align="right">      82.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.196</td>
    <td align="right">      42.249</td>
    <td align="right">       0.000</td>
    <td align="right">      30.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.464</td>
    <td align="right">      48.178</td>
    <td align="right">       0.000</td>
    <td align="right">       1.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      21.896</td>
    <td align="right">      52.885</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.140</td>
    <td align="right">      54.860</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.503</td>
    <td align="right">      57.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.395</td>
    <td align="right">      56.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.108</td>
    <td align="right">      51.864</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.875</td>
    <td align="right">      51.808</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.359</td>
    <td align="right">      45.250</td>
    <td align="right">       0.000</td>
    <td align="right">      10.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.053</td>
    <td align="right">      40.760</td>
    <td align="right">       0.000</td>
    <td align="right">      70.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.523</td>
    <td align="right">      48.340</td>
    <td align="right">       0.000</td>
    <td align="right">     275.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.053</td>
    <td align="right">      37.708</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.140</td>
    <td align="right">      57.376</td>
    <td align="right">       0.000</td>
    <td align="right">      82.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.321</td>
    <td align="right">      38.316</td>
    <td align="right">       0.000</td>
    <td align="right">      65.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.350</td>
    <td align="right">      40.022</td>
    <td align="right">       0.000</td>
    <td align="right">      62.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.521</td>
    <td align="right">      42.799</td>
    <td align="right">       0.000</td>
    <td align="right">       9.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.077</td>
    <td align="right">      47.949</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.687</td>
    <td align="right">      52.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.852</td>
    <td align="right">      53.936</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.777</td>
    <td align="right">      57.459</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.659</td>
    <td align="right">      56.630</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.906</td>
    <td align="right">      50.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.686</td>
    <td align="right">      50.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.893</td>
    <td align="right">      45.247</td>
    <td align="right">       0.000</td>
    <td align="right">       2.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.208</td>
    <td align="right">      41.627</td>
    <td align="right">       0.000</td>
    <td align="right">      42.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.000</td>
    <td align="right">      48.262</td>
    <td align="right">       0.000</td>
    <td align="right">     182.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.208</td>
    <td align="right">      38.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.906</td>
    <td align="right">      57.459</td>
    <td align="right">       0.000</td>
    <td align="right">      65.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.006</td>
    <td align="right">      37.580</td>
    <td align="right">       0.000</td>
    <td align="right">      85.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.037</td>
    <td align="right">      39.351</td>
    <td align="right">       0.000</td>
    <td align="right">      69.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.047</td>
    <td align="right">      42.414</td>
    <td align="right">       0.000</td>
    <td align="right">      16.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.367</td>
    <td align="right">      48.384</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.007</td>
    <td align="right">      52.663</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.296</td>
    <td align="right">      54.774</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.642</td>
    <td align="right">      57.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.418</td>
    <td align="right">      57.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      21.971</td>
    <td align="right">      52.522</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.608</td>
    <td align="right">      52.539</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.127</td>
    <td align="right">      45.717</td>
    <td align="right">       0.000</td>
    <td align="right">       8.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.005</td>
    <td align="right">      40.630</td>
    <td align="right">       0.000</td>
    <td align="right">      59.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.466</td>
    <td align="right">      48.545</td>
    <td align="right">       0.000</td>
    <td align="right">     239.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.005</td>
    <td align="right">      37.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.296</td>
    <td align="right">      57.552</td>
    <td align="right">       0.000</td>
    <td align="right">      85.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.010</td>
    <td align="right">      37.856</td>
    <td align="right">       0.000</td>
    <td align="right">     100.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.044</td>
    <td align="right">      39.638</td>
    <td align="right">       0.000</td>
    <td align="right">      90.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.051</td>
    <td align="right">      42.611</td>
    <td align="right">       0.000</td>
    <td align="right">      33.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.286</td>
    <td align="right">      48.696</td>
    <td align="right">       0.000</td>
    <td align="right">       2.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      21.833</td>
    <td align="right">      53.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.215</td>
    <td align="right">      54.626</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.483</td>
    <td align="right">      57.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.273</td>
    <td align="right">      56.990</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      21.654</td>
    <td align="right">      53.181</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.395</td>
    <td align="right">      53.234</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.085</td>
    <td align="right">      46.021</td>
    <td align="right">       0.000</td>
    <td align="right">      18.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.008</td>
    <td align="right">      40.980</td>
    <td align="right">       0.000</td>
    <td align="right">      86.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.366</td>
    <td align="right">      48.805</td>
    <td align="right">       0.000</td>
    <td align="right">     333.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.008</td>
    <td align="right">      37.856</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.215</td>
    <td align="right">      57.457</td>
    <td align="right">       0.000</td>
    <td align="right">     100.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.104</td>
    <td align="right">      38.559</td>
    <td align="right">       0.000</td>
    <td align="right">      86.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.105</td>
    <td align="right">      40.448</td>
    <td align="right">       0.000</td>
    <td align="right">      73.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.241</td>
    <td align="right">      43.135</td>
    <td align="right">       0.000</td>
    <td align="right">      14.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.809</td>
    <td align="right">      48.365</td>
    <td align="right">       0.000</td>
    <td align="right">       0.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.649</td>
    <td align="right">      51.965</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.995</td>
    <td align="right">      53.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.831</td>
    <td align="right">      57.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.494</td>
    <td align="right">      56.990</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.329</td>
    <td align="right">      52.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.957</td>
    <td align="right">      52.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.357</td>
    <td align="right">      46.310</td>
    <td align="right">       0.000</td>
    <td align="right">       7.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.061</td>
    <td align="right">      41.781</td>
    <td align="right">       0.000</td>
    <td align="right">      63.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.752</td>
    <td align="right">      48.666</td>
    <td align="right">       0.000</td>
    <td align="right">     245.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.061</td>
    <td align="right">      38.559</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.995</td>
    <td align="right">      57.077</td>
    <td align="right">       0.000</td>
    <td align="right">      86.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.073</td>
    <td align="right">      37.679</td>
    <td align="right">       0.000</td>
    <td align="right">      79.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.178</td>
    <td align="right">      39.196</td>
    <td align="right">       0.000</td>
    <td align="right">      82.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.198</td>
    <td align="right">      42.211</td>
    <td align="right">       0.000</td>
    <td align="right">      30.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.469</td>
    <td align="right">      48.121</td>
    <td align="right">       0.000</td>
    <td align="right">       1.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      21.904</td>
    <td align="right">      52.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.150</td>
    <td align="right">      54.778</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.508</td>
    <td align="right">      57.310</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.400</td>
    <td align="right">      56.483</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.113</td>
    <td align="right">      51.805</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.879</td>
    <td align="right">      51.746</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.361</td>
    <td align="right">      45.205</td>
    <td align="right">       0.000</td>
    <td align="right">      10.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.053</td>
    <td align="right">      40.716</td>
    <td align="right">       0.000</td>
    <td align="right">      70.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.527</td>
    <td align="right">      48.286</td>
    <td align="right">       0.000</td>
    <td align="right">     274.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.053</td>
    <td align="right">      37.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.150</td>
    <td align="right">      57.310</td>
    <td align="right">       0.000</td>
    <td align="right">      82.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.325</td>
    <td align="right">      38.132</td>
    <td align="right">       0.000</td>
    <td align="right">      65.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.354</td>
    <td align="right">      39.780</td>
    <td align="right">       0.000</td>
    <td align="right">      62.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.530</td>
    <td align="right">      42.532</td>
    <td align="right">       0.000</td>
    <td align="right">       9.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.098</td>
    <td align="right">      47.622</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.720</td>
    <td align="right">      51.771</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.891</td>
    <td align="right">      53.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.801</td>
    <td align="right">      57.146</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.676</td>
    <td align="right">      56.333</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.928</td>
    <td align="right">      50.468</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.704</td>
    <td align="right">      50.656</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.903</td>
    <td align="right">      44.961</td>
    <td align="right">       0.000</td>
    <td align="right">       2.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.211</td>
    <td align="right">      41.347</td>
    <td align="right">       0.000</td>
    <td align="right">      42.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.017</td>
    <td align="right">      47.967</td>
    <td align="right">       0.000</td>
    <td align="right">     183.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.211</td>
    <td align="right">      38.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.928</td>
    <td align="right">      57.146</td>
    <td align="right">       0.000</td>
    <td align="right">      65.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.007</td>
    <td align="right">      37.393</td>
    <td align="right">       0.000</td>
    <td align="right">      84.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.041</td>
    <td align="right">      39.096</td>
    <td align="right">       0.000</td>
    <td align="right">      66.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.055</td>
    <td align="right">      42.130</td>
    <td align="right">       0.000</td>
    <td align="right">      15.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.406</td>
    <td align="right">      47.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.066</td>
    <td align="right">      52.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.385</td>
    <td align="right">      54.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.704</td>
    <td align="right">      57.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.463</td>
    <td align="right">      56.632</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.028</td>
    <td align="right">      52.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.643</td>
    <td align="right">      52.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.140</td>
    <td align="right">      45.398</td>
    <td align="right">       0.000</td>
    <td align="right">       8.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.005</td>
    <td align="right">      40.345</td>
    <td align="right">       0.000</td>
    <td align="right">      57.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.500</td>
    <td align="right">      48.166</td>
    <td align="right">       0.000</td>
    <td align="right">     232.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.005</td>
    <td align="right">      37.393</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.385</td>
    <td align="right">      57.077</td>
    <td align="right">       0.000</td>
    <td align="right">      84.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.010</td>
    <td align="right">      37.664</td>
    <td align="right">       0.000</td>
    <td align="right">     100.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.046</td>
    <td align="right">      39.378</td>
    <td align="right">       0.000</td>
    <td align="right">      88.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.057</td>
    <td align="right">      42.326</td>
    <td align="right">       0.000</td>
    <td align="right">      31.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.311</td>
    <td align="right">      48.324</td>
    <td align="right">       0.000</td>
    <td align="right">       2.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      21.871</td>
    <td align="right">      52.671</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.272</td>
    <td align="right">      54.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.532</td>
    <td align="right">      57.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.307</td>
    <td align="right">      56.606</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      21.680</td>
    <td align="right">      52.825</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.414</td>
    <td align="right">      52.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.091</td>
    <td align="right">      45.716</td>
    <td align="right">       0.000</td>
    <td align="right">      17.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.009</td>
    <td align="right">      40.685</td>
    <td align="right">       0.000</td>
    <td align="right">      85.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.388</td>
    <td align="right">      48.462</td>
    <td align="right">       0.000</td>
    <td align="right">     327.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.009</td>
    <td align="right">      37.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.272</td>
    <td align="right">      57.034</td>
    <td align="right">       0.000</td>
    <td align="right">     100.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.111</td>
    <td align="right">      38.299</td>
    <td align="right">       0.000</td>
    <td align="right">      83.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.117</td>
    <td align="right">      40.116</td>
    <td align="right">       0.000</td>
    <td align="right">      68.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.268</td>
    <td align="right">      42.745</td>
    <td align="right">       0.000</td>
    <td align="right">      14.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.880</td>
    <td align="right">      47.820</td>
    <td align="right">       0.000</td>
    <td align="right">       0.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.744</td>
    <td align="right">      51.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.134</td>
    <td align="right">      52.526</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.964</td>
    <td align="right">      56.315</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.591</td>
    <td align="right">      56.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.398</td>
    <td align="right">      51.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.002</td>
    <td align="right">      52.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.378</td>
    <td align="right">      45.912</td>
    <td align="right">       0.000</td>
    <td align="right">       6.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.065</td>
    <td align="right">      41.429</td>
    <td align="right">       0.000</td>
    <td align="right">      59.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.812</td>
    <td align="right">      48.156</td>
    <td align="right">       0.000</td>
    <td align="right">     231.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.065</td>
    <td align="right">      38.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.134</td>
    <td align="right">      56.345</td>
    <td align="right">       0.000</td>
    <td align="right">      83.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::COMPUTER_CLASS_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> COMPUTER_CLASS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.147</td>
    <td align="right">      38.046</td>
    <td align="right">       0.000</td>
    <td align="right">      71.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.165</td>
    <td align="right">      39.230</td>
    <td align="right">       0.000</td>
    <td align="right">      52.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.375</td>
    <td align="right">      42.027</td>
    <td align="right">       0.000</td>
    <td align="right">      10.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.098</td>
    <td align="right">      46.667</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.936</td>
    <td align="right">      50.295</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.569</td>
    <td align="right">      51.893</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      22.239</td>
    <td align="right">      55.510</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.858</td>
    <td align="right">      55.496</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.883</td>
    <td align="right">      50.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.238</td>
    <td align="right">      50.760</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.478</td>
    <td align="right">      45.023</td>
    <td align="right">       0.000</td>
    <td align="right">       4.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.087</td>
    <td align="right">      40.660</td>
    <td align="right">       0.000</td>
    <td align="right">      41.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.015</td>
    <td align="right">      47.293</td>
    <td align="right">       0.000</td>
    <td align="right">     179.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.087</td>
    <td align="right">      38.046</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.569</td>
    <td align="right">      55.510</td>
    <td align="right">       0.000</td>
    <td align="right">      71.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      20.073</td>
    <td align="right">      36.265</td>
    <td align="right">       0.000</td>
    <td align="right">     123.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      20.025</td>
    <td align="right">      37.815</td>
    <td align="right">       0.000</td>
    <td align="right">     130.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      20.882</td>
    <td align="right">      39.562</td>
    <td align="right">       0.000</td>
    <td align="right">      49.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.926</td>
    <td align="right">      43.609</td>
    <td align="right">       0.000</td>
    <td align="right">       1.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.658</td>
    <td align="right">      47.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.084</td>
    <td align="right">      50.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      22.128</td>
    <td align="right">      54.250</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.874</td>
    <td align="right">      53.761</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.769</td>
    <td align="right">      47.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.199</td>
    <td align="right">      47.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.202</td>
    <td align="right">      42.081</td>
    <td align="right">       0.000</td>
    <td align="right">      23.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      20.033</td>
    <td align="right">      39.129</td>
    <td align="right">       0.000</td>
    <td align="right">     133.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.588</td>
    <td align="right">      45.042</td>
    <td align="right">       0.000</td>
    <td align="right">     460.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      20.025</td>
    <td align="right">      36.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.084</td>
    <td align="right">      54.250</td>
    <td align="right">       0.000</td>
    <td align="right">     133.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BATH_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BATH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      18.373</td>
    <td align="right">      46.408</td>
    <td align="right">       0.000</td>
    <td align="right">     212.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      18.326</td>
    <td align="right">      48.010</td>
    <td align="right">       0.000</td>
    <td align="right">     197.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      19.340</td>
    <td align="right">      49.105</td>
    <td align="right">       0.000</td>
    <td align="right">     164.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      20.537</td>
    <td align="right">      52.393</td>
    <td align="right">       0.000</td>
    <td align="right">      28.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      21.416</td>
    <td align="right">      55.941</td>
    <td align="right">       0.000</td>
    <td align="right">       2.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      21.894</td>
    <td align="right">      57.417</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.312</td>
    <td align="right">      59.894</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      20.967</td>
    <td align="right">      59.768</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      21.441</td>
    <td align="right">      55.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      20.777</td>
    <td align="right">      56.263</td>
    <td align="right">       0.000</td>
    <td align="right">      14.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      19.614</td>
    <td align="right">      51.696</td>
    <td align="right">       0.000</td>
    <td align="right">     113.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      18.300</td>
    <td align="right">      49.513</td>
    <td align="right">       0.000</td>
    <td align="right">     226.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      20.214</td>
    <td align="right">      53.567</td>
    <td align="right">       0.000</td>
    <td align="right">     958.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      18.300</td>
    <td align="right">      46.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      21.894</td>
    <td align="right">      59.894</td>
    <td align="right">       0.000</td>
    <td align="right">     226.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.013</td>
    <td align="right">      35.538</td>
    <td align="right">       0.000</td>
    <td align="right">      77.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.079</td>
    <td align="right">      36.485</td>
    <td align="right">       0.000</td>
    <td align="right">      84.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.099</td>
    <td align="right">      39.903</td>
    <td align="right">       0.000</td>
    <td align="right">      18.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.476</td>
    <td align="right">      45.615</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.144</td>
    <td align="right">      50.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.751</td>
    <td align="right">      51.851</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      22.057</td>
    <td align="right">      54.956</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.793</td>
    <td align="right">      54.514</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.512</td>
    <td align="right">      49.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.888</td>
    <td align="right">      49.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.232</td>
    <td align="right">      42.930</td>
    <td align="right">       0.000</td>
    <td align="right">       4.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.012</td>
    <td align="right">      37.968</td>
    <td align="right">       0.000</td>
    <td align="right">      70.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.677</td>
    <td align="right">      45.803</td>
    <td align="right">       0.000</td>
    <td align="right">     255.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.012</td>
    <td align="right">      35.538</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.751</td>
    <td align="right">      54.956</td>
    <td align="right">       0.000</td>
    <td align="right">      84.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      24.172</td>
    <td align="right">      56.335</td>
    <td align="right">       0.000</td>
    <td align="right">     157.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      24.115</td>
    <td align="right">      59.440</td>
    <td align="right">       0.000</td>
    <td align="right">     113.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      24.786</td>
    <td align="right">      56.244</td>
    <td align="right">       0.000</td>
    <td align="right">     120.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      24.980</td>
    <td align="right">      55.910</td>
    <td align="right">       0.000</td>
    <td align="right">      82.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.996</td>
    <td align="right">      58.785</td>
    <td align="right">       0.000</td>
    <td align="right">     133.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.997</td>
    <td align="right">      61.577</td>
    <td align="right">       0.000</td>
    <td align="right">     175.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.998</td>
    <td align="right">      64.515</td>
    <td align="right">       0.000</td>
    <td align="right">     215.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.997</td>
    <td align="right">      64.130</td>
    <td align="right">       0.000</td>
    <td align="right">     240.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.997</td>
    <td align="right">      58.985</td>
    <td align="right">       0.000</td>
    <td align="right">     115.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      24.979</td>
    <td align="right">      58.365</td>
    <td align="right">       0.000</td>
    <td align="right">     103.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      24.862</td>
    <td align="right">      56.974</td>
    <td align="right">       0.000</td>
    <td align="right">     111.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      24.303</td>
    <td align="right">      60.404</td>
    <td align="right">       0.000</td>
    <td align="right">     150.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      24.773</td>
    <td align="right">      59.315</td>
    <td align="right">       0.000</td>
    <td align="right">    1720.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      24.115</td>
    <td align="right">      55.910</td>
    <td align="right">       0.000</td>
    <td align="right">      82.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.998</td>
    <td align="right">      64.515</td>
    <td align="right">       0.000</td>
    <td align="right">     240.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      24.791</td>
    <td align="right">      21.590</td>
    <td align="right">       0.000</td>
    <td align="right">       5.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      24.832</td>
    <td align="right">      22.023</td>
    <td align="right">       0.000</td>
    <td align="right">       2.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      24.959</td>
    <td align="right">      22.209</td>
    <td align="right">       0.000</td>
    <td align="right">       7.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      24.996</td>
    <td align="right">      25.841</td>
    <td align="right">       0.000</td>
    <td align="right">       4.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.996</td>
    <td align="right">      35.715</td>
    <td align="right">       0.000</td>
    <td align="right">      49.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.993</td>
    <td align="right">      47.728</td>
    <td align="right">       0.000</td>
    <td align="right">     110.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.997</td>
    <td align="right">      38.132</td>
    <td align="right">       0.000</td>
    <td align="right">      41.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.998</td>
    <td align="right">      32.424</td>
    <td align="right">       0.000</td>
    <td align="right">      23.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.996</td>
    <td align="right">      36.742</td>
    <td align="right">       0.000</td>
    <td align="right">      47.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      24.995</td>
    <td align="right">      31.096</td>
    <td align="right">       0.000</td>
    <td align="right">      20.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      24.964</td>
    <td align="right">      23.829</td>
    <td align="right">       0.000</td>
    <td align="right">       3.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      24.852</td>
    <td align="right">      21.772</td>
    <td align="right">       0.000</td>
    <td align="right">       5.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      24.949</td>
    <td align="right">      30.029</td>
    <td align="right">       0.000</td>
    <td align="right">     321.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      24.791</td>
    <td align="right">      21.590</td>
    <td align="right">       0.000</td>
    <td align="right">       2.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.998</td>
    <td align="right">      47.728</td>
    <td align="right">       0.000</td>
    <td align="right">     110.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     231.000</td>
    <td align="right">      24.830</td>
    <td align="right">      15.775</td>
    <td align="right">       0.000</td>
    <td align="right">       5.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     209.000</td>
    <td align="right">      24.878</td>
    <td align="right">      15.619</td>
    <td align="right">       0.000</td>
    <td align="right">       1.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     253.000</td>
    <td align="right">      25.065</td>
    <td align="right">      15.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     220.000</td>
    <td align="right">      25.174</td>
    <td align="right">      20.921</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     242.000</td>
    <td align="right">      25.402</td>
    <td align="right">      35.507</td>
    <td align="right">       0.000</td>
    <td align="right">      39.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     242.000</td>
    <td align="right">      25.620</td>
    <td align="right">      51.454</td>
    <td align="right">       0.000</td>
    <td align="right">     109.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     200.000</td>
    <td align="right">      25.608</td>
    <td align="right">      38.079</td>
    <td align="right">       0.000</td>
    <td align="right">      22.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     230.000</td>
    <td align="right">      25.472</td>
    <td align="right">      30.982</td>
    <td align="right">       0.000</td>
    <td align="right">       4.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     219.000</td>
    <td align="right">      25.422</td>
    <td align="right">      37.449</td>
    <td align="right">       0.000</td>
    <td align="right">      39.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     231.000</td>
    <td align="right">      25.267</td>
    <td align="right">      26.802</td>
    <td align="right">       0.000</td>
    <td align="right">       7.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     231.000</td>
    <td align="right">      25.118</td>
    <td align="right">      17.568</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     220.000</td>
    <td align="right">      24.933</td>
    <td align="right">      15.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2728.000</td>
    <td align="right">      25.232</td>
    <td align="right">      26.742</td>
    <td align="right">       0.000</td>
    <td align="right">     229.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     200.000</td>
    <td align="right">      24.830</td>
    <td align="right">      15.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     253.000</td>
    <td align="right">      25.620</td>
    <td align="right">      51.454</td>
    <td align="right">       0.000</td>
    <td align="right">     109.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.115</td>
    <td align="right">      37.015</td>
    <td align="right">       0.000</td>
    <td align="right">      82.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.136</td>
    <td align="right">      38.146</td>
    <td align="right">       0.000</td>
    <td align="right">      78.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.301</td>
    <td align="right">      41.143</td>
    <td align="right">       0.000</td>
    <td align="right">       9.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.002</td>
    <td align="right">      45.945</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.901</td>
    <td align="right">      49.559</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.291</td>
    <td align="right">      50.877</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      22.149</td>
    <td align="right">      54.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.747</td>
    <td align="right">      54.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.663</td>
    <td align="right">      49.563</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.220</td>
    <td align="right">      49.898</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.446</td>
    <td align="right">      44.079</td>
    <td align="right">       0.000</td>
    <td align="right">       4.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.066</td>
    <td align="right">      39.597</td>
    <td align="right">       0.000</td>
    <td align="right">      65.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.928</td>
    <td align="right">      46.345</td>
    <td align="right">       0.000</td>
    <td align="right">     239.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.066</td>
    <td align="right">      37.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.291</td>
    <td align="right">      54.557</td>
    <td align="right">       0.000</td>
    <td align="right">      82.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    01:03:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
