<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Primary School New V1.1_3.1 ALBUQUERQUE NM USA TMY2-23050 WMO#=723650
  2009-04-27
  22:51:28 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.1</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Primary School New V1.1_3.1</b></p>
<p>Environment: <b>ALBUQUERQUE NM USA TMY2-23050 WMO#=723650</b></p>
<p>Simulation Timestamp: <b>2009-04-27
  22:51:28</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     5304.29</td>
    <td align="right">      771.98</td>
    <td align="right">      771.98</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     5304.29</td>
    <td align="right">      771.98</td>
    <td align="right">      771.98</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    13619.09</td>
    <td align="right">     1982.11</td>
    <td align="right">     1982.11</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    13619.09</td>
    <td align="right">     1982.11</td>
    <td align="right">     1982.11</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Converstion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.318</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.158</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.151</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1300.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      606.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1233.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       61.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1256.13</td>
    <td align="right">      361.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      279.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      126.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      921.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       77.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     3516.08</td>
    <td align="right">     1788.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      921.12</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     1219.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">       81.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      606.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1233.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       61.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1126.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      119.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">        9.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      361.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      199.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unitary Fans</td>
    <td align="right">       74.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        1.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      126.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SHW_default</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      921.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       22.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       36.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      188.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      129.12</td>
    <td align="right">      207.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      194.16</td>
    <td align="right">       52.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      511.73</td>
    <td align="right">      260.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      188.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      129.12</td>
    <td align="right">      207.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      194.16</td>
    <td align="right">       52.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      511.73</td>
    <td align="right">      260.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     3516.08</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     3516.08</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     3516.08</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     3516.08</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      921.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      921.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      921.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      303.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1975.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::COMPUTER_CLASS_ZN_1_FLR_1PEOPLE">COMPUTER_CLASS_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1PEOPLE">MECH_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATH_ZN_1_FLR_1PEOPLE">BATH_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1PEOPLE">OFFICES_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1PEOPLE">GYM_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1PEOPLE">KITCHEN_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1PEOPLE">CAFETERIA_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1PEOPLE">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_1">VAV_POD_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_2">VAV_POD_2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_3">VAV_POD_3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_OTHER">VAV_OTHER</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:5">PSZ-AC_2:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:6">PSZ-AC_1:6</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:7">PSZ-AC_2:7</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL">PUBSERVCOLORADO_SG_SECONDARYGENERAL</a>   |  
<a href="#TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE">PUBSERVCOLORADO_C_COMMERCIALSERVICE</a>   |  
<a href="#TariffReport::CO_EIAMONTHLYRATEGAS">CO_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.1</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">ALBUQUERQUE NM USA TMY2-23050 WMO#=723650</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       35.05</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -106.6</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1619.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      879.18</td>
    <td align="right">      324.79</td>
    <td align="right">      114.80</td>
    <td align="right">      324.79</td>
    <td align="right">      114.80</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.19</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.20</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.20</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.20</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      140.00</td>
    <td align="right">       49.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">      162.00</td>
    <td align="right">Yes</td>
    <td align="right">      648.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">       25.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.33</td>
    <td align="right">     20.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">      546.00</td>
    <td align="right">Yes</td>
    <td align="right">     2184.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">       12.60</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      171.00</td>
    <td align="right">Yes</td>
    <td align="right">      684.00</td>
    <td align="right">        1.00</td>
    <td align="right">       76.00</td>
    <td align="right">       26.60</td>
    <td align="right">     14.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">      252.00</td>
    <td align="right">Yes</td>
    <td align="right">     1008.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1400</td>
    <td align="right">      100.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">      190.00</td>
    <td align="right">Yes</td>
    <td align="right">      760.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">       14.00</td>
    <td align="right">      9.6800</td>
    <td align="right">      100.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      441.00</td>
    <td align="right">Yes</td>
    <td align="right">     1764.00</td>
    <td align="right">        1.00</td>
    <td align="right">      168.00</td>
    <td align="right">       58.80</td>
    <td align="right">     11.8400</td>
    <td align="right">       20.00</td>
    <td align="right">     10.8000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">      357.00</td>
    <td align="right">Yes</td>
    <td align="right">     1428.00</td>
    <td align="right">        1.00</td>
    <td align="right">       68.00</td>
    <td align="right">       37.18</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.33</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      168.00</td>
    <td align="right">Yes</td>
    <td align="right">      672.00</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
    <td align="right">       11.20</td>
    <td align="right">     12.9100</td>
    <td align="right">        6.67</td>
    <td align="right">   1629.3540</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      144.00</td>
    <td align="right">       50.40</td>
    <td align="right">     15.0600</td>
    <td align="right">        1.39</td>
    <td align="right">     25.3900</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      399.00</td>
    <td align="right">Yes</td>
    <td align="right">     1596.00</td>
    <td align="right">        1.00</td>
    <td align="right">      160.00</td>
    <td align="right">       56.00</td>
    <td align="right">     14.0000</td>
    <td align="right">        4.35</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">      892.56</td>
    <td align="right">     13.0230</td>
    <td align="right">        4.89</td>
    <td align="right">     51.7194</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">      892.56</td>
    <td align="right">     13.0230</td>
    <td align="right">        4.89</td>
    <td align="right">     51.7194</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -9.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.00</td>
    <td align="right">WETBULB</td>
    <td align="right">        3.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       35.60</td>
    <td align="right">       14.10</td>
    <td align="right">       15.70</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.40</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       28.30</td>
    <td align="right">       14.10</td>
    <td align="right">       18.50</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.40</td>
    <td align="right">      260.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       12.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      192.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      192.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       12.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      192.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      192.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       12.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      192.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      192.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      140.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      315.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      162.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      162.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      546.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      546.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       76.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      171.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      171.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      252.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      252.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       40.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      190.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      190.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       84.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       84.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      441.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      441.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       68.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      357.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      357.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      168.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      168.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       84.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      315.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       84.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      399.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      399.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       25.20</td>
    <td align="right">       25.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       26.60</td>
    <td align="right">       26.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       23.80</td>
    <td align="right">       23.80</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       11.20</td>
    <td align="right">       11.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       26.60</td>
    <td align="right">       26.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      892.56</td>
    <td align="right">        3.19</td>
    <td align="right">       0.439</td>
    <td align="right">       0.543</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      324.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      567.77</td>
    <td align="right">        3.19</td>
    <td align="right">       0.404</td>
    <td align="right">       0.498</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  1259583.49</td>
    <td align="right">        0.79</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   313344.21</td>
    <td align="right">   250254.00</td>
    <td align="right">    63090.21</td>
    <td align="right">        0.80</td>
    <td align="right">        4.54</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   247690.59</td>
    <td align="right">   197819.39</td>
    <td align="right">    49871.20</td>
    <td align="right">        0.80</td>
    <td align="right">        4.58</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   251865.21</td>
    <td align="right">   201153.47</td>
    <td align="right">    50711.74</td>
    <td align="right">        0.80</td>
    <td align="right">        4.59</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   341001.23</td>
    <td align="right">   272342.42</td>
    <td align="right">    68658.80</td>
    <td align="right">        0.80</td>
    <td align="right">        4.54</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    70249.60</td>
    <td align="right">    56105.21</td>
    <td align="right">    14144.39</td>
    <td align="right">        0.80</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    68859.31</td>
    <td align="right">    54994.85</td>
    <td align="right">    13864.46</td>
    <td align="right">        0.80</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    75352.51</td>
    <td align="right">    60180.68</td>
    <td align="right">    15171.83</td>
    <td align="right">        0.80</td>
    <td align="right">        4.18</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    52228.20</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   115074.66</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   110232.22</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.45</td>
    <td align="right">      125.00</td>
    <td align="right">        0.28</td>
    <td align="right">       78.67</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        2.26</td>
    <td align="right">      282.55</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1388.30</td>
    <td align="right">       18.93</td>
    <td align="right">    42964.73</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1388.30</td>
    <td align="right">       14.96</td>
    <td align="right">    34364.23</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1388.30</td>
    <td align="right">       15.22</td>
    <td align="right">    34943.41</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1388.30</td>
    <td align="right">       20.60</td>
    <td align="right">    46756.97</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.24</td>
    <td align="right">     7961.29</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.16</td>
    <td align="right">     7803.73</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.55</td>
    <td align="right">     8539.59</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">     6998.85</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.68</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     9790.48</td>
    <td align="right">       1.614</td>
    <td align="right">       1.937</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       34.19</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">    30361.79</td>
    <td align="right">       5.006</td>
    <td align="right">       6.007</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       35.46</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     8736.05</td>
    <td align="right">       1.440</td>
    <td align="right">       1.728</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       34.19</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     9684.15</td>
    <td align="right">       1.597</td>
    <td align="right">       1.916</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       33.16</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">    27418.01</td>
    <td align="right">       4.521</td>
    <td align="right">       5.425</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       31.42</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     9684.02</td>
    <td align="right">       1.597</td>
    <td align="right">       1.916</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       34.19</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">    29796.27</td>
    <td align="right">       4.913</td>
    <td align="right">       5.895</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       35.46</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     8686.84</td>
    <td align="right">       1.432</td>
    <td align="right">       1.719</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       34.19</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     9691.57</td>
    <td align="right">       1.598</td>
    <td align="right">       1.917</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       33.16</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">    27453.44</td>
    <td align="right">       4.526</td>
    <td align="right">       5.432</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       31.42</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     9694.41</td>
    <td align="right">       1.598</td>
    <td align="right">       1.918</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       34.19</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">    29934.99</td>
    <td align="right">       4.936</td>
    <td align="right">       5.923</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       35.46</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     8801.34</td>
    <td align="right">       1.451</td>
    <td align="right">       1.741</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       34.19</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     9806.90</td>
    <td align="right">       1.617</td>
    <td align="right">       1.940</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       33.16</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">    18665.22</td>
    <td align="right">       3.077</td>
    <td align="right">       3.693</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       31.42</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">    11607.24</td>
    <td align="right">       1.914</td>
    <td align="right">       2.297</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       31.42</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">     9561.10</td>
    <td align="right">       1.576</td>
    <td align="right">       1.892</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       34.19</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">    10058.91</td>
    <td align="right">       1.659</td>
    <td align="right">       1.990</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       33.93</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">    23099.14</td>
    <td align="right">       3.808</td>
    <td align="right">       4.570</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       35.53</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">    21447.85</td>
    <td align="right">       3.536</td>
    <td align="right">       4.244</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       35.39</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">    21012.85</td>
    <td align="right">       3.466</td>
    <td align="right">       4.160</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">       33.20</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">    23003.85</td>
    <td align="right">       3.793</td>
    <td align="right">       4.552</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       32.33</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">    21969.09</td>
    <td align="right">       3.622</td>
    <td align="right">       4.347</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       34.19</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">    18481.02</td>
    <td align="right">       3.047</td>
    <td align="right">       3.656</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       33.93</td>
    <td align="right">     0.00545</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">     9341.26</td>
    <td align="right">       1.540</td>
    <td align="right">       1.848</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       35.46</td>
    <td align="right">     0.00545</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     5894.61</td>
    <td align="right">       0.256</td>
    <td align="right">       0.307</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">    20001.54</td>
    <td align="right">       0.869</td>
    <td align="right">       1.042</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     6514.95</td>
    <td align="right">       0.283</td>
    <td align="right">       0.339</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     5845.93</td>
    <td align="right">       0.254</td>
    <td align="right">       0.305</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">    19657.74</td>
    <td align="right">       0.854</td>
    <td align="right">       1.024</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     5868.12</td>
    <td align="right">       0.255</td>
    <td align="right">       0.306</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">    19794.44</td>
    <td align="right">       0.860</td>
    <td align="right">       1.031</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     6505.78</td>
    <td align="right">       0.283</td>
    <td align="right">       0.339</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     5848.10</td>
    <td align="right">       0.254</td>
    <td align="right">       0.305</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">    19667.79</td>
    <td align="right">       0.854</td>
    <td align="right">       1.025</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     5870.78</td>
    <td align="right">       0.255</td>
    <td align="right">       0.306</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">    19841.75</td>
    <td align="right">       0.862</td>
    <td align="right">       1.034</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     6511.02</td>
    <td align="right">       0.283</td>
    <td align="right">       0.339</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     5872.34</td>
    <td align="right">       0.255</td>
    <td align="right">       0.306</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">    13144.77</td>
    <td align="right">       0.571</td>
    <td align="right">       0.685</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">     6493.54</td>
    <td align="right">       0.282</td>
    <td align="right">       0.389</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">     5802.56</td>
    <td align="right">       0.252</td>
    <td align="right">       0.302</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:10:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">     6753.23</td>
    <td align="right">       0.293</td>
    <td align="right">       0.352</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">    18125.59</td>
    <td align="right">       0.787</td>
    <td align="right">       0.944</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">    12687.14</td>
    <td align="right">       0.551</td>
    <td align="right">       1.071</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      681.37</td>
    <td align="right">       0.030</td>
    <td align="right">       2.360</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">    14074.79</td>
    <td align="right">       0.611</td>
    <td align="right">       2.260</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">    15924.26</td>
    <td align="right">       0.691</td>
    <td align="right">       0.830</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">    15863.23</td>
    <td align="right">       0.689</td>
    <td align="right">       0.827</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">     7868.00</td>
    <td align="right">       0.342</td>
    <td align="right">       0.410</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       18.93</td>
    <td align="right">       18.93</td>
    <td align="right">        3.32</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       14.96</td>
    <td align="right">       14.96</td>
    <td align="right">        2.70</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       15.22</td>
    <td align="right">       15.22</td>
    <td align="right">        2.67</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       20.60</td>
    <td align="right">       20.60</td>
    <td align="right">        4.05</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">        4.24</td>
    <td align="right">        4.24</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">        4.16</td>
    <td align="right">        4.16</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">        4.55</td>
    <td align="right">        4.55</td>
    <td align="right">        2.26</td>
    <td align="right">        2.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.60</td>
    <td align="right">       18.93</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.20</td>
    <td align="right">       14.96</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.08</td>
    <td align="right">       15.22</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.05</td>
    <td align="right">       20.60</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.07</td>
    <td align="right">        4.24</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.36</td>
    <td align="right">        4.16</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.26</td>
    <td align="right">        4.55</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      712.50</td>
    <td align="right">     2719.00</td>
    <td align="right">      458.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      534.50</td>
    <td align="right">     2701.50</td>
    <td align="right">      322.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">      848.33</td>
    <td align="right">     3274.17</td>
    <td align="right">      848.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      933.50</td>
    <td align="right">     3048.50</td>
    <td align="right">      876.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      932.83</td>
    <td align="right">     3124.17</td>
    <td align="right">      914.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      706.17</td>
    <td align="right">     2743.50</td>
    <td align="right">      469.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      547.33</td>
    <td align="right">     2777.50</td>
    <td align="right">      362.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">      868.33</td>
    <td align="right">     3274.50</td>
    <td align="right">      868.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      933.00</td>
    <td align="right">     3043.67</td>
    <td align="right">      874.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      930.50</td>
    <td align="right">     3121.50</td>
    <td align="right">      911.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      708.67</td>
    <td align="right">     2737.67</td>
    <td align="right">      467.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      549.17</td>
    <td align="right">     2756.00</td>
    <td align="right">      354.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">      833.67</td>
    <td align="right">     3270.33</td>
    <td align="right">      833.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      923.50</td>
    <td align="right">     3021.50</td>
    <td align="right">      854.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      883.50</td>
    <td align="right">     3069.00</td>
    <td align="right">      851.67</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">      756.50</td>
    <td align="right">     2899.50</td>
    <td align="right">      627.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">     1392.83</td>
    <td align="right">     3254.50</td>
    <td align="right">     1392.83</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">     1832.33</td>
    <td align="right">     3264.17</td>
    <td align="right">     1832.33</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      624.33</td>
    <td align="right">     2958.50</td>
    <td align="right">      556.67</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">     1932.17</td>
    <td align="right">      943.33</td>
    <td align="right">      393.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">     2275.50</td>
    <td align="right">      318.67</td>
    <td align="right">       81.50</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">     1076.33</td>
    <td align="right">     1175.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      867.83</td>
    <td align="right">     2855.33</td>
    <td align="right">      764.67</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3263.00</td>
    <td align="right">     3275.00</td>
    <td align="right">     1975.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      189.83</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       72.00</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       47.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      328.50</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      104.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      190.33</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       72.67</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       49.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      329.67</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      104.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      189.17</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       72.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      327.50</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      104.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       80.33</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">      144.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">       91.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">       73.33</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">      316.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      314.17</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">      303.33</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      120.50</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       55.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      199.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      743.17</td>
    <td align="right">      673.00</td>
    <td align="right">        0.00</td>
    <td align="right">      303.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.94</td>
    <td align="right">    0.000654</td>
    <td align="right">    0.581108</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        6.01</td>
    <td align="right">    0.002029</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.73</td>
    <td align="right">    0.000584</td>
    <td align="right">    0.518525</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.92</td>
    <td align="right">    0.000647</td>
    <td align="right">    0.574796</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        5.42</td>
    <td align="right">    0.001832</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.92</td>
    <td align="right">    0.000647</td>
    <td align="right">    0.574789</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        5.90</td>
    <td align="right">    0.001991</td>
    <td align="right">        1.77</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.72</td>
    <td align="right">    0.000581</td>
    <td align="right">    0.515604</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.92</td>
    <td align="right">    0.000648</td>
    <td align="right">    0.575237</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        5.43</td>
    <td align="right">    0.001835</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.92</td>
    <td align="right">    0.000648</td>
    <td align="right">    0.575406</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        5.92</td>
    <td align="right">    0.002000</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.74</td>
    <td align="right">    0.000588</td>
    <td align="right">    0.522400</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.94</td>
    <td align="right">    0.000655</td>
    <td align="right">    0.582082</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.69</td>
    <td align="right">    0.001247</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        2.30</td>
    <td align="right">    0.000776</td>
    <td align="right">    0.689021</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.66</td>
    <td align="right">    0.001235</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.85</td>
    <td align="right">    0.000624</td>
    <td align="right">    0.554431</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.89</td>
    <td align="right">    0.000639</td>
    <td align="right">    0.567488</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.99</td>
    <td align="right">    0.000672</td>
    <td align="right">    0.597108</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.57</td>
    <td align="right">    0.001544</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.35</td>
    <td align="right">    0.001468</td>
    <td align="right">        1.30</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000654</td>
    <td align="right">    30083.43</td>
    <td align="right">     1065.08</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002029</td>
    <td align="right">    93294.29</td>
    <td align="right">     3303.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000584</td>
    <td align="right">    26843.55</td>
    <td align="right">      950.38</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000647</td>
    <td align="right">    29756.69</td>
    <td align="right">     1053.52</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001832</td>
    <td align="right">    84248.75</td>
    <td align="right">     2982.77</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000647</td>
    <td align="right">    29756.31</td>
    <td align="right">     1053.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001991</td>
    <td align="right">    91556.61</td>
    <td align="right">     3241.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000581</td>
    <td align="right">    26692.35</td>
    <td align="right">      945.02</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000648</td>
    <td align="right">    29779.50</td>
    <td align="right">     1054.32</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001835</td>
    <td align="right">    84357.61</td>
    <td align="right">     2986.62</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000648</td>
    <td align="right">    29788.23</td>
    <td align="right">     1054.63</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002000</td>
    <td align="right">    91982.87</td>
    <td align="right">     3256.59</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000588</td>
    <td align="right">    27044.18</td>
    <td align="right">      957.48</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000655</td>
    <td align="right">    30133.86</td>
    <td align="right">     1066.87</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001247</td>
    <td align="right">    57353.62</td>
    <td align="right">     2030.57</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000776</td>
    <td align="right">    35669.97</td>
    <td align="right">     1262.87</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001235</td>
    <td align="right">    56786.15</td>
    <td align="right">     2010.48</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000624</td>
    <td align="right">    28702.37</td>
    <td align="right">     1016.19</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000639</td>
    <td align="right">    29378.32</td>
    <td align="right">     1040.12</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000672</td>
    <td align="right">    30911.71</td>
    <td align="right">     1094.41</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001544</td>
    <td align="right">    70977.16</td>
    <td align="right">     2512.90</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001468</td>
    <td align="right">    67505.47</td>
    <td align="right">     2389.99</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">    0.001159</td>
    <td align="right">    53274.70</td>
    <td align="right">      859.42</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">    0.001012</td>
    <td align="right">    46540.74</td>
    <td align="right">      748.26</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">    0.000923</td>
    <td align="right">    42455.76</td>
    <td align="right">      685.09</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">    0.000755</td>
    <td align="right">    34709.30</td>
    <td align="right">      567.88</td>
  </tr>
</table>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        4.55</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       14.96</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 AIR LOOP MAIN BRANCH</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.55</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       14.96</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">        4.55</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_OA_CONTROLLER</td>
    <td align="right">       18.93</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_OA_CONTROLLER</td>
    <td align="right">       14.96</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_OA_CONTROLLER</td>
    <td align="right">       15.22</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_OA_CONTROLLER</td>
    <td align="right">       20.60</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_OA_CONTROLLER</td>
    <td align="right">        4.24</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_OA_CONTROLLER</td>
    <td align="right">        4.16</td>
    <td align="right">        2.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_OA_CONTROLLER</td>
    <td align="right">        4.55</td>
    <td align="right">        2.26</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated High Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated High Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated High Speed Sensible Heat Ratio</td>
    <td align="right">Rated Low Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated Low Speed Total Cooling Capacity (gross) [W]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC DXCOIL</td>
    <td align="right">       18.93</td>
    <td align="right">   313344.21</td>
    <td align="right">    0.798655</td>
    <td align="right">        6.31</td>
    <td align="right">   104437.63</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC DXCOIL</td>
    <td align="right">       14.96</td>
    <td align="right">   247690.59</td>
    <td align="right">    0.798655</td>
    <td align="right">        4.99</td>
    <td align="right">    82555.27</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC DXCOIL</td>
    <td align="right">       15.22</td>
    <td align="right">   251865.21</td>
    <td align="right">    0.798655</td>
    <td align="right">        5.07</td>
    <td align="right">    83946.67</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC DXCOIL</td>
    <td align="right">       20.60</td>
    <td align="right">   341001.23</td>
    <td align="right">    0.798655</td>
    <td align="right">        6.87</td>
    <td align="right">   113655.71</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">       14.96</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">       20.60</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC_CONTROLLER</td>
    <td align="right">    0.001159</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC_CONTROLLER</td>
    <td align="right">    0.001012</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC_CONTROLLER</td>
    <td align="right">    0.000923</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC_CONTROLLER</td>
    <td align="right">    0.000755</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        4.24</td>
    <td align="right">    70249.60</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        4.16</td>
    <td align="right">    68859.31</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        4.55</td>
    <td align="right">    75352.51</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE</td>
    <td align="right">        4.24</td>
    <td align="right">        4.24</td>
    <td align="right">        4.24</td>
    <td align="right">        4.24</td>
    <td align="right">    52228.20</td>
    <td align="right">        1.00</td>
    <td align="right">    70249.60</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE</td>
    <td align="right">        4.16</td>
    <td align="right">        4.16</td>
    <td align="right">        4.16</td>
    <td align="right">        4.16</td>
    <td align="right">   115074.66</td>
    <td align="right">        1.00</td>
    <td align="right">    68859.31</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE</td>
    <td align="right">        4.55</td>
    <td align="right">        4.55</td>
    <td align="right">        4.55</td>
    <td align="right">        4.55</td>
    <td align="right">   110232.22</td>
    <td align="right">        1.00</td>
    <td align="right">    75352.51</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">        4.55</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    52228.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   115074.66</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   110232.22</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000165</td>
    <td align="right">    0.123446</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.027394</td>
    <td align="right">       20.55</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000165</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  1259583.49</td>
    <td align="right">    0.027394</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000165</td>
    <td align="right">    0.000211</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.027394</td>
    <td align="right">     6998.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   678308.14</td>
    <td align="right">   678308.14</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   678308.14</td>
    <td align="right">   678308.14</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       98.72</td>
    <td align="right">       98.72</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">    13742.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">    13742.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">      324.79</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    70145.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">      114.80</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    24793.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">      324.79</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">    68118.46</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">      114.80</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    24792.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">       13.38</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     2889.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:IEAD_R-15 CI_ROOF</td>
    <td align="right">     6857.62</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">   235836.36</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:STANDARD_INT-WALL</td>
    <td align="right">     2932.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     2932.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">     1632.82</td>
    <td align="right">m2</td>
    <td align="right">       38.21</td>
    <td align="right">    62391.61</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">     6871.00</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">   170813.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:MASS_R-6.3 CI_EXPOSEDFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">DOOR:SWINGING_NR_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING_NR_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.49</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        7.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">PEOPLE:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       19.20</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       19.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        1.03</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.49</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        7.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.49</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          50</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        7.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          51</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          52</td>
    <td align="right">PEOPLE:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       19.20</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       19.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          53</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        1.03</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          54</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          55</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          56</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          57</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          58</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.49</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          59</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          60</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          61</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          62</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        7.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          63</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          64</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          65</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          66</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.49</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          67</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          68</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          69</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          70</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        7.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          71</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          72</td>
    <td align="right">PEOPLE:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       19.20</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       19.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          73</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        1.03</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          74</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          75</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          76</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          77</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          78</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.49</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          79</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.14</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          80</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       78.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       78.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          81</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        4.74</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.74</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          82</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.72</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          83</td>
    <td align="right">INFILTRATION:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          84</td>
    <td align="right">PEOPLE:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       48.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       48.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          85</td>
    <td align="right">LIGHTING EQUIP:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">        2.44</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.44</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          86</td>
    <td align="right">ELECTRICEQUIPMENT:COMPUTER_CLASS_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        3.24</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          87</td>
    <td align="right">INFILTRATION:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        0.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          88</td>
    <td align="right">LIGHTING EQUIP:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        2.94</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          89</td>
    <td align="right">ELECTRICEQUIPMENT:MAIN_CORRIDOR_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        2.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          90</td>
    <td align="right">INFILTRATION:LOBBY_ZN_1_FLR_1</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          91</td>
    <td align="right">LIGHTING EQUIP:LOBBY_ZN_1_FLR_1</td>
    <td align="right">        2.39</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.39</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          92</td>
    <td align="right">ELECTRICEQUIPMENT:LOBBY_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.68</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          93</td>
    <td align="right">INFILTRATION:MECH_ZN_1_FLR_1</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          94</td>
    <td align="right">PEOPLE:MECH_ZN_1_FLR_1</td>
    <td align="right">        2.52</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          95</td>
    <td align="right">LIGHTING EQUIP:MECH_ZN_1_FLR_1</td>
    <td align="right">        4.07</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          96</td>
    <td align="right">ELECTRICEQUIPMENT:MECH_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        2.52</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          97</td>
    <td align="right">INFILTRATION:BATH_ZN_1_FLR_1</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          98</td>
    <td align="right">PEOPLE:BATH_ZN_1_FLR_1</td>
    <td align="right">        1.90</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          99</td>
    <td align="right">LIGHTING EQUIP:BATH_ZN_1_FLR_1</td>
    <td align="right">        1.84</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.84</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         100</td>
    <td align="right">ELECTRICEQUIPMENT:BATH_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.76</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         101</td>
    <td align="right">INFILTRATION:OFFICES_ZN_1_FLR_1</td>
    <td align="right">        0.19</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         102</td>
    <td align="right">PEOPLE:OFFICES_ZN_1_FLR_1</td>
    <td align="right">       22.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       22.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         103</td>
    <td align="right">LIGHTING EQUIP:OFFICES_ZN_1_FLR_1</td>
    <td align="right">        5.22</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         104</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICES_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.76</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         105</td>
    <td align="right">INFILTRATION:GYM_ZN_1_FLR_1</td>
    <td align="right">        0.13</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         106</td>
    <td align="right">PEOPLE:GYM_ZN_1_FLR_1</td>
    <td align="right">      107.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      107.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         107</td>
    <td align="right">LIGHTING EQUIP:GYM_ZN_1_FLR_1</td>
    <td align="right">        5.38</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.38</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         108</td>
    <td align="right">ELECTRICEQUIPMENT:GYM_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.78</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         109</td>
    <td align="right">INFILTRATION:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         110</td>
    <td align="right">PEOPLE:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       25.20</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         111</td>
    <td align="right">LIGHTING EQUIP:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        2.17</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         112</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN_ZN_1_FLR_1:MISCELEC</td>
    <td align="right">       32.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         113</td>
    <td align="right">GASEQUIPMENT:KITCHEN_ZN_1_FLR_1:MISCGAS</td>
    <td align="right">      240.42</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      240.42</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         114</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN_ZN_1_FLR_1:EXHFAN</td>
    <td align="right">        1.31</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         115</td>
    <td align="right">INFILTRATION:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">        0.14</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         116</td>
    <td align="right">PEOPLE:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      226.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      226.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         117</td>
    <td align="right">LIGHTING EQUIP:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">        4.74</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.74</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         118</td>
    <td align="right">ELECTRICEQUIPMENT:CAFETERIA_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        8.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         119</td>
    <td align="right">INFILTRATION:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">        0.17</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         120</td>
    <td align="right">PEOPLE:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       91.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       91.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         121</td>
    <td align="right">LIGHTING EQUIP:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">        5.59</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         122</td>
    <td align="right">ELECTRICEQUIPMENT:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        5.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.99</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   678308.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.181</td>
    <td align="right">      17.816</td>
    <td align="right">       0.000</td>
    <td align="right">     111.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.285</td>
    <td align="right">      19.343</td>
    <td align="right">       0.000</td>
    <td align="right">      73.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.345</td>
    <td align="right">      18.257</td>
    <td align="right">       0.000</td>
    <td align="right">      58.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.481</td>
    <td align="right">      19.834</td>
    <td align="right">       0.000</td>
    <td align="right">      26.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.020</td>
    <td align="right">      21.700</td>
    <td align="right">       0.000</td>
    <td align="right">       3.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.076</td>
    <td align="right">      29.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.659</td>
    <td align="right">      35.519</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.603</td>
    <td align="right">      38.463</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.331</td>
    <td align="right">      32.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.695</td>
    <td align="right">      26.001</td>
    <td align="right">       0.000</td>
    <td align="right">      15.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.350</td>
    <td align="right">      20.197</td>
    <td align="right">       0.000</td>
    <td align="right">      50.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.151</td>
    <td align="right">      18.654</td>
    <td align="right">       0.000</td>
    <td align="right">     118.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.601</td>
    <td align="right">      24.880</td>
    <td align="right">       0.000</td>
    <td align="right">     458.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.151</td>
    <td align="right">      17.816</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.331</td>
    <td align="right">      38.463</td>
    <td align="right">       0.000</td>
    <td align="right">     118.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.494</td>
    <td align="right">      18.434</td>
    <td align="right">       0.000</td>
    <td align="right">      84.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.616</td>
    <td align="right">      19.948</td>
    <td align="right">       0.000</td>
    <td align="right">      46.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.649</td>
    <td align="right">      18.906</td>
    <td align="right">       0.000</td>
    <td align="right">      45.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.837</td>
    <td align="right">      20.431</td>
    <td align="right">       0.000</td>
    <td align="right">      18.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.528</td>
    <td align="right">      22.070</td>
    <td align="right">       0.000</td>
    <td align="right">       1.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.625</td>
    <td align="right">      28.765</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.867</td>
    <td align="right">      35.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.875</td>
    <td align="right">      38.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.065</td>
    <td align="right">      32.213</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.268</td>
    <td align="right">      26.260</td>
    <td align="right">       0.000</td>
    <td align="right">       8.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.820</td>
    <td align="right">      20.642</td>
    <td align="right">       0.000</td>
    <td align="right">      28.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.443</td>
    <td align="right">      19.263</td>
    <td align="right">       0.000</td>
    <td align="right">      88.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.010</td>
    <td align="right">      25.135</td>
    <td align="right">       0.000</td>
    <td align="right">     322.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.443</td>
    <td align="right">      18.434</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.065</td>
    <td align="right">      38.320</td>
    <td align="right">       0.000</td>
    <td align="right">      88.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.001</td>
    <td align="right">      17.662</td>
    <td align="right">       0.000</td>
    <td align="right">     201.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.008</td>
    <td align="right">      19.263</td>
    <td align="right">       0.000</td>
    <td align="right">     126.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.016</td>
    <td align="right">      18.251</td>
    <td align="right">       0.000</td>
    <td align="right">     124.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.123</td>
    <td align="right">      19.885</td>
    <td align="right">       0.000</td>
    <td align="right">      53.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      21.673</td>
    <td align="right">      21.849</td>
    <td align="right">       0.000</td>
    <td align="right">       5.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      21.998</td>
    <td align="right">      29.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.578</td>
    <td align="right">      35.916</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.415</td>
    <td align="right">      39.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      21.816</td>
    <td align="right">      33.731</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.148</td>
    <td align="right">      26.419</td>
    <td align="right">       0.000</td>
    <td align="right">      36.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.010</td>
    <td align="right">      20.240</td>
    <td align="right">       0.000</td>
    <td align="right">     109.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.001</td>
    <td align="right">      18.463</td>
    <td align="right">       0.000</td>
    <td align="right">     191.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.319</td>
    <td align="right">      25.062</td>
    <td align="right">       0.000</td>
    <td align="right">     848.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.001</td>
    <td align="right">      17.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      21.998</td>
    <td align="right">      39.071</td>
    <td align="right">       0.000</td>
    <td align="right">     201.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.003</td>
    <td align="right">      17.979</td>
    <td align="right">       0.000</td>
    <td align="right">     203.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.010</td>
    <td align="right">      19.569</td>
    <td align="right">       0.000</td>
    <td align="right">     143.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.022</td>
    <td align="right">      18.514</td>
    <td align="right">       0.000</td>
    <td align="right">     114.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.149</td>
    <td align="right">      20.122</td>
    <td align="right">       0.000</td>
    <td align="right">      43.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      21.693</td>
    <td align="right">      22.068</td>
    <td align="right">       0.000</td>
    <td align="right">       1.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      21.944</td>
    <td align="right">      29.282</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.457</td>
    <td align="right">      35.938</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.275</td>
    <td align="right">      39.146</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      21.508</td>
    <td align="right">      34.238</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.099</td>
    <td align="right">      26.719</td>
    <td align="right">       0.000</td>
    <td align="right">      45.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.011</td>
    <td align="right">      20.539</td>
    <td align="right">       0.000</td>
    <td align="right">     125.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.003</td>
    <td align="right">      18.798</td>
    <td align="right">       0.000</td>
    <td align="right">     199.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.269</td>
    <td align="right">      25.316</td>
    <td align="right">       0.000</td>
    <td align="right">     876.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.003</td>
    <td align="right">      17.979</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      21.944</td>
    <td align="right">      39.146</td>
    <td align="right">       0.000</td>
    <td align="right">     203.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.003</td>
    <td align="right">      19.056</td>
    <td align="right">       0.000</td>
    <td align="right">     224.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.015</td>
    <td align="right">      20.658</td>
    <td align="right">       0.000</td>
    <td align="right">     149.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.058</td>
    <td align="right">      19.598</td>
    <td align="right">       0.000</td>
    <td align="right">     116.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.288</td>
    <td align="right">      21.124</td>
    <td align="right">       0.000</td>
    <td align="right">      35.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.322</td>
    <td align="right">      22.521</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.793</td>
    <td align="right">      28.706</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.699</td>
    <td align="right">      36.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.395</td>
    <td align="right">      39.486</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.070</td>
    <td align="right">      34.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.260</td>
    <td align="right">      27.643</td>
    <td align="right">       0.000</td>
    <td align="right">      36.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.034</td>
    <td align="right">      21.614</td>
    <td align="right">       0.000</td>
    <td align="right">     131.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.003</td>
    <td align="right">      19.870</td>
    <td align="right">       0.000</td>
    <td align="right">     220.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.503</td>
    <td align="right">      25.938</td>
    <td align="right">       0.000</td>
    <td align="right">     914.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.003</td>
    <td align="right">      19.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.793</td>
    <td align="right">      39.486</td>
    <td align="right">       0.000</td>
    <td align="right">     224.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.178</td>
    <td align="right">      17.835</td>
    <td align="right">       0.000</td>
    <td align="right">     113.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.280</td>
    <td align="right">      19.364</td>
    <td align="right">       0.000</td>
    <td align="right">      74.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.337</td>
    <td align="right">      18.281</td>
    <td align="right">       0.000</td>
    <td align="right">      61.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.468</td>
    <td align="right">      19.864</td>
    <td align="right">       0.000</td>
    <td align="right">      27.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.001</td>
    <td align="right">      21.742</td>
    <td align="right">       0.000</td>
    <td align="right">       3.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.060</td>
    <td align="right">      29.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.637</td>
    <td align="right">      35.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.579</td>
    <td align="right">      38.528</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.325</td>
    <td align="right">      32.860</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.687</td>
    <td align="right">      26.030</td>
    <td align="right">       0.000</td>
    <td align="right">      16.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.342</td>
    <td align="right">      20.222</td>
    <td align="right">       0.000</td>
    <td align="right">      51.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.147</td>
    <td align="right">      18.674</td>
    <td align="right">       0.000</td>
    <td align="right">     121.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.590</td>
    <td align="right">      24.914</td>
    <td align="right">       0.000</td>
    <td align="right">     469.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.147</td>
    <td align="right">      17.835</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.325</td>
    <td align="right">      38.528</td>
    <td align="right">       0.000</td>
    <td align="right">     121.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.453</td>
    <td align="right">      18.524</td>
    <td align="right">       0.000</td>
    <td align="right">      94.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.574</td>
    <td align="right">      20.053</td>
    <td align="right">       0.000</td>
    <td align="right">      51.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.606</td>
    <td align="right">      19.006</td>
    <td align="right">       0.000</td>
    <td align="right">      50.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.784</td>
    <td align="right">      20.530</td>
    <td align="right">       0.000</td>
    <td align="right">      20.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.475</td>
    <td align="right">      22.195</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.580</td>
    <td align="right">      29.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.808</td>
    <td align="right">      36.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.805</td>
    <td align="right">      38.842</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.016</td>
    <td align="right">      32.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.210</td>
    <td align="right">      26.404</td>
    <td align="right">       0.000</td>
    <td align="right">      10.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.761</td>
    <td align="right">      20.763</td>
    <td align="right">       0.000</td>
    <td align="right">      33.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.395</td>
    <td align="right">      19.359</td>
    <td align="right">       0.000</td>
    <td align="right">      99.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.959</td>
    <td align="right">      25.347</td>
    <td align="right">       0.000</td>
    <td align="right">     362.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.395</td>
    <td align="right">      18.524</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.016</td>
    <td align="right">      38.842</td>
    <td align="right">       0.000</td>
    <td align="right">      99.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.001</td>
    <td align="right">      17.683</td>
    <td align="right">       0.000</td>
    <td align="right">     205.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.007</td>
    <td align="right">      19.296</td>
    <td align="right">       0.000</td>
    <td align="right">     129.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.015</td>
    <td align="right">      18.282</td>
    <td align="right">       0.000</td>
    <td align="right">     126.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.118</td>
    <td align="right">      19.902</td>
    <td align="right">       0.000</td>
    <td align="right">      54.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      21.660</td>
    <td align="right">      21.891</td>
    <td align="right">       0.000</td>
    <td align="right">       5.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      21.988</td>
    <td align="right">      29.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.569</td>
    <td align="right">      36.343</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.407</td>
    <td align="right">      39.447</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      21.809</td>
    <td align="right">      33.924</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.144</td>
    <td align="right">      26.462</td>
    <td align="right">       0.000</td>
    <td align="right">      37.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.009</td>
    <td align="right">      20.269</td>
    <td align="right">       0.000</td>
    <td align="right">     113.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.001</td>
    <td align="right">      18.482</td>
    <td align="right">       0.000</td>
    <td align="right">     196.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.315</td>
    <td align="right">      25.183</td>
    <td align="right">       0.000</td>
    <td align="right">     868.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.001</td>
    <td align="right">      17.683</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      21.988</td>
    <td align="right">      39.447</td>
    <td align="right">       0.000</td>
    <td align="right">     205.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.003</td>
    <td align="right">      17.991</td>
    <td align="right">       0.000</td>
    <td align="right">     202.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.010</td>
    <td align="right">      19.594</td>
    <td align="right">       0.000</td>
    <td align="right">     142.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.022</td>
    <td align="right">      18.535</td>
    <td align="right">       0.000</td>
    <td align="right">     114.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.149</td>
    <td align="right">      20.127</td>
    <td align="right">       0.000</td>
    <td align="right">      43.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      21.694</td>
    <td align="right">      22.086</td>
    <td align="right">       0.000</td>
    <td align="right">       1.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      21.946</td>
    <td align="right">      29.463</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.460</td>
    <td align="right">      36.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.278</td>
    <td align="right">      39.501</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      21.511</td>
    <td align="right">      34.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.100</td>
    <td align="right">      26.747</td>
    <td align="right">       0.000</td>
    <td align="right">      45.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.011</td>
    <td align="right">      20.559</td>
    <td align="right">       0.000</td>
    <td align="right">     125.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.003</td>
    <td align="right">      18.808</td>
    <td align="right">       0.000</td>
    <td align="right">     199.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.270</td>
    <td align="right">      25.422</td>
    <td align="right">       0.000</td>
    <td align="right">     874.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.003</td>
    <td align="right">      17.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      21.946</td>
    <td align="right">      39.501</td>
    <td align="right">       0.000</td>
    <td align="right">     202.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.003</td>
    <td align="right">      19.066</td>
    <td align="right">       0.000</td>
    <td align="right">     223.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.015</td>
    <td align="right">      20.681</td>
    <td align="right">       0.000</td>
    <td align="right">     149.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.058</td>
    <td align="right">      19.617</td>
    <td align="right">       0.000</td>
    <td align="right">     116.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.289</td>
    <td align="right">      21.125</td>
    <td align="right">       0.000</td>
    <td align="right">      34.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.324</td>
    <td align="right">      22.534</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.797</td>
    <td align="right">      28.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.706</td>
    <td align="right">      36.417</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.403</td>
    <td align="right">      39.817</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.075</td>
    <td align="right">      34.292</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.263</td>
    <td align="right">      27.664</td>
    <td align="right">       0.000</td>
    <td align="right">      35.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.034</td>
    <td align="right">      21.632</td>
    <td align="right">       0.000</td>
    <td align="right">     131.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.003</td>
    <td align="right">      19.879</td>
    <td align="right">       0.000</td>
    <td align="right">     220.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.505</td>
    <td align="right">      26.034</td>
    <td align="right">       0.000</td>
    <td align="right">     911.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.003</td>
    <td align="right">      19.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.797</td>
    <td align="right">      39.817</td>
    <td align="right">       0.000</td>
    <td align="right">     223.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.179</td>
    <td align="right">      17.832</td>
    <td align="right">       0.000</td>
    <td align="right">     113.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.281</td>
    <td align="right">      19.358</td>
    <td align="right">       0.000</td>
    <td align="right">      74.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.339</td>
    <td align="right">      18.276</td>
    <td align="right">       0.000</td>
    <td align="right">      60.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.471</td>
    <td align="right">      19.861</td>
    <td align="right">       0.000</td>
    <td align="right">      27.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.009</td>
    <td align="right">      21.742</td>
    <td align="right">       0.000</td>
    <td align="right">       3.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.072</td>
    <td align="right">      29.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.644</td>
    <td align="right">      35.538</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.583</td>
    <td align="right">      38.489</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.328</td>
    <td align="right">      32.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.688</td>
    <td align="right">      26.025</td>
    <td align="right">       0.000</td>
    <td align="right">      16.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.344</td>
    <td align="right">      20.216</td>
    <td align="right">       0.000</td>
    <td align="right">      51.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.148</td>
    <td align="right">      18.672</td>
    <td align="right">       0.000</td>
    <td align="right">     120.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.594</td>
    <td align="right">      24.904</td>
    <td align="right">       0.000</td>
    <td align="right">     467.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.148</td>
    <td align="right">      17.832</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.328</td>
    <td align="right">      38.489</td>
    <td align="right">       0.000</td>
    <td align="right">     120.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.458</td>
    <td align="right">      18.496</td>
    <td align="right">       0.000</td>
    <td align="right">      92.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.579</td>
    <td align="right">      20.010</td>
    <td align="right">       0.000</td>
    <td align="right">      50.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.614</td>
    <td align="right">      18.967</td>
    <td align="right">       0.000</td>
    <td align="right">      49.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.802</td>
    <td align="right">      20.499</td>
    <td align="right">       0.000</td>
    <td align="right">      19.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.515</td>
    <td align="right">      22.132</td>
    <td align="right">       0.000</td>
    <td align="right">       1.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.630</td>
    <td align="right">      28.803</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.832</td>
    <td align="right">      35.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.819</td>
    <td align="right">      38.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.033</td>
    <td align="right">      32.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.217</td>
    <td align="right">      26.353</td>
    <td align="right">       0.000</td>
    <td align="right">      10.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.769</td>
    <td align="right">      20.722</td>
    <td align="right">       0.000</td>
    <td align="right">      33.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.401</td>
    <td align="right">      19.332</td>
    <td align="right">       0.000</td>
    <td align="right">      97.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.976</td>
    <td align="right">      25.208</td>
    <td align="right">       0.000</td>
    <td align="right">     354.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.401</td>
    <td align="right">      18.496</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.033</td>
    <td align="right">      38.433</td>
    <td align="right">       0.000</td>
    <td align="right">      97.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.001</td>
    <td align="right">      17.653</td>
    <td align="right">       0.000</td>
    <td align="right">     200.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.008</td>
    <td align="right">      19.251</td>
    <td align="right">       0.000</td>
    <td align="right">     123.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.017</td>
    <td align="right">      18.239</td>
    <td align="right">       0.000</td>
    <td align="right">     120.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.133</td>
    <td align="right">      19.869</td>
    <td align="right">       0.000</td>
    <td align="right">      50.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      21.716</td>
    <td align="right">      21.799</td>
    <td align="right">       0.000</td>
    <td align="right">       4.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.083</td>
    <td align="right">      28.959</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.621</td>
    <td align="right">      35.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.442</td>
    <td align="right">      38.975</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      21.853</td>
    <td align="right">      33.658</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.155</td>
    <td align="right">      26.397</td>
    <td align="right">       0.000</td>
    <td align="right">      35.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.011</td>
    <td align="right">      20.228</td>
    <td align="right">       0.000</td>
    <td align="right">     108.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.001</td>
    <td align="right">      18.455</td>
    <td align="right">       0.000</td>
    <td align="right">     190.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.341</td>
    <td align="right">      25.014</td>
    <td align="right">       0.000</td>
    <td align="right">     833.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.001</td>
    <td align="right">      17.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.083</td>
    <td align="right">      38.975</td>
    <td align="right">       0.000</td>
    <td align="right">     200.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.003</td>
    <td align="right">      17.960</td>
    <td align="right">       0.000</td>
    <td align="right">     199.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.010</td>
    <td align="right">      19.547</td>
    <td align="right">       0.000</td>
    <td align="right">     140.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.024</td>
    <td align="right">      18.491</td>
    <td align="right">       0.000</td>
    <td align="right">     109.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.157</td>
    <td align="right">      20.097</td>
    <td align="right">       0.000</td>
    <td align="right">      39.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      21.723</td>
    <td align="right">      22.023</td>
    <td align="right">       0.000</td>
    <td align="right">       1.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      21.982</td>
    <td align="right">      29.213</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.486</td>
    <td align="right">      35.841</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.300</td>
    <td align="right">      39.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      21.521</td>
    <td align="right">      34.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.105</td>
    <td align="right">      26.688</td>
    <td align="right">       0.000</td>
    <td align="right">      43.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.012</td>
    <td align="right">      20.516</td>
    <td align="right">       0.000</td>
    <td align="right">     122.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.003</td>
    <td align="right">      18.780</td>
    <td align="right">       0.000</td>
    <td align="right">     197.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.282</td>
    <td align="right">      25.273</td>
    <td align="right">       0.000</td>
    <td align="right">     854.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.003</td>
    <td align="right">      17.960</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      21.982</td>
    <td align="right">      39.052</td>
    <td align="right">       0.000</td>
    <td align="right">     199.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.003</td>
    <td align="right">      18.982</td>
    <td align="right">       0.000</td>
    <td align="right">     212.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.016</td>
    <td align="right">      20.579</td>
    <td align="right">       0.000</td>
    <td align="right">     137.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.069</td>
    <td align="right">      19.511</td>
    <td align="right">       0.000</td>
    <td align="right">     104.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.331</td>
    <td align="right">      21.009</td>
    <td align="right">       0.000</td>
    <td align="right">      28.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.421</td>
    <td align="right">      22.338</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.931</td>
    <td align="right">      28.442</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.806</td>
    <td align="right">      35.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.478</td>
    <td align="right">      39.226</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.120</td>
    <td align="right">      33.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.284</td>
    <td align="right">      27.524</td>
    <td align="right">       0.000</td>
    <td align="right">      34.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.040</td>
    <td align="right">      21.529</td>
    <td align="right">       0.000</td>
    <td align="right">     121.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.003</td>
    <td align="right">      19.797</td>
    <td align="right">       0.000</td>
    <td align="right">     213.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.550</td>
    <td align="right">      25.787</td>
    <td align="right">       0.000</td>
    <td align="right">     851.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.003</td>
    <td align="right">      18.982</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.931</td>
    <td align="right">      39.226</td>
    <td align="right">       0.000</td>
    <td align="right">     213.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::COMPUTER_CLASS_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> COMPUTER_CLASS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.008</td>
    <td align="right">      19.838</td>
    <td align="right">       0.000</td>
    <td align="right">     162.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.033</td>
    <td align="right">      21.488</td>
    <td align="right">       0.000</td>
    <td align="right">      89.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.123</td>
    <td align="right">      20.456</td>
    <td align="right">       0.000</td>
    <td align="right">      75.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.504</td>
    <td align="right">      22.033</td>
    <td align="right">       0.000</td>
    <td align="right">      19.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.680</td>
    <td align="right">      23.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.452</td>
    <td align="right">      29.766</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      22.122</td>
    <td align="right">      35.559</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.746</td>
    <td align="right">      39.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.668</td>
    <td align="right">      34.466</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.428</td>
    <td align="right">      28.291</td>
    <td align="right">       0.000</td>
    <td align="right">      23.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.066</td>
    <td align="right">      22.528</td>
    <td align="right">       0.000</td>
    <td align="right">      86.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.005</td>
    <td align="right">      20.649</td>
    <td align="right">       0.000</td>
    <td align="right">     170.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.746</td>
    <td align="right">      26.511</td>
    <td align="right">       0.000</td>
    <td align="right">     627.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.005</td>
    <td align="right">      19.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.452</td>
    <td align="right">      39.096</td>
    <td align="right">       0.000</td>
    <td align="right">     170.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      19.133</td>
    <td align="right">      17.993</td>
    <td align="right">       0.000</td>
    <td align="right">     271.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      19.529</td>
    <td align="right">      19.464</td>
    <td align="right">       0.000</td>
    <td align="right">     230.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      19.938</td>
    <td align="right">      18.018</td>
    <td align="right">       0.000</td>
    <td align="right">     227.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      20.733</td>
    <td align="right">      19.167</td>
    <td align="right">       0.000</td>
    <td align="right">     102.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.102</td>
    <td align="right">      19.883</td>
    <td align="right">       0.000</td>
    <td align="right">       4.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.849</td>
    <td align="right">      26.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      22.009</td>
    <td align="right">      33.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.745</td>
    <td align="right">      36.876</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.494</td>
    <td align="right">      31.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      20.809</td>
    <td align="right">      25.449</td>
    <td align="right">       0.000</td>
    <td align="right">      76.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      19.802</td>
    <td align="right">      20.216</td>
    <td align="right">       0.000</td>
    <td align="right">     220.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      19.085</td>
    <td align="right">      18.903</td>
    <td align="right">       0.000</td>
    <td align="right">     260.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      20.872</td>
    <td align="right">      23.989</td>
    <td align="right">       0.000</td>
    <td align="right">    1392.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      19.085</td>
    <td align="right">      17.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.849</td>
    <td align="right">      36.876</td>
    <td align="right">       0.000</td>
    <td align="right">     271.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BATH_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BATH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      17.312</td>
    <td align="right">      27.321</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      17.743</td>
    <td align="right">      28.715</td>
    <td align="right">       0.000</td>
    <td align="right">     247.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      18.268</td>
    <td align="right">      26.824</td>
    <td align="right">       0.000</td>
    <td align="right">     296.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      19.187</td>
    <td align="right">      27.641</td>
    <td align="right">       0.000</td>
    <td align="right">     198.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      20.804</td>
    <td align="right">      27.529</td>
    <td align="right">       0.000</td>
    <td align="right">      63.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      21.459</td>
    <td align="right">      33.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      21.009</td>
    <td align="right">      38.563</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      20.629</td>
    <td align="right">      42.484</td>
    <td align="right">       0.000</td>
    <td align="right">       8.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      20.901</td>
    <td align="right">      38.426</td>
    <td align="right">       0.000</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      19.093</td>
    <td align="right">      34.411</td>
    <td align="right">       0.000</td>
    <td align="right">     202.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      17.988</td>
    <td align="right">      29.489</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      17.208</td>
    <td align="right">      28.414</td>
    <td align="right">       0.000</td>
    <td align="right">     260.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      19.325</td>
    <td align="right">      31.950</td>
    <td align="right">       0.000</td>
    <td align="right">    1832.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      17.208</td>
    <td align="right">      26.824</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      21.459</td>
    <td align="right">      42.484</td>
    <td align="right">       0.000</td>
    <td align="right">     296.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.005</td>
    <td align="right">      16.729</td>
    <td align="right">       0.000</td>
    <td align="right">     156.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.034</td>
    <td align="right">      18.375</td>
    <td align="right">       0.000</td>
    <td align="right">      87.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.090</td>
    <td align="right">      17.391</td>
    <td align="right">       0.000</td>
    <td align="right">      69.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.305</td>
    <td align="right">      19.081</td>
    <td align="right">       0.000</td>
    <td align="right">      14.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.134</td>
    <td align="right">      20.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      22.830</td>
    <td align="right">      27.503</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      22.276</td>
    <td align="right">      33.276</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      22.032</td>
    <td align="right">      36.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.658</td>
    <td align="right">      31.485</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.415</td>
    <td align="right">      25.244</td>
    <td align="right">       0.000</td>
    <td align="right">      15.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.041</td>
    <td align="right">      19.451</td>
    <td align="right">       0.000</td>
    <td align="right">      62.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.001</td>
    <td align="right">      17.521</td>
    <td align="right">       0.000</td>
    <td align="right">     150.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.659</td>
    <td align="right">      23.669</td>
    <td align="right">       0.000</td>
    <td align="right">     556.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.001</td>
    <td align="right">      16.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      22.830</td>
    <td align="right">      36.592</td>
    <td align="right">       0.000</td>
    <td align="right">     156.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      23.814</td>
    <td align="right">      41.988</td>
    <td align="right">       0.000</td>
    <td align="right">      87.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      24.201</td>
    <td align="right">      37.222</td>
    <td align="right">       0.000</td>
    <td align="right">      48.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      24.485</td>
    <td align="right">      28.358</td>
    <td align="right">       0.000</td>
    <td align="right">      25.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      24.809</td>
    <td align="right">      24.414</td>
    <td align="right">       0.000</td>
    <td align="right">       9.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.994</td>
    <td align="right">      27.600</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.998</td>
    <td align="right">      37.216</td>
    <td align="right">       0.000</td>
    <td align="right">       7.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.998</td>
    <td align="right">      44.338</td>
    <td align="right">       0.000</td>
    <td align="right">      10.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.997</td>
    <td align="right">      46.084</td>
    <td align="right">       0.000</td>
    <td align="right">      39.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.997</td>
    <td align="right">      40.734</td>
    <td align="right">       0.000</td>
    <td align="right">      15.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      24.800</td>
    <td align="right">      32.192</td>
    <td align="right">       0.000</td>
    <td align="right">      23.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      24.419</td>
    <td align="right">      34.146</td>
    <td align="right">       0.000</td>
    <td align="right">      34.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      23.749</td>
    <td align="right">      44.692</td>
    <td align="right">       0.000</td>
    <td align="right">      92.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      24.613</td>
    <td align="right">      36.523</td>
    <td align="right">       0.000</td>
    <td align="right">     393.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      23.749</td>
    <td align="right">      24.414</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.998</td>
    <td align="right">      46.084</td>
    <td align="right">       0.000</td>
    <td align="right">      92.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      24.776</td>
    <td align="right">      15.244</td>
    <td align="right">       0.000</td>
    <td align="right">       0.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      24.850</td>
    <td align="right">      14.933</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      24.891</td>
    <td align="right">      14.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      24.962</td>
    <td align="right">      16.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      25.000</td>
    <td align="right">      18.926</td>
    <td align="right">       0.000</td>
    <td align="right">       1.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      25.001</td>
    <td align="right">      26.970</td>
    <td align="right">       0.000</td>
    <td align="right">      40.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      25.003</td>
    <td align="right">      22.604</td>
    <td align="right">       0.000</td>
    <td align="right">       2.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      25.004</td>
    <td align="right">      25.151</td>
    <td align="right">       0.000</td>
    <td align="right">      13.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      25.002</td>
    <td align="right">      28.033</td>
    <td align="right">       0.000</td>
    <td align="right">      21.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      24.965</td>
    <td align="right">      20.612</td>
    <td align="right">       0.000</td>
    <td align="right">       1.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      24.883</td>
    <td align="right">      15.841</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      24.769</td>
    <td align="right">      15.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      24.927</td>
    <td align="right">      19.608</td>
    <td align="right">       0.000</td>
    <td align="right">      81.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      24.769</td>
    <td align="right">      14.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      25.004</td>
    <td align="right">      28.033</td>
    <td align="right">       0.000</td>
    <td align="right">      40.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     231.000</td>
    <td align="right">      24.815</td>
    <td align="right">      10.885</td>
    <td align="right">       0.000</td>
    <td align="right">       3.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     209.000</td>
    <td align="right">      24.930</td>
    <td align="right">      10.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     253.000</td>
    <td align="right">      24.978</td>
    <td align="right">      10.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     220.000</td>
    <td align="right">      25.001</td>
    <td align="right">      12.468</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     242.000</td>
    <td align="right">      25.073</td>
    <td align="right">      15.546</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     242.000</td>
    <td align="right">      25.287</td>
    <td align="right">      23.456</td>
    <td align="right">       0.000</td>
    <td align="right">       7.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     200.000</td>
    <td align="right">      25.290</td>
    <td align="right">      17.934</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     230.000</td>
    <td align="right">      25.131</td>
    <td align="right">      18.933</td>
    <td align="right">       0.000</td>
    <td align="right">       2.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     219.000</td>
    <td align="right">      25.069</td>
    <td align="right">      23.773</td>
    <td align="right">       0.000</td>
    <td align="right">       3.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     231.000</td>
    <td align="right">      25.003</td>
    <td align="right">      15.904</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     231.000</td>
    <td align="right">      24.963</td>
    <td align="right">      11.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     220.000</td>
    <td align="right">      24.787</td>
    <td align="right">      11.312</td>
    <td align="right">       0.000</td>
    <td align="right">       3.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2728.000</td>
    <td align="right">      25.027</td>
    <td align="right">      15.241</td>
    <td align="right">       0.000</td>
    <td align="right">      21.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     200.000</td>
    <td align="right">      24.787</td>
    <td align="right">      10.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     253.000</td>
    <td align="right">      25.290</td>
    <td align="right">      23.773</td>
    <td align="right">       0.000</td>
    <td align="right">       7.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.005</td>
    <td align="right">      18.590</td>
    <td align="right">       0.000</td>
    <td align="right">     210.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.024</td>
    <td align="right">      20.250</td>
    <td align="right">       0.000</td>
    <td align="right">     124.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.110</td>
    <td align="right">      19.232</td>
    <td align="right">       0.000</td>
    <td align="right">      74.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.566</td>
    <td align="right">      20.720</td>
    <td align="right">       0.000</td>
    <td align="right">       9.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.922</td>
    <td align="right">      21.622</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.465</td>
    <td align="right">      27.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      22.321</td>
    <td align="right">      33.445</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      21.842</td>
    <td align="right">      37.218</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.609</td>
    <td align="right">      32.524</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.447</td>
    <td align="right">      27.049</td>
    <td align="right">       0.000</td>
    <td align="right">      24.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.053</td>
    <td align="right">      21.299</td>
    <td align="right">       0.000</td>
    <td align="right">     107.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.003</td>
    <td align="right">      19.389</td>
    <td align="right">       0.000</td>
    <td align="right">     214.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.792</td>
    <td align="right">      24.956</td>
    <td align="right">       0.000</td>
    <td align="right">     764.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.003</td>
    <td align="right">      18.590</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.465</td>
    <td align="right">      37.218</td>
    <td align="right">       0.000</td>
    <td align="right">     214.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-27
    22:51:28</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
